<!-- Code generated by docsync api. DO NOT EDIT. -->

# package iec61850

```go
import "github.com/otfabric/go-iec61850"
```

Package iec61850 is a pure-Go IEC 61850 stack: an MMS client and server (IEC 61850-8-1 over [github.com/otfabric/go-mms](https://pkg.go.dev/github.com/otfabric/go-mms)), GOOSE (IEC 61850-8-1) and Sampled Values (IEC 61850-9-2, UCA 9-2LE), with SCL (IEC 61850-6) parsing, validation and model binding. No cgo.

IEC 61850 concepts — logical devices, logical nodes, data objects, data attributes, functional constraints, object references, datasets, report, GOOSE and SV control blocks, quality, timestamps — are first-class Go types. Applications work with IEC 61850 semantics, not raw MMS domains, item IDs or alternate access selectors.

#### Packages {#hdr-Packages}

  - iec61850 (this package): MMS client ([Client](#type-client)) and server ([Server](#type-server)), including the server's GOOSE and SV engines and the client's GoCB and MSVCB access.
  - [github.com/otfabric/go-iec61850/goose](https://pkg.go.dev/github.com/otfabric/go-iec61850/goose): GOOSE frame codec, publisher and supervised subscriber, SCL binding.
  - [github.com/otfabric/go-iec61850/sv](https://pkg.go.dev/github.com/otfabric/go-iec61850/sv): Sampled Values frame codec, 9-2LE helpers, paced publisher and subscriber with loss accounting, SCL binding.
  - [github.com/otfabric/go-iec61850/l2](https://pkg.go.dev/github.com/otfabric/go-iec61850/l2): raw Ethernet transport (Linux AF\_PACKET, macOS/BSD BPF) and an in-memory hub, shared by goose and sv.
  - [github.com/otfabric/go-iec61850/scl](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl) with scl/index and scl/validate: SCL parsing (schema editions 1.7 to 2007C5), normalized model, cross-reference index, semantic validation.

#### Quick start {#hdr-Quick_start}

	client, err := iec61850.Dial(ctx, "10.0.0.1:102", iec61850.DialOptions{
	    Retry: mms.DefaultRetryPolicy(),
	})
	if err != nil {
	    return err
	}
	defer func() { _ = client.Close(ctx) }()

	ref, _ := iec61850.ParseRef("LD1/MMXU1.PhV.phsA.cVal.mag.f[MX]")
	val, err := client.Read(ctx, ref)

The README and the examples directory have complete programs for the client, the server, GOOSE and SV.

#### Layering {#hdr-Layering}

  - go-tpkt / go-cotp: ISO transport over TCP
  - go-mms: generic MMS protocol (ISO 9506)
  - go-iec61850 (this module): IEC 61850 semantics over MMS, plus GOOSE and SV directly on Ethernet (package l2)

IEC 61850 semantics live here; the MMS wire protocol lives in go-mms.

#### Object references {#hdr-Object_references}

IEC 61850 object references follow the format:

	LD/LN.DO.DA[FC]

Use [ParseRef](#func-parseref) to parse references and [Ref.String](#func-ref-string) to format them. The [Ref](#type-ref) type provides helpers for parent/child navigation and MMS domain/item-ID translation.

#### Functional constraints {#hdr-Functional_constraints}

Functional constraints (FCs) classify data attributes by purpose: ST (status), MX (measured), SP (setpoint), CF (configuration), etc. Use [FunctionalConstraint.IsValid](#func-functionalconstraint-isvalid) or [ParseFC](#func-parsefc) to validate FC strings. Note that [ParseRef](#func-parseref) accepts unknown FC values by default; use [FunctionalConstraint.IsValid](#func-functionalconstraint-isvalid) for semantic validation after parsing.

#### API groups {#hdr-API_groups}

The package is organised into functional groups:

  - Browse / model discovery: [Client.ListLogicalDevices](#func-client-listlogicaldevices), [Client.ListLogicalNodes](#func-client-listlogicalnodes), [Client.ListDataObjects](#func-client-listdataobjects), [Client.ListChildren](#func-client-listchildren), [Client.Tree](#func-client-tree), [Client.TreeWithOptions](#func-client-treewithoptions), [Client.FindPaths](#func-client-findpaths), [Client.GetVariableType](#func-client-getvariabletype)
  - Read / write: [Client.Read](#func-client-read), [Client.ReadRaw](#func-client-readraw), [Client.ReadComponent](#func-client-readcomponent), [Client.Write](#func-client-write), [Client.ReadMultiple](#func-client-readmultiple), [Client.WriteMultiple](#func-client-writemultiple)
  - Datasets: [Client.ListDataSets](#func-client-listdatasets), [Client.GetDataSet](#func-client-getdataset), [Client.ReadDataSet](#func-client-readdataset), [Client.CreateDataSet](#func-client-createdataset), [Client.DeleteDataSet](#func-client-deletedataset)
  - Reports: [Client.ListReports](#func-client-listreports), [Client.SubscribeReport](#func-client-subscribereport), [Client.GetReportControlBlock](#func-client-getreportcontrolblock), [Client.SetReportControlBlock](#func-client-setreportcontrolblock), [Client.TriggerGI](#func-client-triggergi), [Client.ReserveURCB](#func-client-reserveurcb), [Client.ReleaseURCB](#func-client-releaseurcb)
  - Controls: [Client.Operate](#func-client-operate), [Client.Select](#func-client-select), [Client.SelectWithValue](#func-client-selectwithvalue), [Client.Cancel](#func-client-cancel), [Client.ReadCtlModel](#func-client-readctlmodel), [Client.OperateWait](#func-client-operatewait)
  - Setting groups: [Client.GetSettingGroupInfo](#func-client-getsettinggroupinfo), [Client.SelectActiveSG](#func-client-selectactivesg), [Client.SelectEditSG](#func-client-selecteditsg), [Client.ConfirmEditSG](#func-client-confirmeditsg), [Client.GetEditSGValue](#func-client-geteditsgvalue), [Client.SetEditSGValue](#func-client-seteditsgvalue), [Client.GetActiveSGValue](#func-client-getactivesgvalue)
  - Journals: [Client.ListJournals](#func-client-listjournals), [Client.ReadJournal](#func-client-readjournal), [Client.ReadJournalAfter](#func-client-readjournalafter), [Client.ReadJournalAll](#func-client-readjournalall), [Client.ReadJournalAfterAll](#func-client-readjournalafterall)
  - GOOSE and SV control blocks: [Client.GetGoCB](#func-client-getgocb), [Client.SetGoCB](#func-client-setgocb), [Client.GetMSVCB](#func-client-getmsvcb), [Client.SetMSVCB](#func-client-setmsvcb)
  - Files: [Client.ListFiles](#func-client-listfiles), [Client.ReadFile](#func-client-readfile), [Client.DownloadFile](#func-client-downloadfile), [Client.DeleteFile](#func-client-deletefile), [Client.RenameFile](#func-client-renamefile), [Client.ObtainFile](#func-client-obtainfile), [Client.GetFileAttributes](#func-client-getfileattributes)
  - SCL: [scl.Parse](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#Parse), [scl.ParseFile](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#ParseFile), [scl.Generate](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#Generate), [scl.Validate](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#Validate), [scl.Flatten](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#Flatten), [scl.WriteCSV](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#WriteCSV), [scl.PrintTree](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#PrintTree), [scl.ExportDataSets](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#ExportDataSets), [scl.ExportReports](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#ExportReports)
  - Server runtime reports: [Server.EnableReports](#func-server-enablereports), [Server.SetValue](#func-server-setvalue), [Server.ReportEngine](#func-server-reportengine), [ReportEngine.HandleRCBWrite](#func-reportengine-handlercbwrite), [ReportEngine.NotifyValueChanged](#func-reportengine-notifyvaluechanged), [ReportEngine.Stop](#func-reportengine-stop)
  - Server setting groups: [Server.EnableSettingGroups](#func-server-enablesettinggroups), [Server.SettingGroupEngine](#func-server-settinggroupengine), [Server.ChangeActiveSettingGroup](#func-server-changeactivesettinggroup), [SettingGroupEngine.HandleSGCBWrite](#func-settinggroupengine-handlesgcbwrite), [SettingGroupEngine.GetActiveSettingGroup](#func-settinggroupengine-getactivesettinggroup), [SettingGroupEngine.GetEditSettingGroup](#func-settinggroupengine-geteditsettinggroup)
  - Server journals: [Server.EnableJournals](#func-server-enablejournals), [Server.JournalEngine](#func-server-journalengine), [JournalEngine.LogEvent](#func-journalengine-logevent), [JournalEngine.LogValueWrite](#func-journalengine-logvaluewrite), [JournalEngine.Provider](#func-journalengine-provider), [MemoryJournalProvider](#type-memoryjournalprovider), [NewMemoryJournalProvider](#func-newmemoryjournalprovider)
  - Server GOOSE and SV: [Server.EnableGOOSE](#func-server-enablegoose), [GOOSEEngine](#type-gooseengine), [Server.EnableSV](#func-server-enablesv), [SVEngine](#type-svengine)
  - Server services: [ServerOptions](#type-serveroptions) (Identity, FileProvider, Authenticate, OnConnect, OnDisconnect), [Server.Capabilities](#func-server-capabilities), [Server.HandleIdentify](#func-server-handleidentify), [Server.HandleStatus](#func-server-handlestatus), [ServiceCapabilities](#type-servicecapabilities)

#### IEC references vs MMS names {#hdr-IEC_references_vs_MMS_names}

This package uses IEC 61850 object references (LD/LN.DO.DA\[FC]) throughout its public API. The underlying MMS names use a different convention:

  - MMS domain = logical device name
  - MMS item ID = LN$FC$DO$DA (components joined by $)
  - MMS dataset/NVL name = LLN0$dsName

Use [Ref.ToMMS](#func-ref-tomms) for conversion when needed.

#### Errors {#hdr-Errors}

The package defines sentinel errors (ErrInvalidReference, ErrNotFound, ErrInvalidArgument, ErrProtocol, etc.) for use with [errors.Is](https://pkg.go.dev/errors#Is), and typed error structs ([ReferenceError](#type-referenceerror), [DecodeError](#type-decodeerror), [DataAccessError](#type-dataaccesserror), etc.) for use with [errors.As](https://pkg.go.dev/errors#As). Lower-level go-mms errors are wrapped with [fmt.Errorf](https://pkg.go.dev/fmt#Errorf) and %w to preserve the error chain.

#### Server {#hdr-Server}

The [Server](#type-server) type serves an IEC 61850 model built from SCL ([NewServerModelFromSCL](#func-newservermodelfromscl)) over MMS. It handles variable access, datasets, report control blocks with runtime report delivery, controls (direct, SBO, SBOw with CommandTermination), setting groups, journals, files, and the GOOSE and SV control blocks. Use [Server.EnableReports](#func-server-enablereports), [Server.EnableSettingGroups](#func-server-enablesettinggroups), [Server.EnableJournals](#func-server-enablejournals), [Server.EnableGOOSE](#func-server-enablegoose) and [Server.EnableSV](#func-server-enablesv) to start the runtime engines, and [Server.SetValue](#func-server-setvalue) to update process values: a change drives reports, journal entries, GOOSE state changes and SV samples. MMS client writes to RCB, SGCB, GoCB and MSVCB attributes are dispatched to the corresponding engine.

[ServerOptions](#type-serveroptions) provides first-class fields for common server configuration: [ServerIdentity](#type-serveridentity) for MMS Identify, FileProvider for MMS file services, Authenticate for association security, and OnConnect/OnDisconnect for connection lifecycle hooks. The MMS Status service is always registered and returns operational status. Use [Server.Capabilities](#func-server-capabilities) to query which services are active at runtime. Call [Server.Close](#func-server-close) for orderly shutdown of runtime engines.

#### Concurrency {#hdr-Concurrency}

[Client](#type-client) methods are safe for concurrent use. All server runtime engines (reports, controls, setting groups, journals, GOOSE, SV) are safe for concurrent use. Lock ordering follows engine-level lock → per-element lock. The control runtime uses per-registration mutexes for SBO state; the report engine uses engine-level RWMutex → per-RCB mutex. These have been validated with concurrent stress tests and Go's race detector.

Cross-LN dataset references are not supported. See [Server](#type-server) and [NewServerModelFromSCL](#func-newservermodelfromscl) for details and known limitations.

#### Logging {#hdr-Logging}

All logging uses [log/slog](https://pkg.go.dev/log/slog). Inject a logger via [DialOptions.Logger](#func-dialoptions-logger), [ClientOptions.Logger](#func-clientoptions-logger), or [ServerOptions.Logger](#func-serveroptions-logger). When nil, no logging is emitted. On Dial/NewServer, a nil nested MMS logger inherits the IEC logger; [iso.WithLogger](https://pkg.go.dev/github.com/otfabric/go-mms/transport/iso#WithLogger) is independent. [DialOptions.Metrics](#func-dialoptions-metrics), [ServerOptions.Metrics](#func-serveroptions-metrics) and the goose and sv Metrics interfaces expose counters. See OBSERVABILITY.md.

#### Stability {#hdr-Stability}

The module follows semantic versioning; the v1 API of every non-internal package, client and server alike, is stable. See COMPATIBILITY.md.

## Constants

```go
const (
	PTypeOSITSEL        = "OSI-TSEL"
	PTypeOSISSEL        = "OSI-SSEL"
	PTypeOSIPSEL        = "OSI-PSEL"
	PTypeOSIAPTitle     = "OSI-AP-Title"
	PTypeOSIAEQualifier = "OSI-AE-Qualifier"
)
```

SCL P-types of a ConnectedAP address that name the ISO addressing of an MMS server (IEC 61850-8-1 Table 132).

```go
const (
	// Deprecated: no such cause exists; use [AddCauseBlocked]
	// (blocked by switching hierarchy).
	AddCauseBlockedBySwitch = AddCauseBlocked
	// Deprecated: use [AddCause1ofN].
	AddCause1of1 = AddCause1ofN
	// Deprecated: use [AddCauseAbortionByCancel].
	AddCauseAbort = AddCauseAbortionByCancel
)
```

Deprecated AddCause names. Before v1.10.0 the values from 8 on did not follow IEC 61850-7-2; these names map to the standard values.

```go
const (
	// DefaultMaxFileSize is the size of the largest file [Client.ReadFile]
	// reads into memory: 256 MiB.
	DefaultMaxFileSize int64 = 256 << 20

	// DefaultFileSizeTolerance is how many bytes more than the size the
	// server announced when it opened the file a file read accepts:
	// 64 MiB.
	DefaultFileSizeTolerance int64 = 64 << 20

	// DefaultMaxEmptyFileChunks is the number of consecutive FileRead
	// answers without data that announce more data a file read accepts.
	DefaultMaxEmptyFileChunks = 64
)
```

Defaults of [FileLimits](#type-filelimits).

```go
const (
	// DefaultMaxJournalEntries is the number of entries
	// [Client.ReadJournalAll] and [Client.ReadJournalAfterAll] accept:
	// 1,000,000.
	DefaultMaxJournalEntries = 1_000_000

	// DefaultMaxJournalBytes is the estimated memory of the entries
	// [Client.ReadJournalAll] and [Client.ReadJournalAfterAll] accept:
	// 256 MiB.
	DefaultMaxJournalBytes int64 = 256 << 20
)
```

Defaults of [JournalLimits](#type-journallimits).

```go
const (
	// DefaultMaxSegmentBytes is the default budget of the segments of one
	// partial report a subscription buffers: 64 MiB.
	DefaultMaxSegmentBytes = 64 << 20

	// DefaultSegmentTimeout is the default time from the first segment of
	// a report to its last: 60 seconds.
	DefaultSegmentTimeout = 60 * time.Second
)
```

Defaults of the reassembly limits of segmented reports ([SubscribeReportOptions.MaxSegmentBytes](#func-subscribereportoptions-maxsegmentbytes), [SubscribeReportOptions.SegmentTimeout](#func-subscribereportoptions-segmenttimeout)).

```go
const DefaultMaxConnections = 1024
```

DefaultMaxConnections is the default [ServerOptions.MaxConnections](#func-serveroptions-maxconnections).

```go
const DefaultMaxOperDelay = 24 * time.Hour
```

DefaultMaxOperDelay is the default [ControlHandler.MaxOperDelay](#func-controlhandler-maxoperdelay): an operTm at most 24 hours ahead is accepted.

```go
const DefaultMinIntegrityPeriod = 100 * time.Millisecond
```

DefaultMinIntegrityPeriod is the default [ServerOptions.MinIntegrityPeriod](#func-serveroptions-minintegrityperiod).

```go
const DefaultSVMaxSamplesPerSecond = 96000
```

DefaultSVMaxSamplesPerSecond is the default of [SVOptions.MaxSamplesPerSecond](#func-svoptions-maxsamplespersecond): 96000 samples/s, the highest of the IEC 61869-9 preferred sample rates (4800, 14400 and 96000 samples/s).

```go
const DefaultSelectTimeout = 30 * time.Second
```

DefaultSelectTimeout is the default SBO select timeout applied when neither [ControlHandler.SelectTimeout](#func-controlhandler-selecttimeout) nor the model's sboTimeout is set.

```go
const TimeAccuracyUnspecified = 31
```

TimeAccuracyUnspecified is the TimeAccuracy value 11111: accuracy not specified (IEC 61850-8-1 Table 32).

## Variables

```go
var (
	// ErrInvalidReference indicates a syntactically invalid IEC 61850
	// object reference.
	ErrInvalidReference = errors.New("iec61850: invalid reference")

	// ErrInvalidFunctionalConstraint indicates an unrecognized
	// functional constraint value.
	ErrInvalidFunctionalConstraint = errors.New("iec61850: invalid functional constraint")

	// ErrNotFound indicates that the requested IEC 61850 object does
	// not exist on the server.
	ErrNotFound = errors.New("iec61850: not found")

	// ErrTypeMismatch indicates that a value's type does not match the
	// expected IEC 61850 type.
	ErrTypeMismatch = errors.New("iec61850: type mismatch")

	// ErrUnsupportedService indicates that the requested service is not
	// supported by the server or this library.
	ErrUnsupportedService = errors.New("iec61850: unsupported service")

	// ErrSubscriptionClosed indicates that a report subscription has
	// been closed.
	ErrSubscriptionClosed = errors.New("iec61850: subscription closed")

	// ErrSCLParse indicates a failure to parse an SCL file.
	ErrSCLParse = errors.New("iec61850: SCL parse error")

	// ErrModelMismatch indicates a mismatch between the expected and
	// actual data model.
	ErrModelMismatch = errors.New("iec61850: model mismatch")

	// ErrUnsupportedCDC indicates an unsupported Common Data Class.
	ErrUnsupportedCDC = errors.New("iec61850: unsupported CDC")

	// ErrReportDecode indicates a failure to decode a report payload.
	ErrReportDecode = errors.New("iec61850: report decode error")

	// ErrDatasetDecode indicates a failure to decode dataset contents.
	ErrDatasetDecode = errors.New("iec61850: dataset decode error")

	// ErrClosed indicates that the client connection has been closed.
	ErrClosed = errors.New("iec61850: connection closed")

	// ErrDataAccess indicates a per-variable data access failure
	// returned by the server for an individual read or write.
	ErrDataAccess = errors.New("iec61850: data access error")

	// ErrInvalidArgument indicates that a caller-supplied argument is
	// invalid (empty required field, nil value, etc.). Use [errors.Is]
	// to distinguish argument errors from server-side failures.
	ErrInvalidArgument = errors.New("iec61850: invalid argument")

	// ErrProtocol indicates a protocol-level mismatch between the
	// client and server, such as an unexpected response count or
	// missing mandatory fields in a response.
	ErrProtocol = errors.New("iec61850: protocol error")

	// ErrControlFailed indicates that a control operation (operate,
	// select, cancel) was rejected or failed.
	ErrControlFailed = errors.New("iec61850: control failed")

	// ErrSelectFailed indicates that a select or select-with-value
	// request was denied by the server.
	ErrSelectFailed = errors.New("iec61850: select failed")

	// ErrOperateFailed indicates that an operate request was denied
	// or could not be executed.
	ErrOperateFailed = errors.New("iec61850: operate failed")

	// ErrCancelFailed indicates that a cancel request was denied
	// or could not be executed.
	ErrCancelFailed = errors.New("iec61850: cancel failed")

	// ErrNotControllable indicates that the target data object's
	// ctlModel is status-only and does not support control.
	ErrNotControllable = errors.New("iec61850: not controllable")

	// ErrLimitExceeded indicates that an input or a peer's answer went
	// beyond a limit of this package, for example [FileLimits.MaxSize]
	// for [Client.ReadFile]. The limits and their defaults are listed in
	// SECURITY.md.
	ErrLimitExceeded = errors.New("iec61850: limit exceeded")
)
```

Sentinel errors for major IEC 61850 failure categories.

Use [errors.Is](https://pkg.go.dev/errors#Is) to test against these values.

```go
var (
	// ErrWriteAccessDenied maps to object-access-denied: the client is not
	// allowed to change the object (access-violation, a read-only
	// component, an object that is not selected).
	ErrWriteAccessDenied = errors.New("iec61850: object access denied")

	// ErrWriteTemporarilyUnavailable maps to temporarily-unavailable: the
	// object is reserved by another client, or its writability depends on
	// the state of another object (instance-locked-by-other-client).
	ErrWriteTemporarilyUnavailable = errors.New("iec61850: temporarily unavailable")

	// ErrWriteTypeInconsistent maps to type-inconsistent: the value does
	// not match the type of the object (type-conflict).
	ErrWriteTypeInconsistent = errors.New("iec61850: type inconsistent")

	// ErrWriteValueInvalid maps to object-value-invalid: the value is of
	// the right type but out of range (parameter-value-inconsistent).
	ErrWriteValueInvalid = errors.New("iec61850: object value invalid")

	// ErrWriteHardwareFault maps to hardware-fault.
	ErrWriteHardwareFault = errors.New("iec61850: hardware fault")
)
```

Errors a server application callback ([SettingGroupHandler](#type-settinggrouphandler), [ControlHandler](#type-controlhandler)) can return, or wrap, to choose the MMS DataAccessError of the refused write (IEC 61850-8-1 8.1.3.4.4.2, Table 23). A callback may also return an [\*mms.DataAccessError](https://pkg.go.dev/github.com/otfabric/go-mms#DataAccessError) directly. An error that carries neither gets the default of the service (see each handler's documentation).

```go
var ErrCommandTerminationNegative = errors.New("iec61850: negative command termination")
```

ErrCommandTerminationNegative is wrapped in the [ControlError](#type-controlerror) that [Client.OperateWait](#func-client-operatewait) returns when the server ends an accepted operate with a negative CommandTermination.

```go
var ErrGOOSE = errors.New("iec61850: GOOSE error")
```

ErrGOOSE indicates a server-side GOOSE configuration or runtime failure. Errors from [Server.EnableGOOSE](#func-server-enablegoose) wrap it.

```go
var ErrSV = errors.New("iec61850: SV error")
```

ErrSV indicates a server-side Sampled Values configuration or runtime failure. Errors from [Server.EnableSV](#func-server-enablesv) wrap it.

## Functions

### func ApplySCLAddress

```go
func ApplySCLAddress(opts *mms.DialOptions, ap scl.ConnectedAP) error
```

ApplySCLAddress sets the remote (called) ISO addressing of opts from the Address of an SCL ConnectedAP, the values an IED is configured with: OSI-TSEL, OSI-SSEL, OSI-PSEL, OSI-AP-Title and OSI-AE-Qualifier. A P-type the address does not carry leaves opts unchanged, so the go-mms default applies. The local (calling) addressing is not taken from SCL. Errors match ErrInvalidArgument and name the P-type.

### func BoolCtlVal

```go
func BoolCtlVal(v bool) *mms.Value
```

BoolCtlVal creates a boolean control value.

### func BspCtlVal

```go
func BspCtlVal(bits []byte, bitLen int) *mms.Value
```

BspCtlVal creates a bitstring control value for BSC (binary step controllable) CDCs.

### func DPCCtlVal

```go
func DPCCtlVal(on bool) *mms.Value
```

DPCCtlVal creates the ctlVal of a double-point controllable (DPC): BOOLEAN, off (false) or on (true) (IEC 61850-7-3, DPC ctlVal).

### func DbposValue

```go
func DbposValue(on bool) *mms.Value
```

DbposValue creates a Dbpos value (IEC 61850-7-3 Dbpos, IEC 61850-8-1 8.1.2.1: a two-bit bitstring): 10 on (true), 01 off (false).

### func DpCtlVal

```go
func DpCtlVal(on bool) *mms.Value
```

DpCtlVal creates a Dbpos (double-point) value: a two-bit bitstring, 01=off, 10=on. That is the type of a DPC's stVal, not of its ctlVal.

Deprecated: the ctlVal of a DPC is BOOLEAN (IEC 61850-7-3, DPC); a server refuses this value in an Oper with type-inconsistent. Use [DPCCtlVal](#func-dpcctlval) (or [BoolCtlVal](#func-boolctlval)) for the ctlVal and [DbposValue](#func-dbposvalue) for a Dbpos status value.

### func EncodeQuality

```go
func EncodeQuality(q Quality) *mms.Value
```

EncodeQuality encodes an IEC 61850 quality as an MMS bit string value.

### func EncodeTimestamp

```go
func EncodeTimestamp(ts Timestamp) *mms.Value
```

EncodeTimestamp encodes an IEC 61850 timestamp as an MMS UTCTime value, including the TimeQuality byte.

The quality byte encodes leap-second awareness, clock failure, clock synchronization, and sub-second accuracy bits.

### func EnumCtlVal

```go
func EnumCtlVal(v int32) *mms.Value
```

EnumCtlVal creates an enumerated control value.

### func FloatCtlVal

```go
func FloatCtlVal(v float32) *mms.Value
```

FloatCtlVal creates a floating-point control value (for APC controllable analogue CDCs).

### func HasDuplicateRefs

```go
func HasDuplicateRefs(refs []Ref) bool
```

HasDuplicateRefs reports whether the given ref slice contains duplicate entries (same LD/LN/Path/FC). Use this before [Client.ReadMultiple](#func-client-readmultiple) or [Client.WriteMultiple](#func-client-writemultiple) to detect accidental duplicates that the bulk APIs preserve by design.

### func IntCtlVal

```go
func IntCtlVal(v int32) *mms.Value
```

IntCtlVal creates an integer control value (for INC controllable integer CDCs).

### func NewServerModelFromSCL

```go
func NewServerModelFromSCL(s *scl.SCL, iedName, apName string) (*servermodel.Model, error)
```

NewServerModelFromSCL builds a server data model from an SCL configuration. The iedName selects the IED; apName selects the AccessPoint (empty uses the first AccessPoint with a Server).

Each logical device is served as the MMS domain IEC 61850-8-1 names it, as the other IEC 61850 stacks do: LDevice@ldName when the SCL has one, otherwise the IED name followed by LDevice@inst ("InteropIEDInteropLD"). Data set members, report, GOOSE and SV control block references, and the keys of [Server.SetValue](#func-server-setvalue) use that name. Before v1.7.0 the domain was LDevice@inst alone; [NewServerModelFromSCLWithOptions](#func-newservermodelfromsclwithoptions) with [ServerModelOptions.InstanceDomainNames](#func-servermodeloptions-instancedomainnames) keeps that.

The expansion of the type templates stops at [scl.DefaultMaxExpandedNodes](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#DefaultMaxExpandedNodes) data objects and attributes with an error that wraps ErrLimitExceeded and [scl.ErrLimitExceeded](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#ErrLimitExceeded); [ServerModelOptions.MaxExpandedNodes](#func-servermodeloptions-maxexpandednodes) sets another limit. Type references nested deeper than [scl.DefaultMaxTypeDepth](https://pkg.go.dev/github.com/otfabric/go-iec61850/scl#DefaultMaxTypeDepth) levels are refused with the same error.

This is a convenience wrapper around [servermodel.FromSCL](https://pkg.go.dev/github.com/otfabric/go-iec61850/internal/servermodel#FromSCL).

### func NewServerModelFromSCLWithOptions

```go
func NewServerModelFromSCLWithOptions(s *scl.SCL, iedName, apName string, o ServerModelOptions) (*servermodel.Model, error)
```

NewServerModelFromSCLWithOptions is [NewServerModelFromSCL](#func-newservermodelfromscl) with options.

### func ParseAPTitle

```go
func ParseAPTitle(s string) (mms.APTitle, error)
```

ParseAPTitle parses an ACSE AP-title written as an object identifier with commas (the SCL OSI-AP-Title form, IEC 61850-8-1 Table 132: "1,3,9999,23"), dots or spaces between the arcs. An empty string returns a non-nil empty AP-title, which the dial options read as "omit". Errors match ErrInvalidArgument.

### func ParseSelector

```go
func ParseSelector(s string) ([]byte, error)
```

ParseSelector parses an OSI transport, session or presentation selector written in hex, as in SCL and on IED configuration screens: "0001", "00000001". An optional "0x" prefix is accepted. An empty string returns a non-nil empty selector, which the dial options read as "omit the parameter". Errors match ErrInvalidArgument.

### func StringCtlVal

```go
func StringCtlVal(v string) *mms.Value
```

StringCtlVal creates a visible-string control value.

## Types

### type AddCause

```go
type AddCause int
```

AddCause represents the AdditionalCause field in LastApplError, indicating why a control command was refused or failed. The values are the AddCause enumeration of IEC 61850-7-2 (control model, clause 20), as libiec61850 encodes them on the wire.

```go
const (
	AddCauseUnknown                     AddCause = 0
	AddCauseNotSupported                AddCause = 1
	AddCauseBlocked                     AddCause = 2 // blocked by switching hierarchy
	AddCauseSelectFailed                AddCause = 3
	AddCauseInvalidPosition             AddCause = 4
	AddCausePositionReached             AddCause = 5
	AddCauseParameterChange             AddCause = 6
	AddCauseStepLimit                   AddCause = 7
	AddCauseBlockedByMode               AddCause = 8
	AddCauseBlockedByProcess            AddCause = 9
	AddCauseBlockedByInterlocking       AddCause = 10
	AddCauseBlockedBySynchrocheck       AddCause = 11
	AddCauseCommandAlreadyExec          AddCause = 12
	AddCauseBlockedByHealth             AddCause = 13
	AddCause1ofN                        AddCause = 14
	AddCauseAbortionByCancel            AddCause = 15
	AddCauseTimeLimit                   AddCause = 16
	AddCauseAbortionByTrip              AddCause = 17
	AddCauseObjectNotSelected           AddCause = 18
	AddCauseObjectAlreadySelected       AddCause = 19
	AddCauseNoAccessAuthority           AddCause = 20
	AddCauseEndedWithOvershoot          AddCause = 21
	AddCauseAbortionDueToDeviation      AddCause = 22
	AddCauseAbortionByCommunicationLoss AddCause = 23
	AddCauseBlockedByCommand            AddCause = 24
	AddCauseNone                        AddCause = 25
	AddCauseInconsistentParameters      AddCause = 26
	AddCauseLockedByOtherClient         AddCause = 27
)
```

AddCause values (IEC 61850-7-2, clause 20).

#### func (AddCause) String

```go
func (c AddCause) String() string
```

String returns the additional cause name as IEC 61850-7-2 spells it.

### type BrowseNode

```go
type BrowseNode struct {
	// Name is the local component name (e.g., "stVal", "mag").
	Name string

	// Reference is the full IEC 61850 object reference.
	Reference Ref
}
```

BrowseNode represents a generic browse child returned by [Client.ListChildren](#func-client-listchildren). Unlike [DataObject](#type-dataobject), a BrowseNode does not imply that the node is a data object — it may be a sub-data object, data attribute, or any other child in the FC-merged browse view.

### type CacheStrategy

```go
type CacheStrategy int
```

CacheStrategy controls client-side caching of IEC 61850 model discovery results to reduce server load during repeated browse operations.

```go
const (
	// CacheNone disables caching. Every browse/discovery call hits
	// the server. This is the default.
	CacheNone CacheStrategy = iota

	// CacheExplicit enables a cache that is only populated via
	// explicit calls to [Client.RefreshCache] or
	// [Client.RefreshLDCache]. Browse methods consult the cache
	// if populated, otherwise fetch from the server without
	// storing the result. Use [Client.InvalidateCache] to clear.
	CacheExplicit

	// CacheLazy transparently caches results on first access.
	// Subsequent accesses reuse cached data. Explicit invalidation
	// and refresh are still available via [Client.InvalidateCache]
	// and [Client.RefreshCache].
	CacheLazy
)
```

### type CancelParams

```go
type CancelParams struct {
	// CtlVal is the control value from the original Operate that
	// is being cancelled. Required.
	CtlVal *mms.Value

	// Origin identifies the command originator. When nil, a default
	// Origin with OrCatRemoteControl and empty OrIdent is used.
	Origin *Origin

	// CtlNum is the control sequence number that matches the
	// original Operate or SelectWithValue. Zero, with CtlNumSet false,
	// means the ctlNum of the last SelectWithValue of the control.
	CtlNum uint8

	// CtlNumSet sends CtlNum as given, zero included.
	CtlNumSet bool

	// OperTm is the scheduled operation time from the original
	// Operate. A zero value means the original was immediate.
	OperTm time.Time

	// Test is the test status of the control sequence being cancelled
	// (IEC 61850-7-2 20.5.2.6: every command of a sequence carries the
	// same test status; IEC 61850-8-1 Table 88). Before v1.17.0 a
	// Cancel always sent FALSE.
	Test bool

	// TQuality, when set, is the TimeQuality of the T member; see
	// [OperateParams.TQuality].
	TQuality *TimeQuality
}
```

CancelParams contains parameters for an IEC 61850 Cancel command.

### type CheckConditions

```go
type CheckConditions uint8
```

CheckConditions represents the Check bitstring in a control command: BIT STRING { synchrocheck (0), interlock-check (1) } (IEC 61850-8-1), bit 0 being the most significant bit of the first octet, as libiec61850 reads it (MmsValue\_getBitStringBit). The constants are flags of this type, not wire positions.

```go
const (
	CheckSynchroCheck   CheckConditions = 1 << 0
	CheckInterlockCheck CheckConditions = 1 << 1
)
```

#### func (CheckConditions) Has

```go
func (c CheckConditions) Has(flag CheckConditions) bool
```

Has reports whether the given check bit is set.

### type Client

```go
type Client struct {

	// nil when CacheNone

	// true when created via Dial (we close the MMS client)

	// iedName is the IED name prefix used by the server to form MMS
	// domain names (from DialOptions.IEDName). When non-empty,
	// ldDomain prepends it and fetchLDs strips it.

	// watchStop ends the goroutine that closes the subscriptions when the
	// association ends; watchDone is closed when it has returned. Both
	// are set with the first subscription (initReportDispatch).

	// Control model reports (control_termination.go).

	// ctlNum of the last SelectWithValue per control
	// operTm in the Oper/SBOw/Cancel type
	// a Check member in the Cancel type
	// last LastApplError per addressed control

	// ctlAddressed are the controls (controlKey) this client sent a control
	// service to; only their LastApplError is kept in ctlLAE.

	// Test hooks for intercepting fetch calls (unexported, test-only).

}
```

Client is an IEC 61850 MMS client that wraps [mms.Client](https://pkg.go.dev/github.com/otfabric/go-mms#Client) with IEC 61850 semantics.

A Client is created via [Dial](#func-dial) (which establishes a new connection) or [NewClient](#func-newclient) (which wraps an existing [mms.Client](https://pkg.go.dev/github.com/otfabric/go-mms#Client)).

Close is idempotent: calling it multiple times is safe.

When the association ends (the server concludes or aborts it, or the connection is lost), [Client.Done](#func-client-done) is closed, [Client.Err](#func-client-err) says why, and the report subscriptions are closed: their Reports channels are closed. Requests then fail; a new association needs a new Client.

Concurrency: the Client is safe for concurrent use from multiple goroutines. It synchronizes its own state (cache, subscriptions, segmented report buffers, connection lifecycle) and delegates MMS wire-level concurrency to the underlying [mms.Client](https://pkg.go.dev/github.com/otfabric/go-mms#Client).

#### func Dial

```go
func Dial(ctx context.Context, addr string, opts DialOptions) (*Client, error)
```

Dial establishes a new IEC 61850 MMS connection to the specified address (host:port).

The context controls the connection timeout. The caller must call [Client.Close](#func-client-close) when done.

#### func NewClient

```go
func NewClient(mmsClient *mms.Client, opts ClientOptions) (*Client, error)
```

NewClient creates an IEC 61850 client wrapping an already-created [mms.Client](https://pkg.go.dev/github.com/otfabric/go-mms#Client). The caller retains ownership of the MMS client and is responsible for closing it separately.

Returns an error if mmsClient is nil.

Use this when you need custom MMS connection setup or want to share a single MMS client across layers.

The client installs its own InformationReport handler on the MMS client ([mms.Client.OnInformationReport](https://pkg.go.dev/github.com/otfabric/go-mms#Client.OnInformationReport)) when it first subscribes to reports or sends a control (to receive LastApplError and CommandTermination), replacing a handler set before.

#### func (Client) Abort

```go
func (c *Client) Abort(ctx context.Context) error
```

Abort performs a hard, immediate abort of the connection without graceful shutdown. Use this for emergency teardown or protocol desync recovery.

If the client was created via [NewClient](#func-newclient), Abort only marks the IEC 61850 layer as closed without aborting the MMS client.

Abort closes the report subscriptions locally (their Reports channels are closed) and sends nothing: RCBs are not disabled and URCB reservations are not released. A server releases them when the association ends; with [NewClient](#func-newclient), where the association outlives the client, use [Client.Close](#func-client-close) or [ReportSubscription.Close](#func-reportsubscription-close) first.

Abort is idempotent.

#### func (Client) Cancel

```go
func (c *Client) Cancel(ctx context.Context, ref Ref, params CancelParams) error
```

Cancel sends a cancel command for a previously selected control.

The CancelParams should match the CtlVal, Origin, CtlNum and Test of the original Operate or SelectWithValue (IEC 61850-7-2 20.5.2: one control sequence). Without a ctlNum (CtlNum zero and CtlNumSet false) the ctlNum of the last SelectWithValue of the control on this client is used, as for [Client.Operate](#func-client-operate).

#### func (Client) CancelEditSG

```go
func (c *Client) CancelEditSG(ctx context.Context, ld string) error
```

CancelEditSG cancels the edit session this client holds: SelectEditSG with SettingGroupNumber 0 (IEC 61850-7-2 16.3.3.1).

#### func (Client) Close

```go
func (c *Client) Close(ctx context.Context) error
```

Close performs a graceful shutdown of the IEC 61850 client.

If the client was created via [Dial](#func-dial), Close also closes the underlying MMS connection. If created via [NewClient](#func-newclient), the caller is responsible for closing the MMS client.

The client transitions through open → closing → closed. During the closing phase new requests are refused with ErrClosed and subscription cleanup runs: every subscription is closed locally (its Reports channel is closed), then the RCBs the subscriptions enabled are disabled and the URCBs they reserved are released. The remote cleanup ends when ctx ends, and after 5 seconds at the latest. The Conclude of a client made by [Dial](#func-dial) ends the same way, after which the connection is closed, so Close returns also when the server does not answer. Remote cleanup errors during this phase are logged at Debug level because the connection may already be half-closed.

Close is idempotent.

#### func (Client) ConfirmEditSG

```go
func (c *Client) ConfirmEditSG(ctx context.Context, ld string) error
```

ConfirmEditSG confirms the current edit session by writing CnfEdit=true to the SGCB. The server copies the edited SE values into the edit group's storage and clears the edit session.

This must be called after [Client.SelectEditSG](#func-client-selecteditsg) and any [Client.SetEditSGValue](#func-client-seteditsgvalue) calls to commit the changes.

#### func (Client) CreateDataSet

```go
func (c *Client) CreateDataSet(ctx context.Context, ld, dsName string, members []DataSetMember) error
```

CreateDataSet creates a dynamic (deletable) data set on the server.

The ld parameter is the logical device (MMS domain) that owns the data set, dsName is the data set name as an MMS item ID (e.g. "LLN0$dsNew"), and members lists the FCDAs.

Each member must have a valid Ref with LN and FC, or explicit DomainID/ItemID. Members may reference data in different logical devices (cross-LD members); when a member's Ref.LD is empty, the owning ld is used as the default domain. The data set itself is always created under the specified ld.

Member field precedence: if DomainID and ItemID are set explicitly, they are used as-is. Otherwise they are derived from the member's Ref via [Ref.ToMMS](#func-ref-tomms), defaulting the domain to ld when Ref.LD is empty.

Dynamic data sets can be deleted with [Client.DeleteDataSet](#func-client-deletedataset).

A dsName beginning with "@" ("@dsNew") creates a non-persistent data set of this association (IEC 61850-7-2 13.2.2.2, 13.3.4): visible to this client only and deleted by the server when the association ends; ld then only defaults the members' LD. The same "@name" addresses it in [Client.GetDataSet](#func-client-getdataset), [Client.ReadDataSet](#func-client-readdataset), [Client.WriteDataSet](#func-client-writedataset) and [Client.DeleteDataSet](#func-client-deletedataset).

The name is checked before any request (IEC 61850-7-2 22.2): the part after "LN$" (or "@") has 1 to 32 characters, begins with a letter and uses A-Z, a-z, 0-9 and \_, the MMS item has at most 64 characters (IEC 61850-8-1 8.1.3.2.2); a member's FC must be a valid functional constraint other than XX (IEC 61850-8-1 7.3.1 NOTE 2). A violation returns ErrInvalidArgument.

#### func (Client) DeleteDataSet

```go
func (c *Client) DeleteDataSet(ctx context.Context, ld, dsName string) error
```

DeleteDataSet deletes a dynamic data set from the server.

Only dynamically created data sets (Deletable=true) can be deleted. Attempting to delete a static (SCL-configured) data set returns an error from the server.

#### func (Client) DeleteFile

```go
func (c *Client) DeleteFile(ctx context.Context, fileName string) error
```

DeleteFile deletes a file on the server.

#### func (Client) Done

```go
func (c *Client) Done() <-chan struct{}
```

Done returns a channel that is closed when the association of the client has ended: after [Client.Close](#func-client-close) or [Client.Abort](#func-client-abort) of a client made by [Dial](#func-dial), when the server concludes or aborts the association, or when the connection is lost. For a client made by [NewClient](#func-newclient) it is the association of the [mms.Client](https://pkg.go.dev/github.com/otfabric/go-mms#Client) it wraps ([mms.Client.Done](https://pkg.go.dev/github.com/otfabric/go-mms#Client.Done)), which Close and Abort of this Client do not end.

When the association ends, the report subscriptions are closed (their Reports channels are closed) as by Abort: nothing is sent.

#### func (Client) DownloadFile

```go
func (c *Client) DownloadFile(ctx context.Context, fileName string, w io.Writer) (*FileEntry, error)
```

DownloadFile streams a file from the server to the provided writer. This is the preferred method for large files as it does not buffer the entire file in memory.

The returned [FileEntry](#type-fileentry) contains the file metadata (size, timestamp). The actual number of bytes written may differ from FileEntry.Size if the server reports an approximate size: up to [FileLimits.SizeTolerance](#func-filelimits-sizetolerance) bytes more are accepted (DefaultFileSizeTolerance by default). A server that sends more, or more than [FileLimits.MaxEmptyChunks](#func-filelimits-maxemptychunks) consecutive answers without data, is stopped: the error wraps ErrLimitExceeded and the file is closed on the server. What was written to w until then stays written.

#### func (Client) Err

```go
func (c *Client) Err() error
```

Err returns nil while the association is up. After [Client.Done](#func-client-done) is closed it returns why the association ended; the error matches ErrClosed and [mms.ErrClosed](https://pkg.go.dev/github.com/otfabric/go-mms#ErrClosed) ([errors.Is](https://pkg.go.dev/errors#Is)) and wraps the cause go-mms reports ([mms.Client.Err](https://pkg.go.dev/github.com/otfabric/go-mms#Client.Err)).

#### func (Client) FindPaths

```go
func (c *Client) FindPaths(ctx context.Context, query FindQuery) ([]Ref, error)
```

FindPaths searches the server model for references matching the query. This performs model discovery and then filters the results.

The Pattern field in [FindQuery](#type-findquery) supports glob matching via [path.Match](https://pkg.go.dev/path#Match). Matching is applied to the full object reference string (e.g., "LD/LN.DO.DA"):

  - '\*' matches any characters within a single path component (does not cross '/')
  - '?' matches a single character
  - '\[' brackets match character classes

For patterns that need to cross component boundaries, consider using MatchRegex mode instead.

Pattern matching is performed against the object reference without the \[FC] suffix. If the same object path exists under multiple FCs (e.g. ST and MX), it yields one result per FC because the full reference string (including FC) is used as the deduplication key. To get path-level deduplication, set FindQuery.FC to restrict results to a single functional constraint.

The FC field, when non-empty, filters to attributes with that FC. Results are deduplicated by full reference string (path + FC).

#### func (Client) GetActiveSGValue

```go
func (c *Client) GetActiveSGValue(ctx context.Context, ref Ref) (*Value, error)
```

GetActiveSGValue reads a data attribute value from the currently active setting group (FC=SG).

The ref must include LD, LN, and data path — the FC is forced to SG. This returns the active group's value regardless of any ongoing edit session.

#### func (Client) GetDataSet

```go
func (c *Client) GetDataSet(ctx context.Context, ld, dsName string) (*DataSet, error)
```

GetDataSet retrieves the definition (members) of a data set.

The ld parameter is the logical device (MMS domain) and dsName is the data set name as an MMS NVL item ID (e.g. "LLN0$dsName"). The returned [DataSet.Reference](#func-dataset-reference) uses IEC 61850 format (e.g. "LD/LLN0.dsName").

#### func (Client) GetEditSGValue

```go
func (c *Client) GetEditSGValue(ctx context.Context, ref Ref) (*Value, error)
```

GetEditSGValue reads a data attribute value from the current edit setting group (FC=SE). The ref must include LD, LN, and data path — the FC is forced to SE.

An edit session must be active (via [Client.SelectEditSG](#func-client-selecteditsg)) for the server to return edit-group values.

#### func (Client) GetFileAttributes

```go
func (c *Client) GetFileAttributes(ctx context.Context, fileName string) (*FileEntry, error)
```

GetFileAttributes retrieves the metadata (size, last modified) for a single file without reading its contents.

Implementation note: MMS does not define a dedicated metadata-only call. This method opens and immediately closes the file to obtain the metadata from the FileOpen response. If go-mms gains a pure metadata accessor (e.g., via FileDirectory with an exact path), this should switch to that to avoid the open/close overhead and potential server-side side effects.

#### func (Client) GetGoCB

```go
func (c *Client) GetGoCB(ctx context.Context, ld, gocbItemID string) (*GoCB, error)
```

GetGoCB reads a GOOSE control block. gocbItemID is the MMS item, e.g. "LLN0$GO$gcb01".

#### func (Client) GetMSVCB

```go
func (c *Client) GetMSVCB(ctx context.Context, ld, msvcbItemID string) (*MSVCB, error)
```

GetMSVCB reads a multicast SV control block. msvcbItemID is the MMS item, e.g. "LLN0$MS$MSVCB01".

#### func (Client) GetReportControlBlock

```go
func (c *Client) GetReportControlBlock(ctx context.Context, ld, rcbItemID string) (*ReportControlBlock, error)
```

GetReportControlBlock reads all attributes of a report control block from the server.

The ld parameter is the logical device (MMS domain) and rcbItemID is the RCB's MMS item ID (e.g. "LLN0$BR$brcb01" or "LLN0$RP$urcb01").

#### func (Client) GetSettingGroupInfo

```go
func (c *Client) GetSettingGroupInfo(ctx context.Context, ld string) (*SettingGroupInfo, error)
```

GetSettingGroupInfo reads the Setting Group Control Block (SGCB) from the given logical device and returns the current state.

The SGCB is located at LLN0$SP$SGCB in every LD that supports setting groups. Returns an error if the SGCB cannot be read or decoded.

#### func (Client) GetVariableType

```go
func (c *Client) GetVariableType(ctx context.Context, ref Ref) (*mms.TypeSpec, error)
```

GetVariableType retrieves the MMS type specification for a variable. The ref must be an object reference (LD/LN with path) and must include a functional constraint.

#### func (Client) InvalidateCache

```go
func (c *Client) InvalidateCache()
```

InvalidateCache clears all cached model data without re-fetching. Subsequent browse calls will fetch fresh data from the server. This is a no-op when caching is disabled (CacheNone).

#### func (Client) InvalidateLDCache

```go
func (c *Client) InvalidateLDCache(ld string)
```

InvalidateLDCache clears cached variable data and dataset definitions for a single logical device. This is a no-op when caching is disabled (CacheNone).

#### func (Client) ListChildren

```go
func (c *Client) ListChildren(ctx context.Context, ref Ref) ([]BrowseNode, error)
```

ListChildren returns the direct browse children (sub-data objects and data attributes) under the specified reference.

The ref must include at least LD and LN. When ref has a path (e.g., LD/LN.DO), this returns the direct children of that path. When ref has only LD/LN, this is equivalent to [Client.ListDataObjects](#func-client-listdataobjects) but returns [BrowseNode](#type-browsenode) instead of [DataObject](#type-dataobject).

Because MMS variable names are FC-qualified, the returned children are a merged view across all functional constraints. A child name like "stVal" may exist under both ST and MX; this method returns it once. Use [Client.TreeWithOptions](#func-client-treewithoptions) with IncludeFCs to discover which FCs apply, or specify an FC when reading/writing.

Results are sorted alphabetically by name.

#### func (Client) ListDataObjects

```go
func (c *Client) ListDataObjects(ctx context.Context, ld, ln string) ([]DataObject, error)
```

ListDataObjects returns the top-level data objects under the specified logical node.

The data objects are discovered by listing all named variables in the parent MMS domain, filtering for the specified LN, and extracting unique data object names (third $-delimited segment).

Results are sorted alphabetically by name.

#### func (Client) ListDataSets

```go
func (c *Client) ListDataSets(ctx context.Context, ld string) ([]string, error)
```

ListDataSets returns the names of all data sets (MMS Named Variable Lists) defined in the specified logical device (MMS domain).

The returned names are MMS item IDs (e.g., "LLN0$dsName").

Results are sorted alphabetically by name for deterministic output.

#### func (Client) ListFiles

```go
func (c *Client) ListFiles(ctx context.Context, pattern string) ([]FileEntry, error)
```

ListFiles returns the directory listing for the given file path pattern on the server. An empty pattern lists the root directory.

Pagination is handled internally; all matching entries are returned. Results are sorted by name for stable, deterministic output.

#### func (Client) ListJournals

```go
func (c *Client) ListJournals(ctx context.Context, ld string) ([]string, error)
```

ListJournals returns the names of all journals (logs) defined in the specified logical device (MMS domain).

#### func (Client) ListLogicalDevices

```go
func (c *Client) ListLogicalDevices(ctx context.Context) ([]LogicalDevice, error)
```

ListLogicalDevices returns the logical devices (MMS domains) available on the server.

Results are sorted alphabetically by name.

#### func (Client) ListLogicalNodes

```go
func (c *Client) ListLogicalNodes(ctx context.Context, ld string) ([]LogicalNode, error)
```

ListLogicalNodes returns the logical nodes within the specified logical device.

The logical nodes are discovered by listing all named variables in the MMS domain and extracting the unique first $-delimited segment (the LN name in IEC 61850 MMS mapping).

Results are sorted alphabetically by name.

#### func (Client) ListReports

```go
func (c *Client) ListReports(ctx context.Context, ld string) ([]string, error)
```

ListReports returns the names of all report control blocks in the specified logical device.

Discovery is by MMS item-name pattern: an item ID with exactly three '$'-separated segments where the second segment is "BR" or "RP" is treated as a RCB. This is a heuristic — it does not perform semantic verification (e.g., reading RCB attributes) to confirm the variable is actually a report control block.

When [StrictnessOptions.VerifyReportCandidates](#func-strictnessoptions-verifyreportcandidates) is true, each candidate is read from the server and decoded; items that fail to decode as a valid RCB structure are excluded. This is equivalent to calling [Client.ListReportsVerified](#func-client-listreportsverified).

The results include both buffered (BRCB, FC=BR) and unbuffered (URCB, FC=RP) report control blocks. Each returned name is an MMS item ID like "LLN0$BR$brcbName01" or "LLN0$RP$urcbName01".

Results are sorted alphabetically by name for deterministic output.

#### func (Client) ListReportsVerified

```go
func (c *Client) ListReportsVerified(ctx context.Context, ld string) ([]string, error)
```

ListReportsVerified returns verified report control block names by reading each heuristic candidate from the server and confirming it decodes as a valid RCB structure. This is slower than \[ListReports] (one MMS read per candidate) but eliminates false positives from naming collisions.

Candidates that fail to read or decode are silently excluded from the result and logged at Debug level.

#### func (Client) MMS

```go
func (c *Client) MMS() *mms.Client
```

MMS returns the underlying [mms.Client](https://pkg.go.dev/github.com/otfabric/go-mms#Client) for advanced operations that are not exposed by the IEC 61850 API.

#### Warning — unsafe escape hatch {#hdr-Warning___unsafe_escape_hatch}

The returned pointer is shared with this Client. Operations performed on it bypass all IEC 61850 state management and can silently corrupt higher-level invariants including:

  - Model cache freshness (raw MMS writes can change server state without invalidating the cached browse results).
  - Report subscription state (disabling or re-enabling an RCB directly may desynchronize the subscription table).
  - Connection lifecycle (calling Close or Abort on the returned client while the IEC 61850 layer owns it leads to double-close or use-after-close).

Rules:

  - Do NOT call Close or Abort on the returned client when the [Client](#type-client) was created via [Dial](#func-dial) (the IEC 61850 layer owns it).
  - After [Client.Close](#func-client-close) or [Client.Abort](#func-client-abort), the returned MMS client follows the underlying go-mms closed semantics (all calls return [mms.ErrClosed](https://pkg.go.dev/github.com/otfabric/go-mms#ErrClosed)).
  - Treat this as a read-only escape hatch (e.g. Identify, Status, GetNameList) unless you fully understand the interaction with the IEC 61850 layer's state.

Most users should not need this method.

#### func (Client) ObtainFile

```go
func (c *Client) ObtainFile(ctx context.Context, sourceFile, destinationFile string) error
```

ObtainFile instructs the server to copy a file from sourceFile to destinationFile. This is the standard MMS file transfer mechanism for "uploading" data — the server fetches the source file.

In IEC 61850 deployments, ObtainFile is typically used for configuration file transfer (e.g. SCL/CID files) where the server pulls a file from an engineering workstation or another IED.

Note: MMS does not define a direct client-to-server file write (push) operation. ObtainFile is the closest equivalent, but it requires the server to be able to reach the source file path.

#### func (Client) Operate

```go
func (c *Client) Operate(ctx context.Context, ref Ref, params OperateParams) error
```

Operate performs a direct-operate control command on the specified data object.

The ref identifies the controllable data object (e.g. "LD/LN.SPCSO1"). It must include LD and LN with a data-object path but must NOT include FC — the library writes to CO/Oper automatically.

For SBO control models, use [Client.Select](#func-client-select) or [Client.SelectWithValue](#func-client-selectwithvalue) before calling Operate.

The ctlNum is params.CtlNum when it is not zero or params.CtlNumSet is true. Otherwise it is the ctlNum of the last [Client.SelectWithValue](#func-client-selectwithvalue) of this control on this client, so that Select and Operate of one control sequence carry the same ctlNum (IEC 61850-7-2 20.5.2.4), or, without one, the next value of an auto-incrementing counter. If params.Origin is nil, a default Origin with OrCatRemoteControl is used.

The Oper carries operTm when the server's Oper type has it (learned once per control with GetVariableAccessAttributes), all zero for an immediate operate (IEC 61850-8-1 20.10.2.2); a non-zero params.OperTm requests a TimeActivatedOperate.

#### func (Client) OperateWait

```go
func (c *Client) OperateWait(ctx context.Context, ref Ref, params OperateParams) (*CommandTermination, error)
```

OperateWait operates a control with enhanced security (CtlModelDirectEnhanced or CtlModelSBOEnhanced, after [Client.SelectWithValue](#func-client-selectwithvalue)) and waits for its CommandTermination.

A refused operate returns the [ControlError](#type-controlerror) of [Client.Operate](#func-client-operate), carrying the server's LastApplError when it sent one. A negative termination returns the termination and a [ControlError](#type-controlerror) wrapping ErrCommandTerminationNegative with the LastApplError's AddCause. The wait ends with ctx: servers send no CommandTermination for controls with normal security, so do not use OperateWait for them.

#### func (Client) Read

```go
func (c *Client) Read(ctx context.Context, ref Ref) (*Value, error)
```

Read reads a single IEC 61850 data attribute and returns it as an IEC 61850 [Value](#type-value).

The ref must include LD, LN, and FC.

LN-level reads are supported: when the ref has LD + LN + FC but no path, the server returns the full structured value for all data attributes under that LN and FC combination.

For raw MMS values without the IEC 61850 wrapper, use [Client.ReadRaw](#func-client-readraw).

#### func (Client) ReadComponent

```go
func (c *Client) ReadComponent(ctx context.Context, ref Ref, component string) (*Value, error)
```

ReadComponent reads a named component (sub-attribute) of a data object or data attribute.

This is a convenience API equivalent to reading with a ref that has the component appended to the path. For example, reading component "stVal" from ref "LD/LN.Mod\[ST]" is equivalent to reading "LD/LN.Mod.stVal\[ST]".

The ref must include LD, LN, FC, and at least one path component (the parent structure). The component name must be non-empty and must not contain separator characters.

#### func (Client) ReadCtlModel

```go
func (c *Client) ReadCtlModel(ctx context.Context, ref Ref) (CtlModel, error)
```

ReadCtlModel reads the ctlModel attribute of a controllable data object. This determines which control flow (direct, SBO, enhanced) should be used.

The ref identifies the data object (e.g. "LD/LN.SPCSO1") without FC — the library reads from CF/ctlModel automatically.

#### func (Client) ReadDataSet

```go
func (c *Client) ReadDataSet(ctx context.Context, ld, dsName string) ([]DataSetValue, error)
```

ReadDataSet reads all member values of a data set in a single MMS request.

The ld parameter is the logical device (MMS domain) and dsName is the data set name (MMS item ID, e.g. "LLN0$dsName").

To understand the structure of the returned values, first call [Client.GetDataSet](#func-client-getdataset) to obtain the member definitions.

#### func (Client) ReadFile

```go
func (c *Client) ReadFile(ctx context.Context, fileName string) ([]byte, *FileEntry, error)
```

ReadFile reads an entire file from the server and returns its contents.

The file is held in memory, so ReadFile reads at most [FileLimits.MaxSize](#func-filelimits-maxsize) bytes (DefaultMaxFileSize by default): a file whose announced size is larger is refused before it is read, and a server that sends more is stopped. A server that sends more than [FileLimits.SizeTolerance](#func-filelimits-sizetolerance) bytes beyond the size it announced, or more than [FileLimits.MaxEmptyChunks](#func-filelimits-maxemptychunks) consecutive answers without data, is stopped too. The error then wraps ErrLimitExceeded and the file is closed on the server.

For large files, prefer [Client.DownloadFile](#func-client-downloadfile) which streams to an [io.Writer](https://pkg.go.dev/io#Writer) without buffering the entire file in memory.

#### func (Client) ReadJournal

```go
func (c *Client) ReadJournal(ctx context.Context, ld, journal string, start, stop time.Time) (*JournalReadResult, error)
```

ReadJournal reads journal entries within the given time range \[start, stop] from the specified journal in the logical device.

RangeStartTime and RangeStopTime are optional in QueryLogByTime (IEC 61850-7-2 §17.3.5.2): a zero start reads from the first entry and a zero stop up to the last. The MMS ReadJournal request always carries both, so they are sent as the first and last instant a BinaryTime can hold (1984-01-01 and 2163-06-05 23:59:59.999 UTC).

The returned entries are in chronological order. When [JournalReadResult.MoreFollows](#func-journalreadresult-morefollows) is true, use [Client.ReadJournalAfter](#func-client-readjournalafter) with the last entry's OccurrenceTime and EntryID to page through remaining entries.

#### func (Client) ReadJournalAfter

```go
func (c *Client) ReadJournalAfter(ctx context.Context, ld, journal string, afterTime time.Time, afterID []byte) (*JournalReadResult, error)
```

ReadJournalAfter reads journal entries starting after the given cursor position. Use the last entry's OccurrenceTime and EntryID from a previous \[ReadJournal] or \[ReadJournalAfter] call to page through journal data.

#### func (Client) ReadJournalAfterAll

```go
func (c *Client) ReadJournalAfterAll(ctx context.Context, ld, journal string, afterTime time.Time, afterID []byte) ([]JournalEntry, error)
```

ReadJournalAfterAll reads all journal entries starting after the given cursor, automatically following pagination until all entries are retrieved.

This is the paginating equivalent of [Client.ReadJournalAfter](#func-client-readjournalafter), with the limits and the cursor check of [Client.ReadJournalAll](#func-client-readjournalall).

#### func (Client) ReadJournalAll

```go
func (c *Client) ReadJournalAll(ctx context.Context, ld, journal string, start, stop time.Time) ([]JournalEntry, error)
```

ReadJournalAll reads all journal entries within the given time range, automatically following pagination (MoreFollows) until all entries are retrieved.

Entries are returned in chronological order. The stop condition is MoreFollows=false from the server. Same-timestamp cursor semantics are handled correctly via EntryID-based continuation. A page whose last entry is a cursor already used (the pagination does not advance) is refused.

The entries collected are bounded by [ClientOptions.JournalLimits](#func-clientoptions-journallimits) (1,000,000 entries and an estimated 256 MiB by default): a journal beyond a limit is given up with an error that wraps ErrLimitExceeded. For very large journals, use the paginated [Client.ReadJournal](#func-client-readjournal) / [Client.ReadJournalAfter](#func-client-readjournalafter) pair.

#### func (Client) ReadLastApplError

```go
func (c *Client) ReadLastApplError(ctx context.Context, ref Ref) (*LastApplError, error)
```

ReadLastApplError returns the last LastApplError this client received for the control object ref (or, for a ref without a data object, for any control of that logical node). The client keeps the LastApplError of the controls it sent a control service to ([Client.Select](#func-client-select), [Client.SelectWithValue](#func-client-selectwithvalue), [Client.Operate](#func-client-operate), [Client.OperateWait](#func-client-operatewait), [Client.Cancel](#func-client-cancel)), one per control; a LastApplError that names another control is not kept.

LastApplError is a VMD-specific MMS variable a server creates, reports and deletes at once (IEC 61850-8-1 20.11); it cannot be read. When none was received, ReadLastApplError reads the vendor extension LD/LN$CO$LastApplError, which conforming servers do not have.

Deprecated: use [ControlError.LastApplError](#func-controlerror-lastapplerror) of the refused control call, or [CommandTermination.LastApplError](#func-commandtermination-lastapplerror); they carry the LastApplError of that command.

#### func (Client) ReadMultiple

```go
func (c *Client) ReadMultiple(ctx context.Context, refs []Ref) ([]ReadResult, error)
```

ReadMultiple reads multiple IEC 61850 data objects or data attributes in a single MMS request.

Each ref must be an object reference (LD, LN, FC, and at least one path component). LN-level bulk reads are not supported; use [Client.Read](#func-client-read) for those. Results are returned in the same order as the input refs.

Duplicate refs are preserved: if the same ref appears multiple times, each occurrence produces a separate result at the corresponding index. The server may return identical or different values depending on timing.

Per-item errors (e.g., object not found) are reported in [ReadResult.Err](#func-readresult-err) as a [\*DataAccessError](#type-dataaccesserror) rather than failing the entire operation.

Mixed-domain and mixed-FC reads are supported: refs may span different logical devices and functional constraints within a single call.

If the MMS request itself fails (e.g., connection error), a non-nil error is returned and the result slice is nil.

#### func (Client) ReadRaw

```go
func (c *Client) ReadRaw(ctx context.Context, ref Ref) (*mms.Value, error)
```

ReadRaw reads a single IEC 61850 data attribute and returns the underlying [mms.Value](https://pkg.go.dev/github.com/otfabric/go-mms#Value) directly, without IEC 61850 wrapping.

This is useful when callers need full control over MMS value interpretation or want to avoid the [Value](#type-value) abstraction overhead.

Both object-level (LD/LN.DO.DA\[FC]) and LN-level (LD/LN\[FC]) reads are supported. LN-level reads return the full structured value for the LN + FC combination as a single MMS structure.

#### func (Client) RefreshCache

```go
func (c *Client) RefreshCache(ctx context.Context) error
```

RefreshCache re-fetches all cached model data from the server. This is a no-op when caching is disabled (CacheNone).

Use this after server model changes to ensure the client sees the latest structure. The cache is rebuilt atomically: on failure, the previous cache state is preserved.

#### func (Client) RefreshLDCache

```go
func (c *Client) RefreshLDCache(ctx context.Context, ld string) error
```

RefreshLDCache re-fetches cached variable data for a single logical device. This is a no-op when caching is disabled (CacheNone).

Only the per-LD variable list is refreshed; the global logical device list is not modified. If the LD was added or removed on the server, call [Client.RefreshCache](#func-client-refreshcache) instead to refresh both.

Both the raw item list and any derived parsed-ref cache for the LD are replaced atomically. Dataset definitions are preserved — call [Client.InvalidateLDCache](#func-client-invalidateldcache) to clear those as well.

#### func (Client) ReleaseURCB

```go
func (c *Client) ReleaseURCB(ctx context.Context, ld, rcbItemID string) error
```

ReleaseURCB releases a previously reserved unbuffered report control block.

The caller should disable the report (RptEna=false) before releasing to avoid undefined behavior.

#### func (Client) RenameFile

```go
func (c *Client) RenameFile(ctx context.Context, currentName, newName string) error
```

RenameFile renames a file on the server.

#### func (Client) ReserveURCB

```go
func (c *Client) ReserveURCB(ctx context.Context, ld, rcbItemID string) error
```

ReserveURCB reserves an unbuffered report control block for exclusive use by this client.

Reservation is required before configuring or enabling a URCB. The reservation remains until explicitly released via [Client.ReleaseURCB](#func-client-releaseurcb) or the connection is closed.

#### func (Client) Select

```go
func (c *Client) Select(ctx context.Context, ref Ref) (string, error)
```

Select performs a select-before-operate (SBO) select command.

This is used with CtlModelSBONormal. The server returns the selected object reference on success. The client must then call [Client.Operate](#func-client-operate) within the server's select timeout.

For enhanced security SBO (CtlModelSBOEnhanced), use [Client.SelectWithValue](#func-client-selectwithvalue) instead.

#### Interoperability note {#hdr-Interoperability_note}

The SBO decode path assumes the server returns a VisibleString from a normal MMS read on the SBO subattribute. An empty string is interpreted as "select denied". This matches IEC 61850-8-1 § 22.2 for normal-security SBO but behaviour may vary across devices. Validate against your target devices before relying on this in production.

#### func (Client) SelectActiveSG

```go
func (c *Client) SelectActiveSG(ctx context.Context, ld string, sg uint8) error
```

SelectActiveSG writes a new active setting group number to the SGCB. The server activates the specified group, making its SE values available via FC=SG reads.

The sg parameter must be in \[1, NumOfSGs]. Use [Client.GetSettingGroupInfo](#func-client-getsettinggroupinfo) to discover the valid range.

#### func (Client) SelectEditSG

```go
func (c *Client) SelectEditSG(ctx context.Context, ld string, sg uint8) error
```

SelectEditSG selects a setting group for editing. This reserves the edit session; the server sets EditSG in the SGCB to the requested group number. Only one client may hold an edit session at a time.

After selecting, use [Client.GetEditSGValue](#func-client-geteditsgvalue) and [Client.SetEditSGValue](#func-client-seteditsgvalue) to read/write SE-constrained values for the edit group. Call [Client.ConfirmEditSG](#func-client-confirmeditsg) to commit changes.

The sg parameter is in \[1, NumOfSGs], or 0 to cancel the edit and release the reservation (IEC 61850-7-2 16.3.3.1); see [Client.CancelEditSG](#func-client-canceleditsg). Before v1.17.0, 0 was refused.

#### func (Client) SelectWithValue

```go
func (c *Client) SelectWithValue(ctx context.Context, ref Ref, params OperateParams) error
```

SelectWithValue performs a select-before-operate with enhanced security (SBOw) by writing the full Oper structure to the SBOw subattribute.

This is used with CtlModelSBOEnhanced. On success the select is held by the server; the client must then call [Client.Operate](#func-client-operate) with the same parameters within the server's select timeout.

The ctlNum is params.CtlNum when it is not zero or params.CtlNumSet is true, else the next value of an auto-incrementing counter. It is remembered for the control: an Operate or Cancel of it on this client without a ctlNum of its own reuses it (IEC 61850-7-2 20.5.2.4: one control sequence, one ctlNum).

#### func (Client) SetEditSGValue

```go
func (c *Client) SetEditSGValue(ctx context.Context, ref Ref, value *mms.Value) error
```

SetEditSGValue writes a data attribute value into the current edit setting group (FC=SE). The ref must include LD, LN, and data path — the FC is forced to SE.

An edit session must be active (via [Client.SelectEditSG](#func-client-selecteditsg)). The change is not committed until [Client.ConfirmEditSG](#func-client-confirmeditsg) is called.

#### func (Client) SetGoCB

```go
func (c *Client) SetGoCB(ctx context.Context, ld, gocbItemID string, upd GoCBUpdate) error
```

SetGoCB writes the selected GoCB attributes, GoEna last.

#### func (Client) SetMSVCB

```go
func (c *Client) SetMSVCB(ctx context.Context, ld, msvcbItemID string, upd MSVCBUpdate) error
```

SetMSVCB writes the selected MSVCB attributes, SvEna last.

#### func (Client) SetReportControlBlock

```go
func (c *Client) SetReportControlBlock(ctx context.Context, ld, rcbItemID string, update RCBUpdate) error
```

SetReportControlBlock writes selected attributes of a report control block. Only fields specified by [RCBUpdate.Fields](#func-rcbupdate-fields) are sent to the server.

This mask-based approach prevents accidental partial writes that could leave the RCB in an inconsistent state.

#### func (Client) SubscribeReport

```go
func (c *Client) SubscribeReport(ctx context.Context, rptID string, opts SubscribeReportOptions) (*ReportSubscription, error)
```

SubscribeReport creates a subscription that delivers decoded IEC 61850 reports matching the specified RptID pattern.

The caller must read from the [ReportSubscription.Reports](#func-reportsubscription-reports) channel to avoid backpressure. Overflow behavior is controlled by [SubscribeReportOptions.OverflowPolicy](#func-subscribereportoptions-overflowpolicy).

Lifecycle options (AutoEnable, GIOnSubscribe, ReserveURCB) allow the subscription to configure and enable the RCB automatically. These require LD and RCBItemID to be set in options. The caller can still configure RCBs manually via [Client.SetReportControlBlock](#func-client-setreportcontrolblock) and subscribe passively by not setting any lifecycle options.

Call [ReportSubscription.Close](#func-reportsubscription-close) when done. The subscription is also closed when the client is closed.

The context is the lifetime of the subscription, not only of this call: it bounds the setup requests (reserve, enable, GI), and when it ends afterwards, by cancellation or by its deadline, the subscription is closed as by [ReportSubscription.Close](#func-reportsubscription-close), including the remote cleanup. Pass a context that lives as long as the subscription should; with a timeout context around the call (context.WithTimeout followed by defer cancel()) the subscription closes when the calling function returns or when the timeout passes.

Lifecycle operations are not atomic. If subscription setup fails partway through, some RCB state (e.g., Resv, DatSet) may already have been changed on the server. Rollback is best-effort: the library attempts to undo prior writes, but network or server errors during cleanup are logged and otherwise ignored.

SetReportControlBlock write ordering: configuration fields are written first, RptEna is always written last. This is an IEC 61850 invariant — the library does not promise atomic RCB updates. See [Client.SetReportControlBlock](#func-client-setreportcontrolblock) for details.

#### func (Client) Tree

```go
func (c *Client) Tree(ctx context.Context) (*ModelNode, error)
```

Tree builds the full IEC 61850 model tree from the server. This performs multiple MMS GetNameList calls to discover the complete hierarchy: logical devices → logical nodes → data objects/attributes.

The returned root [ModelNode](#type-modelnode) is a synthetic container (Name="root", empty Reference) whose Children are the logical device nodes. It does not represent a real IEC 61850 object.

The tree merges structure across functional constraints: the same data object path may appear under multiple FCs (e.g., ST and MX), and the tree returns it as a single node. Enable [TreeOptions.IncludeFCs](#func-treeoptions-includefcs) to annotate each node with its observed FCs. Without FC annotation, a returned node is a browse view, not a directly readable reference — callers must choose an FC before reading or writing.

The tree includes all data objects and attributes discovered from the MMS variable names. For type information, use [Client.GetVariableType](#func-client-getvariabletype) on individual nodes.

This operation may be slow on servers with large models.

#### func (Client) TreeWithOptions

```go
func (c *Client) TreeWithOptions(ctx context.Context, opts TreeOptions) (*ModelNode, error)
```

TreeWithOptions builds the IEC 61850 model tree with configurable filtering and annotation.

Like [Client.Tree](#func-client-tree), the returned tree merges structure across functional constraints. Use [TreeOptions.IncludeFCs](#func-treeoptions-includefcs) to annotate nodes with their observed FCs so that callers can determine which FCs are valid for each node before performing read/write operations.

See [Client.Tree](#func-client-tree) for the simpler zero-options variant.

#### func (Client) TriggerGI

```go
func (c *Client) TriggerGI(ctx context.Context, ld, rcbItemID string) error
```

TriggerGI triggers a General Interrogation on a report control block.

For BRCBs, this writes GI=true to the RCB. The server responds by sending a report containing all data set members with reason=GI.

For URCBs, the same mechanism applies but the RCB must be enabled and reserved (if applicable) first.

#### func (Client) Write

```go
func (c *Client) Write(ctx context.Context, ref Ref, value *mms.Value) error
```

Write writes a single IEC 61850 data attribute.

The ref must include LD, LN, FC, and a path to the target data attribute. The value is written as-is to the MMS layer.

Returns an error if the write is rejected by the server.

#### func (Client) WriteDataSet

```go
func (c *Client) WriteDataSet(ctx context.Context, ld, dsName string, values []*mms.Value) ([]error, error)
```

WriteDataSet is SetDataSetValues (IEC 61850-7-2 13.3.3): it writes values to the members of the data set dsName of ld in one MMS Write of the named variable list (IEC 61850-8-1 8.1.3.4.3.3), values\[i] to member i. A dsName beginning with "@" addresses a non-persistent data set of the association (see [Client.CreateDataSet](#func-client-createdataset)).

The returned slice has one entry per member: nil when the member was written, a [\*DataAccessError](#type-dataaccesserror) with the server's code otherwise. The error is non-nil when the request itself failed.

#### func (Client) WriteMultiple

```go
func (c *Client) WriteMultiple(ctx context.Context, requests []WriteRequest) ([]WriteResult, error)
```

WriteMultiple writes multiple IEC 61850 data attributes in a single MMS request.

Each request must include a valid ref (LD, LN, FC, path) and a non-nil value. Results are returned in the same order as the input requests. Per-item errors are reported in [WriteResult.Err](#func-writeresult-err) as a [\*DataAccessError](#type-dataaccesserror).

Duplicate refs are preserved: if the same ref appears multiple times, each write is sent in order. The final server-side value is the last successful write.

Mixed-domain and mixed-FC writes are supported: requests may span different logical devices and functional constraints within a single call. Write order is preserved.

If the MMS request itself fails, a non-nil error is returned and the result slice is nil.

### type ClientOptions

```go
type ClientOptions struct {
	// Logger, when non-nil, enables structured logging for IEC 61850
	// operations. When nil (the default), no logging is emitted.
	Logger *slog.Logger

	// Strictness controls validation behavior.
	Strictness StrictnessOptions

	// Cache controls the client-side caching strategy for model
	// discovery results (logical devices, logical nodes, data
	// objects, tree). The default ([CacheNone]) disables caching.
	Cache CacheStrategy

	// IEDName, when non-empty, is the IED identifier prefix used by
	// the target server to form MMS domain names. See [DialOptions.IEDName].
	IEDName string

	// Clock stamps the T member (time and TimeQuality) of Operate,
	// SelectWithValue and Cancel (IEC 61850-7-2 20.5.2.5). Nil is
	// [SystemClock]: the host time, "clock not synchronised". A
	// per-call OperateParams.TQuality or CancelParams.TQuality
	// overrides the clock's quality.
	Clock Clock

	// FileLimits bounds what [Client.ReadFile] and [Client.DownloadFile]
	// accept from the server. The zero value uses the defaults.
	FileLimits FileLimits

	// JournalLimits bounds what [Client.ReadJournalAll] and
	// [Client.ReadJournalAfterAll] accumulate from the server. The zero
	// value uses the defaults.
	JournalLimits JournalLimits
}
```

ClientOptions configures an IEC 61850 client created via [NewClient](#func-newclient) from an existing [mms.Client](https://pkg.go.dev/github.com/otfabric/go-mms#Client).

### type Clock

```go
type Clock interface {
	// Now returns the current time. Only the wall-clock reading is
	// used.
	Now() time.Time

	// Quality returns the TimeQuality of the times Now returns.
	Quality() TimeQuality
}
```

Clock is the source of the protocol timestamps the client and server send: the time and the TimeQuality of IEC 61850-7-2 TimeStamp (LeapSecondsKnown, ClockFailure, ClockNotSynchronized, TimeAccuracy), which IEC 61850-8-1 encodes as the last octet of a UtcTime.

A Clock stamps values only. Timers (sboTimeout, the operTm wait, IntgPd, BufTm, ResvTms, the reservation release) run on the Go runtime's monotonic clock and never call a Clock, so stepping the wall clock (an NTP or PTP correction, a fake clock in a test) does not fire, shorten or stretch them.

Implementations must be safe for concurrent use. Now is called once per stamped value and Quality right after it; both should return quickly (cache a sync status that is expensive to read).

See [SystemClock](#type-systemclock) for the default and [ClockWithQuality](#func-clockwithquality) to attach a synchronisation status to the host clock.

#### func ClockWithQuality

```go
func ClockWithQuality(quality func() TimeQuality) Clock
```

ClockWithQuality returns a [Clock](#type-clock) that reads the time from [time.Now](https://pkg.go.dev/time#Now) and the TimeQuality from quality, called once per stamped value. Nil quality is [SystemClock](#type-systemclock).

It is the hook for a synchronisation-status source; the library has no OS integration of its own. An application maps its source to a TimeQuality, typically from a status it refreshes in the background rather than querying per call:

  - chrony: "chronyc -c tracking" gives the leap status (field 14, "Not synchronised" sets ClockNotSynchronized) and the system time offset and root dispersion, from which TimeAccuracy follows as the number of fraction bits n with 2^-n s at or above the error bound.
  - ptp4l: pmc "GET TIME\_STATUS\_NP" (gmPresent, master offset) and "GET PARENT\_DATA\_SET" (grandmaster clockClass: 6 is locked to a primary reference, holdover and free-running classes are not synchronised); a valid currentUtcOffset from "GET TIME\_PROPERTIES\_DATA\_SET" sets LeapSecondsKnown. phc2sys keeps the system clock on the PTP hardware clock.
  - NTP (ntpd, systemd-timesyncd): the kernel's adjtimex(2) status (TIME\_ERROR, STA\_UNSYNC) and maxerror give ClockNotSynchronized and TimeAccuracy.

A clock hardware fault the source reports sets ClockFailure.

### type CommandTermination

```go
type CommandTermination struct {
	// Ref is the controlled object, as passed to [Client.OperateWait].
	Ref string

	// Oper is the Oper value the server reported.
	Oper *mms.Value

	// LastApplError is set for a negative termination.
	LastApplError *LastApplError
}
```

CommandTermination is the outcome a server reports after it executed an operate of a control with enhanced security (IEC 61850-8-1, CommandTermination): an InformationReport of the Oper attribute, preceded by a LastApplError when the operation failed.

#### func (CommandTermination) Positive

```go
func (t *CommandTermination) Positive() bool
```

Positive reports whether the operation completed successfully.

### type ConnectionEvent

```go
type ConnectionEvent struct{}
```

ConnectionEvent is passed to [ServerOptions.OnConnect](#func-serveroptions-onconnect) and [ServerOptions.OnDisconnect](#func-serveroptions-ondisconnect) callbacks.

The event currently provides no connection-specific context because the underlying MMS layer does not expose the [mms.ServerConn](https://pkg.go.dev/github.com/otfabric/go-mms#ServerConn) at the transport-accept boundary. Future versions may add a connection identifier or authentication token when the MMS API supports it.

### type ControlError

```go
type ControlError struct {
	// Ref is the IEC 61850 object reference of the controlled object.
	Ref string

	// Operation is the control operation that failed (e.g. "operate",
	// "select", "cancel").
	Operation string

	// AddCause is the additional cause reported by the server via
	// LastApplError, if available. Zero means unknown or not read.
	AddCause AddCause

	// LastApplError is the LastApplError the server reported for the
	// failed control write or in a negative CommandTermination; nil when
	// it sent none.
	LastApplError *LastApplError

	// Wrapped is the underlying error.
	Wrapped error
}
```

ControlError is a typed error for control operation failures. It captures the object reference, the operation attempted, and the server-reported additional cause when available.

#### func (ControlError) Error

```go
func (e *ControlError) Error() string
```

#### func (ControlError) Unwrap

```go
func (e *ControlError) Unwrap() []error
```

Unwrap returns a slice of errors so that [errors.Is](https://pkg.go.dev/errors#Is) matches both the operation-specific sentinel (e.g. ErrOperateFailed) and the wrapped cause, if any.

### type ControlHandler

```go
type ControlHandler struct {
	// SelectTimeout overrides the select timeout for this control
	// object: the selection is released this long after a successful
	// Select or SelectWithValue. Zero uses the model's CF sboTimeout
	// (milliseconds, IEC 61850-7-3) when it is set and not zero, and
	// [DefaultSelectTimeout] otherwise.
	SelectTimeout time.Duration

	// OnSelect is called when a client issues a Select (SBO, a Read of
	// SBO) or SelectWithValue (SBOw) request. Return nil to accept the
	// select, or an error (preferably wrapping [ErrSelectFailed]
	// with an [AddCause]) to deny it. A denied Select reads back an empty
	// string (IEC 61850-8-1 20.5.5).
	//
	// If nil, selects are accepted unconditionally.
	OnSelect func(ctx context.Context, req ControlRequest) error

	// OnOperate is called when a client issues an Operate request: at
	// once, or for a time activated operate (non-zero OperTm in the
	// future) when OperTm is reached. Return nil to accept the operate,
	// or an error (preferably wrapping [ErrOperateFailed] with an
	// [AddCause]) to deny it.
	//
	// If nil, operates are accepted and the server applies a default
	// for simple status controls: ctlVal is written to $ST$..$stVal when
	// it fits stVal's type (BOOLEAN to Dbpos for a DPC: on 10, off 01),
	// with t, and origin and ctlNum when the DO has them; Process adds
	// the process response (travel through intermediate-state, operation
	// counter, position-reached).
	OnOperate func(ctx context.Context, req ControlRequest) error

	// OnCancel is called when a client issues a Cancel request that
	// is accepted (no other client holds the selection, the parameters
	// match the selection). Return nil to accept the cancellation, or an
	// error to deny.
	//
	// If nil, cancels are accepted unconditionally.
	OnCancel func(ctx context.Context, req ControlRequest) error

	// OnExecute, for controls with enhanced security, runs after a
	// successful operate and before the CommandTermination: nil sends a
	// positive termination, an error a negative one with a LastApplError
	// whose AddCause is the error's [ControlError.AddCause] (unknown
	// otherwise). It runs in the background with the request's values,
	// ending when the server closes, and, when the model's CF
	// operTimeout (milliseconds) is set, at that timeout: an error once
	// the timeout passed gives AddCause time-limit-over. Nil means the
	// operate completes with OnOperate. The control stays in execution
	// until OnExecute returns, and leaves it before the termination is
	// sent: meanwhile another Oper, SBOw or Cancel gets
	// command-already-in-execution (IEC 61850-7-2 20.3.3, Table 47).
	OnExecute func(ctx context.Context, req ControlRequest) error

	// CheckInterlock is the interlocking check, an operative test (IEC
	// 61850-7-2 20.2.1, 20.5.2.7): called at SelectWithValue and at
	// Operate (for a time activated operate when operTm is reached) when
	// the request's Check has interlock-check, after the CILO binding of
	// Interlocking passed. Return nil to allow the command; an error
	// refuses it with AddCause blocked-by-interlocking (Table 54) unless
	// it is a [*ControlError] with another AddCause. An Operate refused
	// by a test gets a negative response and, for a time activated
	// operate, a negative termination; nil ignores the Check bit (20.5.2.7).
	CheckInterlock func(ctx context.Context, req ControlRequest) error

	// CheckSynchro is the synchrocheck, a dynamic test (IEC 61850-7-2
	// 20.2.1): called at Operate, after the operative tests, when the
	// request's Check has synchrocheck and the RSYN binding of
	// Synchrocheck released. It may block until synchronism; its context
	// ends at SynchroTimeout and at a Cancel. An error refuses with
	// AddCause blocked-by-synchrocheck (Table 54) unless it is a
	// [*ControlError] with another AddCause; a Cancel gives
	// abortion-by-cancel. Nil ignores the Check bit (20.5.2.7).
	CheckSynchro func(ctx context.Context, req ControlRequest) error

	// SynchroTimeout is the time limit of the synchrocheck: how long the
	// RSYN binding waits for Rel.stVal TRUE, and the deadline of
	// CheckSynchro's context. Zero checks the RSYN release once.
	SynchroTimeout time.Duration

	// Interlocking names the CILO logical node of this control: "CILO1"
	// in the control's logical device, or "LD/CILO1". When the request's
	// Check has interlock-check, a close (ctlVal TRUE) needs
	// EnaCls.stVal TRUE and an open (FALSE) EnaOpn.stVal TRUE (IEC
	// 61850-7-4 CILO), else blocked-by-interlocking. A ctlVal that is not
	// BOOLEAN is not gated. RegisterControl refuses a CILO the model has
	// not.
	Interlocking string

	// Synchrocheck names the RSYN logical node of this control ("RSYN1"
	// or "LD/RSYN1"). When the request's Check has synchrocheck, the
	// Operate waits up to SynchroTimeout for Rel.stVal TRUE (IEC
	// 61850-7-4 RSYN), else blocked-by-synchrocheck. RegisterControl
	// refuses an RSYN the model has not.
	Synchrocheck string

	// Process, when set, models the process response of the default
	// operate (no OnOperate): see [ProcessResponse]. Nil mirrors ctlVal
	// into stVal.
	Process *ProcessResponse

	// MaxOperDelay bounds a time activated operate: an Operate whose
	// operTm is further than this in the future is refused with AddCause
	// time-limit-over, and the control stays as it was. Zero or less
	// means [DefaultMaxOperDelay].
	MaxOperDelay time.Duration
}
```

ControlHandler defines the server-side callbacks for a controllable data object. Implement the methods relevant to the control model; unset (nil) handlers use default accept/reject behavior.

All handler methods receive a context from the MMS layer and a [ControlRequest](#type-controlrequest) describing the command. A callback refuses with an error, preferably a [\*ControlError](#type-controlerror) with an [AddCause](#type-addcause); it is reported in the LastApplError (IEC 61850-8-1 20.11; a ControlError whose LastApplError has a non-zero Error sets that Error code) and the write gets the DataAccessError the error carries (ErrWriteAccessDenied and the other Err\* write sentinels, or an [\*mms.DataAccessError](https://pkg.go.dev/github.com/otfabric/go-mms#DataAccessError)), else the one of IEC 61850-8-1 Table 87 for its AddCause: temporarily-unavailable for object-already-selected, command-already-in-execution and locked-by-other-client, object-access-denied otherwise (as libiec61850 answers).

Callbacks are not called with the control's lock held; a control is in one state at a time (IEC 61850-7-2 Table 47), so OnOperate and OnExecute of one control never overlap.

### type ControlRequest

```go
type ControlRequest struct {
	// Ref is the IEC 61850 object reference of the controlled object.
	Ref string

	// Operation is "operate", "select", or "cancel".
	Operation string

	// CtlVal is the control value; nil for a Select (SBO).
	CtlVal *mms.Value

	// Origin is the command originator.
	Origin Origin

	// CtlNum is the control sequence number.
	CtlNum uint8

	// OperTm is the activation time of a time activated operate; zero
	// for an immediate command (operTm absent or all zero, IEC 61850-8-1
	// 20.10.2.2).
	OperTm time.Time

	// Test indicates whether this is a test command.
	Test bool

	// Check contains synchrocheck/interlockCheck bits.
	Check CheckConditions
}
```

ControlRequest contains the decoded parameters from a client control command (Operate, Select, or Cancel).

### type CtlModel

```go
type CtlModel int
```

CtlModel represents the IEC 61850 control model (ctlModel attribute). It determines whether the controllable data object uses direct operation, select-before-operate, or enhanced security variants.

```go
const (
	// CtlModelStatusOnly means the data object is not controllable.
	CtlModelStatusOnly CtlModel = 0

	// CtlModelDirectNormal is direct-operate with normal security.
	// The client writes to Oper without a prior Select.
	CtlModelDirectNormal CtlModel = 1

	// CtlModelSBONormal is select-before-operate with normal security.
	// The client reads SBO (select), then writes to Oper.
	CtlModelSBONormal CtlModel = 2

	// CtlModelDirectEnhanced is direct-operate with enhanced security.
	// Like CtlModelDirectNormal, but the server validates origin,
	// ctlNum, and timestamps for command verification.
	CtlModelDirectEnhanced CtlModel = 3

	// CtlModelSBOEnhanced is select-before-operate with enhanced
	// security. The client writes to SBOw (select-with-value), then
	// writes to Oper, with full origin/ctlNum/timestamp verification.
	CtlModelSBOEnhanced CtlModel = 4
)
```

#### func (CtlModel) IsControllable

```go
func (m CtlModel) IsControllable() bool
```

IsControllable reports whether this control model supports any control operation (i.e., is not status-only).

#### func (CtlModel) IsEnhanced

```go
func (m CtlModel) IsEnhanced() bool
```

IsEnhanced reports whether this control model uses enhanced security (origin/ctlNum/timestamp verification).

#### func (CtlModel) IsSBO

```go
func (m CtlModel) IsSBO() bool
```

IsSBO reports whether this control model uses select-before-operate.

#### func (CtlModel) String

```go
func (m CtlModel) String() string
```

String returns a human-readable control model name.

### type DataAccessError

```go
type DataAccessError struct {
	Ref       string
	ErrorCode int
	Operation string
}
```

DataAccessError is a typed per-item error for bulk read/write operations. It wraps the MMS-level error code into an IEC 61850 error that supports [errors.Is](https://pkg.go.dev/errors#Is) with ErrDataAccess.

#### func (DataAccessError) Error

```go
func (e *DataAccessError) Error() string
```

#### func (DataAccessError) Unwrap

```go
func (e *DataAccessError) Unwrap() error
```

### type DataObject

```go
type DataObject struct {
	// Name is the component name (e.g., "Mod", "stVal", "mag").
	Name string

	// Reference is the full IEC 61850 object reference.
	Reference Ref

	// FC is the functional constraint, when unambiguous. Empty during
	// browse/tree discovery where the same object may appear under
	// multiple FCs. Populated only when a single FC applies or when
	// explicitly set by the caller.
	FC FunctionalConstraint

	// Children contains sub-objects (nested DOs or DAs).
	// Populated only when the tree is built via [Client.Tree] or
	// explicit recursive browsing.
	Children []DataObject
}
```

DataObject represents a browsed model component, which may be a data object, sub-data object, or data attribute. It captures name, reference, and optional MMS type information.

### type DataSet

```go
type DataSet struct {
	// Reference is a display-friendly data set identifier in
	// IEC 61850 format (e.g., "LD/LLN0.dsName"). This is a
	// convenience string, not a [Ref] and not suitable for
	// programmatic use with [Client.ReadDataSet] or
	// [Client.DeleteDataSet] — those require the raw (ld, dsName)
	// MMS identifiers used when the DataSet was obtained.
	Reference string

	// Deletable indicates whether the data set can be deleted by the
	// client. Static (SCL-configured) data sets are not deletable;
	// dynamically created data sets are.
	Deletable bool

	// Members lists the data set members in definition order.
	Members []DataSetMember
}
```

DataSet represents an IEC 61850 data set (MMS Named Variable List).

A data set groups related data attributes for efficient bulk reading and for use as the trigger source of report control blocks.

### type DataSetMember

```go
type DataSetMember struct {
	// Ref is the IEC 61850 object reference for this member.
	// Includes LD, LN, path, and FC when available.
	Ref Ref

	// DomainID is the MMS domain name.
	DomainID string

	// ItemID is the MMS item ID (LN$FC$DO$DA path).
	ItemID string
}
```

DataSetMember represents a single member (FCDA) of a data set.

### type DataSetValue

```go
type DataSetValue struct {
	// Member is the data set member definition.
	Member DataSetMember

	// Value is the decoded value. Nil when Err is non-nil.
	Value *Value

	// Err is the per-member error, if any.
	Err error
}
```

DataSetValue holds the result of reading a single data set member.

### type DecodeError

```go
type DecodeError struct {
	Ref     string
	Type    string
	Message string
	Wrapped error
}
```

DecodeError indicates a failure during semantic decoding of an MMS value into an IEC 61850 type.

#### func (DecodeError) Error

```go
func (e *DecodeError) Error() string
```

#### func (DecodeError) Unwrap

```go
func (e *DecodeError) Unwrap() error
```

### type DialOptions

```go
type DialOptions struct {
	// MMS holds the underlying MMS dial options. These are passed
	// through to [iso.Dial] via [iso.WithClientDialOptions].
	MMS mms.DialOptions

	// Logger, when non-nil, enables structured logging for IEC 61850
	// operations. When nil (the default), no logging is emitted.
	//
	// When [DialOptions.MMS].Logger is also nil, this logger is passed
	// through to the underlying [mms.Client]. ISO transport logging
	// ([iso.WithLogger]) is independent and is not set from here.
	Logger *slog.Logger

	// Strictness controls validation behavior.
	Strictness StrictnessOptions

	// Cache controls the client-side caching strategy for model
	// discovery results. The default ([CacheNone]) disables caching.
	Cache CacheStrategy

	// IEDName, when non-empty, is the IED identifier prefix used by
	// the target server to form MMS domain names.
	//
	// Compliant IEC 61850-8-1 servers form MMS domain names by
	// concatenating the IED name and the LD instance name (e.g.
	// IEDName="InteropIED" + LDInst="InteropLD" →
	// domain="InteropIEDInteropLD"). When IEDName is set, the
	// client automatically strips the prefix when reporting logical
	// device names and prepends it when making MMS requests, so
	// callers can always use the bare LD instance name.
	IEDName string

	// Retry controls how [Dial] retries a failed connection attempt; it
	// is passed to [iso.WithRetry], so one attempt covers the TCP connect,
	// the COTP handshake and the MMS association, and errors another
	// attempt cannot fix (see [mms.IsRetryable]) are returned at once.
	// Each retry is logged at Warn before RetryPolicy.OnRetry is called.
	// The zero value makes a single attempt; [mms.DefaultRetryPolicy] is
	// a sensible reconnect policy.
	Retry mms.RetryPolicy

	// Metrics, when non-nil, receives the MMS request and connection
	// events of the client (see [mms.Metrics]). It is a convenience field
	// equivalent to MMS.Metrics, which takes precedence when both are set.
	// Either is called under a recover: a call that does not return
	// normally is logged with its stack at error level and loses that
	// event.
	Metrics mms.Metrics

	// MaxTPDULength is the COTP TPDU size proposed in the connection
	// request, passed to [iso.WithMaxTPDULength]. Zero means the go-mms
	// default, 1024 octets; 65531 omits the parameter (the RFC 1006
	// default). Valid values are 128..65531.
	MaxTPDULength int

	// Dialer, when non-nil, opens the TCP connection in place of a zero
	// [net.Dialer]'s DialContext; it is passed to [iso.WithDialer]. Use it
	// for a destination allowlist checked against the resolved IP, a
	// proxy, custom socket options, or an in-memory transport in tests.
	// It is called once per attempt (see Retry) with network "tcp" and
	// the address given to [Dial]. The context carries the caller's
	// deadline and cancellation; a custom dialer must honour it. Like
	// [net.Dialer], it returns a non-nil connection exactly when the error
	// is nil: a connection returned with an error is closed, and a nil
	// connection with a nil error fails the dial. The returned connection
	// is owned and closed by the client. An error it returns is wrapped by
	// [Dial] and can be matched with [errors.Is]. Nil keeps the default
	// dialer.
	Dialer func(ctx context.Context, network, addr string) (net.Conn, error)

	// Clock stamps the T member of control commands (see
	// [ClientOptions.Clock]). Nil is [SystemClock].
	Clock Clock

	// FileLimits bounds the file services of the client (see
	// [ClientOptions.FileLimits]). The zero value uses the defaults.
	FileLimits FileLimits

	// JournalLimits bounds what the client accumulates from a journal
	// (see [ClientOptions.JournalLimits]). The zero value uses the
	// defaults.
	JournalLimits JournalLimits
}
```

DialOptions configures an IEC 61850 client connection established via [Dial](#func-dial).

### type FileEntry

```go
type FileEntry struct {
	// Name is the file path as returned by the server.
	Name string

	// Size is the file size in bytes.
	Size int64

	// LastModified is the file's last modification timestamp.
	// The zero time means the server omitted the optional field.
	LastModified time.Time
}
```

FileEntry describes a single file on an IEC 61850 / MMS server.

### type FileLimits

```go
type FileLimits struct {
	// MaxSize is the size of the largest file [Client.ReadFile] reads
	// into memory; zero or less means [DefaultMaxFileSize]. A file whose
	// announced size is larger is refused before it is read. It does not
	// apply to [Client.DownloadFile], which streams.
	MaxSize int64

	// SizeTolerance is how many bytes more than the size announced when
	// the file was opened [Client.ReadFile] and [Client.DownloadFile]
	// accept; zero or less means [DefaultFileSizeTolerance].
	SizeTolerance int64

	// MaxEmptyChunks is the number of consecutive FileRead answers that
	// carry no data and announce more (MoreFollows) a read accepts; zero
	// or less means [DefaultMaxEmptyFileChunks].
	MaxEmptyChunks int
}
```

FileLimits bounds the file services of a [Client](#type-client). A field that is zero or less uses its default. A read that goes beyond a limit is given up with an error that wraps ErrLimitExceeded, and the file is closed on the server (FileClose).

### type FindQuery

```go
type FindQuery struct {
	// Pattern is matched against the object reference (without FC
	// suffix). The matching algorithm is determined by [MatchMode].
	//
	// Glob examples (default):
	//   "*/LLN0*"           — all LLN0 nodes across all LDs
	//   "LD1/GGIO1.Ind*"    — all Ind objects under GGIO1
	//
	// Regex examples:
	//   ".*GGIO1\\.Ind[12]" — Ind1 and Ind2 under any GGIO1
	Pattern string

	// MatchMode selects the pattern matching algorithm. The default
	// ([MatchGlob]) preserves backward compatibility.
	MatchMode MatchMode

	// FC optionally filters results to a specific functional
	// constraint. When empty, all FCs are included.
	FC FunctionalConstraint

	// LDFilter, when non-empty, restricts the search to a single
	// logical device. This avoids fetching variable lists from
	// every LD, which can be expensive on servers with many domains.
	LDFilter string

	// MaxDepth limits traversal depth based on [Ref.Depth]. Zero means
	// unlimited. Depth values correspond to:
	//   1 = LD only
	//   2 = LN
	//   3 = first data object level (LD/LN.DO)
	//   4+ = deeper data attributes
	MaxDepth int
}
```

FindQuery specifies search criteria for [Client.FindPaths](#func-client-findpaths).

### type FunctionalConstraint

```go
type FunctionalConstraint string
```

FunctionalConstraint identifies the purpose of a data attribute within the IEC 61850 data model. Each FC classifies what kind of information the attribute carries (status, measured value, setpoint, configuration, etc.).

```go
const (
	// FCST is Status information.
	FCST FunctionalConstraint = "ST"
	// FCMX is Measurands (analog values).
	FCMX FunctionalConstraint = "MX"
	// FCSP is Setpoint.
	FCSP FunctionalConstraint = "SP"
	// FCSV is Substitution.
	FCSV FunctionalConstraint = "SV"
	// FCCF is Configuration.
	FCCF FunctionalConstraint = "CF"
	// FCDC is Description.
	FCDC FunctionalConstraint = "DC"
	// FCSG is Setting group.
	FCSG FunctionalConstraint = "SG"
	// FCSE is Setting group editable.
	FCSE FunctionalConstraint = "SE"
	// FCSR is Service response / service tracking.
	FCSR FunctionalConstraint = "SR"
	// FCOR is Operate received.
	FCOR FunctionalConstraint = "OR"
	// FCBL is Blocking.
	FCBL FunctionalConstraint = "BL"
	// FCEX is Extended definition.
	FCEX FunctionalConstraint = "EX"
	// FCCO is Control.
	FCCO FunctionalConstraint = "CO"
	// FCUS is Unicast SV.
	FCUS FunctionalConstraint = "US"
	// FCMS is Multicast SV.
	FCMS FunctionalConstraint = "MS"
	// FCRP is Unbuffered report.
	FCRP FunctionalConstraint = "RP"
	// FCBR is Buffered report.
	FCBR FunctionalConstraint = "BR"
	// FCLG is Log control blocks.
	FCLG FunctionalConstraint = "LG"
	// FCGO is GOOSE control blocks.
	FCGO FunctionalConstraint = "GO"
)
```

#### func AllFunctionalConstraints

```go
func AllFunctionalConstraints() []FunctionalConstraint
```

AllFunctionalConstraints returns all valid functional constraint values in a stable, specification-defined order. The returned slice is a copy — callers may modify it freely.

#### func ParseFC

```go
func ParseFC(s string) (FunctionalConstraint, error)
```

ParseFC parses a string as a functional constraint. Returns ErrInvalidFunctionalConstraint if the string is not a recognized FC value.

#### func (FunctionalConstraint) Description

```go
func (fc FunctionalConstraint) Description() string
```

Description returns a human-readable description of the functional constraint (e.g., "Status" for ST). Returns "Unknown" for unrecognized values.

#### func (FunctionalConstraint) IsValid

```go
func (fc FunctionalConstraint) IsValid() bool
```

IsValid reports whether fc is a recognized functional constraint.

#### func (FunctionalConstraint) String

```go
func (fc FunctionalConstraint) String() string
```

String returns the two-letter FC code.

### type GOOSEEngine

```go
type GOOSEEngine struct {

	// key: store-key prefix "LD/LLN0$GO$name"

}
```

GOOSEEngine publishes the GOOSE control blocks of a [Server](#type-server)'s model.

Every GoCB (SCL GSEControl in LLN0 with a GSE address) gets a [goose.Publisher](https://pkg.go.dev/github.com/otfabric/go-iec61850/goose#Publisher). When a dataset member changes through [Server.SetValue](#func-server-setvalue) or an MMS client write, the engine publishes a new state if the member values differ from the last published ones.

The GoCB attributes are served over MMS under the GO functional constraint: GoEna, GoID and DatSet are writable (GoID and DatSet only while GoEna is false; every DatSet write increments ConfRev, 7-2 18.2.1.6, and one that would take it past 4294967295 is refused), all other attributes are read-only. GoID and DatSet are writable as in IEC 61850-7-2 Table 42, although the 8-1 Table 73 mapping lists them read-only.

A GoCB whose address is unconfigured (00-00-00-00-00-00, 8-1 Annex B) or not multicast, whose ConfRev is 0 (7-2 18.2.1.3) or whose dataset cannot be resolved has NdsCom TRUE and cannot be enabled. A GoCB with FixedOffs TRUE publishes the fixed-length encoding of 8-1 Annex A.3.

#### func (GOOSEEngine) ControlBlocks

```go
func (e *GOOSEEngine) ControlBlocks() []string
```

ControlBlocks returns the references ("LD/LLN0$GO$name") of all GoCBs.

#### func (GOOSEEngine) Publisher

```go
func (e *GOOSEEngine) Publisher(ref string) (*goose.Publisher, error)
```

Publisher returns the publisher of a GoCB ("LD/LLN0$GO$name"), or nil while the GoCB has never been enabled.

#### func (GOOSEEngine) SetEnabled

```go
func (e *GOOSEEngine) SetEnabled(ref string, enabled bool) error
```

SetEnabled sets GoEna of a GoCB, exactly like an MMS client write.

#### func (GOOSEEngine) Stop

```go
func (e *GOOSEEngine) Stop()
```

Stop stops all publishers. It is idempotent; [Server.Close](#func-server-close) calls it.

### type GOOSEOptions

```go
type GOOSEOptions struct {
	// Transport sends the GOOSE frames (required). Use [goose.Open] for
	// a network interface or a [goose.Hub] port for tests.
	Transport goose.Transport

	// StartDisabled leaves GoEna false for every GoCB; clients (or
	// [GOOSEEngine.SetEnabled]) enable publishing. By default every GoCB
	// with a valid address and dataset publishes immediately.
	StartDisabled bool

	// Logger receives GOOSE diagnostics. Nil uses the server logger.
	Logger *slog.Logger

	// Metrics receives publisher counters. Nil disables metrics.
	Metrics goose.Metrics

	// TimeQuality, when non-zero, is the TimeQuality octet of T in
	// every GOOSE message, overriding the quality of
	// [ServerOptions.Clock]. Zero uses the clock's quality; the
	// default [SystemClock] gives goose.DefaultTimeQuality (clock not
	// synchronised). T itself always comes from the server's Clock.
	TimeQuality uint8
}
```

GOOSEOptions configures [Server.EnableGOOSE](#func-server-enablegoose).

### type GoCB

```go
type GoCB struct {
	// Reference is "LD/LLN0$GO$name" (bare LD name, without the IED
	// prefix).
	Reference string

	GoEna   bool
	GoID    string
	DatSet  string
	ConfRev uint32
	NdsCom  bool

	// DstAddress is the publisher's destination address.
	DstAddress GoCBDstAddress

	// MinTime, MaxTime and FixedOffs are optional in the MMS structure;
	// HasTimes reports whether MinTime/MaxTime were present.
	MinTime, MaxTime uint32
	HasTimes         bool
	FixedOffs        bool
}
```

GoCB is a GOOSE control block as read over MMS (IEC 61850-8-1 GoCB, functional constraint GO).

### type GoCBDstAddress

```go
type GoCBDstAddress struct {
	Addr     goose.MAC
	Priority uint8
	VID      uint16
	AppID    uint16
}
```

GoCBDstAddress is the DstAddress attribute of a GoCB.

### type GoCBUpdate

```go
type GoCBUpdate struct {
	GoID   *string
	DatSet *string
	GoEna  *bool
}
```

GoCBUpdate selects the writable GoCB attributes to change. Nil fields are left unchanged. GoEna is written last so that GoID and DatSet changes (allowed only while disabled) take effect first.

### type JournalEngine

```go
type JournalEngine struct {

	// keyed by "ldName/journalName"
	// keyed by "ldName/<LN>$LG$<name>"

	// LCBs by LogRef

	// clock stamps integrity entries (the server's Clock); nil is
	// SystemClock. The IntgPd ticker never uses it.

	// minIntgPd is the smallest non-zero IntgPd in ms a client may
	// write (ServerOptions.MinIntegrityPeriod); 0 means no minimum.

}
```

JournalEngine is the server-side runtime journal engine. It generates journal (log) entries in response to value changes and application events, storing them in a [MemoryJournalProvider](#type-memoryjournalprovider) that backs the MMS journal services.

The engine is created by [Server.EnableJournals](#func-server-enablejournals) and attached to the server's MMS layer as the [mms.JournalProvider](https://pkg.go.dev/github.com/otfabric/go-mms#JournalProvider).

#### func (JournalEngine) HandleLCBWrite

```go
func (e *JournalEngine) HandleLCBWrite(_ context.Context, ldName, lcbItem, attr string, val *mms.Value) error
```

HandleLCBWrite applies a client write of LCB attribute attr (IEC 61850-8-1 §17.3.4.3 SetLCBValues). While LogEna is TRUE, writes to LogRef, DatSet, TrgOps and IntgPd are rejected; a LogRef naming no existing journal and a DatSet naming no existing named variable list are rejected too. The value is committed only when the write is accepted.

#### func (JournalEngine) LogEvent

```go
func (e *JournalEngine) LogEvent(domain, journal string, occTime time.Time, vars []mms.JournalVariable) []byte
```

LogEvent records a custom application event in the specified journal. The domain is the logical device name and journal is the MMS journal name (typically "LLN0$logName"). Variables contain the data to record.

#### func (JournalEngine) LogValueWrite

```go
func (e *JournalEngine) LogValueWrite(_ context.Context, storeKey string, occTime time.Time)
```

LogValueWrite evaluates the log control blocks for a write of the value at storeKey ("ldName/itemID"). Every enabled LCB (LogEna TRUE) whose data set contains the attribute and whose trigger options the write meets journals the member value followed by its reason code (IEC 61850-7-2 §17.3.4, IEC 61850-8-1 §17.3.3.4.4). Writes outside an LCB data set are not journaled.

#### func (JournalEngine) Provider

```go
func (e *JournalEngine) Provider() *MemoryJournalProvider
```

Provider returns the underlying [MemoryJournalProvider](#type-memoryjournalprovider) used by this engine, allowing direct inspection of stored entries.

### type JournalEngineOption

```go
type JournalEngineOption func(*JournalEngine)
```

JournalEngineOption configures the [JournalEngine](#type-journalengine).

#### func WithJournalMaxEntries

```go
func WithJournalMaxEntries(n int) JournalEngineOption
```

WithJournalMaxEntries sets the maximum entries per journal in the underlying [MemoryJournalProvider](#type-memoryjournalprovider). Default is 10000.

#### func WithJournalProvider

```go
func WithJournalProvider(p *MemoryJournalProvider) JournalEngineOption
```

WithJournalProvider replaces the default [MemoryJournalProvider](#type-memoryjournalprovider) with a pre-configured one. This is useful when the caller needs direct access to the provider for inspection or pre-population.

### type JournalEntry

```go
type JournalEntry struct {
	// EntryID is the opaque entry identifier assigned by the server.
	// It is used as a cursor for pagination via [Client.ReadJournalAfter].
	EntryID []byte

	// OccurrenceTime is the timestamp when the event occurred.
	OccurrenceTime time.Time

	// Variables contains the data values recorded in this entry.
	Variables []JournalVariable
}
```

JournalEntry represents a single entry in an IEC 61850 journal (log).

### type JournalLimits

```go
type JournalLimits struct {
	// MaxEntries is the number of entries accepted; zero means
	// [DefaultMaxJournalEntries].
	MaxEntries int

	// MaxBytes is the estimated memory of the entries accepted (entry
	// IDs, tags and decoded values); zero means
	// [DefaultMaxJournalBytes].
	MaxBytes int64
}
```

JournalLimits bounds the entries [Client.ReadJournalAll](#func-client-readjournalall) and [Client.ReadJournalAfterAll](#func-client-readjournalafterall) collect over the pages of a journal. A field that is zero uses its default; a negative field means no limit. A read that goes beyond a limit is given up with an error that wraps ErrLimitExceeded. The single-page reads ([Client.ReadJournal](#func-client-readjournal), [Client.ReadJournalAfter](#func-client-readjournalafter)) are bounded by the MMS PDU size.

### type JournalReadResult

```go
type JournalReadResult struct {
	// Entries contains the journal entries in chronological order.
	Entries []JournalEntry

	// MoreFollows indicates that additional entries are available
	// beyond those returned. Use [Client.ReadJournalAfter] with the
	// last entry's OccurrenceTime and EntryID to retrieve the next page.
	MoreFollows bool
}
```

JournalReadResult holds the result of a journal read operation, including pagination state.

### type JournalVariable

```go
type JournalVariable struct {
	// Tag identifies the variable (typically an MMS variable name).
	Tag string

	// Value is the recorded value. Wraps the underlying [mms.Value].
	Value *Value
}
```

JournalVariable represents a single variable recorded in a journal entry.

### type LastApplError

```go
type LastApplError struct {
	// CntrlObj is the MMS reference of the control attribute that failed,
	// such as "LD/GGIO1$CO$SPCSO1$Oper".
	CntrlObj string

	// Error is the service error: 0 no error, 1 unknown, 2 timeout test
	// not ok, 3 operator test not ok.
	Error int

	// Origin is the originator that issued the failed command.
	Origin Origin

	// CtlNum is the control number of the failed command. Zero when the
	// server sent the four-member layout without it.
	CtlNum uint8

	// AddCause provides the specific additional cause.
	AddCause AddCause
}
```

LastApplError is the reason a server gives for a refused or failed control (IEC 61850-8-1, LastApplError): sent as an InformationReport before the negative response to a control write, and as part of a negative CommandTermination.

### type LogicalDevice

```go
type LogicalDevice struct {
	// Name is the logical device name (MMS domain ID).
	Name string
}
```

LogicalDevice represents a logical device discovered on the server. A logical device maps to an MMS domain.

### type LogicalNode

```go
type LogicalNode struct {
	// Name is the logical node name (e.g., "LLN0", "GGIO1").
	Name string

	// LD is the parent logical device name.
	LD string
}
```

LogicalNode represents a logical node within a logical device. In the MMS mapping, logical nodes appear as the first $-delimited segment of named variables within a domain.

#### func (LogicalNode) Ref

```go
func (ln LogicalNode) Ref() Ref
```

Ref returns the IEC 61850 object reference for this logical node.

### type MSVCB

```go
type MSVCB struct {
	// Reference is "LD/LLN0$MS$name" (bare LD name, without the IED
	// prefix).
	Reference string

	SvEna   bool
	MsvID   string
	DatSet  string
	ConfRev uint32
	SmpRate uint16
	OptFlds sv.OptFlds

	// SmpMod is SmpPerPeriod when the server omits it (Edition 1).
	SmpMod    sv.SmpMod
	HasSmpMod bool

	// DstAddress is the publisher's destination address.
	DstAddress SvCBDstAddress

	// NoASDU is zero when the server omits it.
	NoASDU uint16
}
```

MSVCB is a multicast Sampled Values control block as read over MMS (IEC 61850-8-1 MSVCB, functional constraint MS).

### type MSVCBUpdate

```go
type MSVCBUpdate struct {
	MsvID   *string
	DatSet  *string
	SmpRate *uint16
	OptFlds *sv.OptFlds
	SmpMod  *sv.SmpMod
	SvEna   *bool
}
```

MSVCBUpdate selects the writable MSVCB attributes to change. Nil fields are left unchanged. SvEna is written last so that the other changes (allowed only while disabled) take effect first.

### type MatchMode

```go
type MatchMode int
```

MatchMode selects the pattern matching algorithm for [FindQuery](#type-findquery).

```go
const (
	// MatchGlob uses [path.Match] glob semantics (default). '*'
	// matches any characters within a single component, '?' matches
	// a single character.
	MatchGlob MatchMode = iota

	// MatchRegex uses Go [regexp] semantics. The pattern is compiled
	// with [regexp.Compile] and matched against the full object
	// reference string.
	MatchRegex
)
```

### type MemoryJournalOption

```go
type MemoryJournalOption func(*MemoryJournalProvider)
```

MemoryJournalOption configures a [MemoryJournalProvider](#type-memoryjournalprovider).

#### func WithMaxEntries

```go
func WithMaxEntries(n int) MemoryJournalOption
```

WithMaxEntries sets the maximum number of entries per journal. When exceeded, the oldest entries are dropped. Default is 10000.

### type MemoryJournalProvider

```go
type MemoryJournalProvider struct {
	// contains filtered or unexported fields
}
```

MemoryJournalProvider is a thread-safe, in-memory implementation of [mms.JournalProvider](https://pkg.go.dev/github.com/otfabric/go-mms#JournalProvider). It stores entries per (domain, journal) pair with configurable maximum capacity. When the capacity is exceeded, the oldest entries are discarded (ring-buffer semantics).

Entry IDs are auto-assigned as monotonically increasing 8-byte big-endian integers, guaranteeing strict ordering even when multiple entries share the same OccurrenceTime. This makes cursor pagination deterministic and skip-free.

This provider is intended for testing, development, and lightweight server deployments. For production use with large journal volumes, a persistent provider backed by a database or file storage should be used instead.

#### func NewMemoryJournalProvider

```go
func NewMemoryJournalProvider(opts ...MemoryJournalOption) *MemoryJournalProvider
```

NewMemoryJournalProvider creates a new in-memory journal provider.

#### func (MemoryJournalProvider) AddEntry

```go
func (p *MemoryJournalProvider) AddEntry(domain, journal string, occTime time.Time, vars []mms.JournalVariable) []byte
```

AddEntry appends a journal entry with the given timestamp and variable data. The EntryID is assigned automatically. Returns the assigned EntryID, a copy the caller owns.

The provided variables are defensively copied so that later mutation of the caller's slice or the values within it does not corrupt the journal history.

If the journal does not exist, it is created implicitly.

#### func (MemoryJournalProvider) EntryCount

```go
func (p *MemoryJournalProvider) EntryCount(domain, journal string) int
```

EntryCount returns the number of entries in the specified journal.

#### func (MemoryJournalProvider) ListJournals

```go
func (p *MemoryJournalProvider) ListJournals(_ context.Context, domain string) ([]string, error)
```

ListJournals implements [mms.JournalProvider](https://pkg.go.dev/github.com/otfabric/go-mms#JournalProvider). Results are sorted for deterministic output.

#### func (MemoryJournalProvider) ReadStartAfter

```go
func (p *MemoryJournalProvider) ReadStartAfter(_ context.Context, domain, journal string, afterID []byte, afterTime time.Time, maxEntries int) (*mms.JournalResult, error)
```

ReadStartAfter implements [mms.JournalProvider](https://pkg.go.dev/github.com/otfabric/go-mms#JournalProvider). The entries of the result are copies the caller owns.

#### func (MemoryJournalProvider) ReadTimeRange

```go
func (p *MemoryJournalProvider) ReadTimeRange(_ context.Context, domain, journal string, start, stop time.Time, maxEntries int) (*mms.JournalResult, error)
```

ReadTimeRange implements [mms.JournalProvider](https://pkg.go.dev/github.com/otfabric/go-mms#JournalProvider). The entries of the result are copies the caller owns.

#### func (MemoryJournalProvider) RegisterJournal

```go
func (p *MemoryJournalProvider) RegisterJournal(domain, journal string)
```

RegisterJournal creates an empty journal. This must be called before \[AddEntry] to establish the journal's existence. Calling RegisterJournal for an already-registered journal is a no-op.

### type MemoryReportBuffer

```go
type MemoryReportBuffer struct {
	// contains filtered or unexported fields
}
```

MemoryReportBuffer is the default [ReportBuffer](#type-reportbuffer): entries in memory, bounded by a number of entries and, optionally, by their [ReportEntry.EncodedSize](#func-reportentry-encodedsize) in octets. It does not survive a restart.

A MemoryReportBuffer is not safe for concurrent use; the report engine serialises its calls.

#### func NewMemoryReportBuffer

```go
func NewMemoryReportBuffer(maxEntries, maxBytes int) *MemoryReportBuffer
```

NewMemoryReportBuffer returns an in-memory report buffer that holds at most maxEntries entries (at least 1; 0 or less means 1000) and, when maxBytes is positive, entries of at most maxBytes octets in all. When an entry is appended to a full buffer the oldest entries are discarded (IEC 61850-7-2 §17.2.3.2.2.8). The newest entry is kept even when it alone exceeds maxBytes.

#### func (MemoryReportBuffer) After

```go
func (b *MemoryReportBuffer) After(id uint64) (ReportEntry, bool)
```

After implements [ReportBuffer](#type-reportbuffer).

#### func (MemoryReportBuffer) Append

```go
func (b *MemoryReportBuffer) Append(e ReportEntry) []ReportEntry
```

Append implements [ReportBuffer](#type-reportbuffer).

#### func (MemoryReportBuffer) Bytes

```go
func (b *MemoryReportBuffer) Bytes() int
```

Bytes returns the [ReportEntry.EncodedSize](#func-reportentry-encodedsize) of all entries.

#### func (MemoryReportBuffer) Entries

```go
func (b *MemoryReportBuffer) Entries() []ReportEntry
```

Entries returns a copy of the entries, oldest first.

#### func (MemoryReportBuffer) Get

```go
func (b *MemoryReportBuffer) Get(id uint64) (ReportEntry, bool)
```

Get implements [ReportBuffer](#type-reportbuffer).

#### func (MemoryReportBuffer) Len

```go
func (b *MemoryReportBuffer) Len() int
```

Len implements [ReportBuffer](#type-reportbuffer).

#### func (MemoryReportBuffer) Limits

```go
func (b *MemoryReportBuffer) Limits() (maxEntries, maxBytes int)
```

Limits returns the entry and byte limits (0 bytes: no byte limit).

#### func (MemoryReportBuffer) Newest

```go
func (b *MemoryReportBuffer) Newest() (ReportEntry, bool)
```

Newest implements [ReportBuffer](#type-reportbuffer).

#### func (MemoryReportBuffer) Oldest

```go
func (b *MemoryReportBuffer) Oldest() (ReportEntry, bool)
```

Oldest implements [ReportBuffer](#type-reportbuffer).

#### func (MemoryReportBuffer) Purge

```go
func (b *MemoryReportBuffer) Purge()
```

Purge implements [ReportBuffer](#type-reportbuffer).

#### func (MemoryReportBuffer) Remove

```go
func (b *MemoryReportBuffer) Remove(id uint64)
```

Remove implements [ReportBuffer](#type-reportbuffer).

#### func (MemoryReportBuffer) SetLimits

```go
func (b *MemoryReportBuffer) SetLimits(maxEntries, maxBytes int)
```

SetLimits changes the limits as [NewMemoryReportBuffer](#func-newmemoryreportbuffer) defines them. Entries above a lower limit are discarded with the next Append.

### type ModelError

```go
type ModelError struct {
	Ref     string
	Message string
	Wrapped error
}
```

ModelError indicates a mismatch or inconsistency in the IEC 61850 data model.

#### func (ModelError) Error

```go
func (e *ModelError) Error() string
```

#### func (ModelError) Unwrap

```go
func (e *ModelError) Unwrap() error
```

### type ModelNode

```go
type ModelNode struct {
	// Name is the local name of this node (LD name, LN name, or
	// path component name).
	Name string

	// Reference is the object reference for this node. During browse/
	// tree discovery the FC field is typically empty because the same
	// path may appear under multiple FCs. Use [Ref.WithFC],
	// [ModelNode.FC], or [ModelNode.FCs] to obtain an FC-qualified
	// reference suitable for read/write operations.
	Reference Ref

	// FC is the functional constraint when a single unambiguous FC
	// applies. Set only when exactly one FC is observed for this
	// node (e.g., via [TreeOptions.IncludeFCs] or caller-assigned).
	FC FunctionalConstraint

	// FCs contains all functional constraints observed for this
	// node. Populated when [TreeOptions.IncludeFCs] is true.
	// Multiple entries indicate the node appears under several FCs
	// (common for DOs containing attributes in ST, MX, CF, etc.).
	// Empty when FC annotation is not requested.
	FCs []FunctionalConstraint

	// Type contains MMS type information when available (from
	// GetVariableAccessAttributes). Nil when type info has not
	// been retrieved.
	Type *mms.TypeSpec

	// Children contains the child nodes in the hierarchy.
	Children []*ModelNode
}
```

ModelNode represents a node in the IEC 61850 data model tree. Used by [Client.Tree](#func-client-tree) to represent the full model hierarchy.

### type OperateParams

```go
type OperateParams struct {
	// CtlVal is the control value to write. Required.
	// Use [BoolCtlVal], [IntCtlVal], [FloatCtlVal], [EnumCtlVal],
	// or [StringCtlVal] to construct it.
	CtlVal *mms.Value

	// Origin identifies the command originator. When nil, a default
	// Origin with OrCatRemoteControl and empty OrIdent is used.
	Origin *Origin

	// CtlNum is the control sequence number (INT8U, 0..255). All
	// commands of one control sequence carry the same ctlNum (IEC
	// 61850-7-2 20.5.2.4). Zero, with CtlNumSet false, means unset: the
	// library uses the ctlNum of the last SelectWithValue of the control
	// (Operate), or the next value of an auto-incrementing counter.
	CtlNum uint8

	// CtlNumSet sends CtlNum as given, zero included.
	CtlNumSet bool

	// OperTm is the scheduled operation time. A zero value means
	// "operate now" (no timed command); the library then sends operTm
	// all zero when the server's Oper type has it (IEC 61850-8-1
	// 20.10.2.2).
	OperTm time.Time

	// Test, when true, sets the Test bit to indicate a test command
	// that should not cause physical action.
	Test bool

	// Check specifies synchrocheck/interlockCheck conditions.
	Check CheckConditions

	// TQuality, when set, is the TimeQuality of the T member (the time
	// the command was sent, IEC 61850-7-2 20.5.2.5; IEC 61850-8-1 Table
	// 32), overriding the quality of the client's Clock. Nil sends
	// the quality of [ClientOptions.Clock] ([DialOptions.Clock]); the
	// default [SystemClock] sends "clock not synchronised", 10 bits of
	// accuracy (0x2a). Before v1.18.0 nil sent 0x0a (synchronised).
	TQuality *TimeQuality
}
```

OperateParams contains all parameters for an IEC 61850 control Operate or SelectWithValue command.

At minimum, CtlVal must be set. For enhanced security models, Origin, CtlNum, and timestamps are also required. The library fills in sensible defaults for unset fields when possible.

### type OptFlds

```go
type OptFlds uint16
```

OptFlds represents the optional fields bit mask of a report control block. Each bit controls whether the corresponding field is included in generated reports.

```go
const (
	OptFldSeqNum       OptFlds = 1 << 0 // Sequence number
	OptFldTimeStamp    OptFlds = 1 << 1 // Report timestamp
	OptFldReasonCode   OptFlds = 1 << 2 // Inclusion reason per member
	OptFldDataSet      OptFlds = 1 << 3 // Dataset reference
	OptFldDataRef      OptFlds = 1 << 4 // Data references
	OptFldBufOvfl      OptFlds = 1 << 5 // Buffer overflow flag
	OptFldEntryID      OptFlds = 1 << 6 // Entry ID (BRCB)
	OptFldConfRev      OptFlds = 1 << 7 // Configuration revision
	OptFldSegmentation OptFlds = 1 << 8 // Segmentation info
)
```

Optional field flags for [OptFlds](#type-optflds).

#### func (OptFlds) Has

```go
func (o OptFlds) Has(flag OptFlds) bool
```

Has reports whether the specified optional field flag is set.

#### func (OptFlds) String

```go
func (o OptFlds) String() string
```

String returns a comma-separated list of set optional field names.

### type OrCat

```go
type OrCat int
```

OrCat represents the originator category (orCat) in the Origin structure of IEC 61850 control commands.

```go
const (
	OrCatNotSupported     OrCat = 0
	OrCatBayControl       OrCat = 1
	OrCatStationControl   OrCat = 2
	OrCatRemoteControl    OrCat = 3
	OrCatAutomaticBay     OrCat = 4
	OrCatAutomaticStation OrCat = 5
	OrCatAutomaticRemote  OrCat = 6
	OrCatMaintenance      OrCat = 7
	OrCatProcess          OrCat = 8
)
```

#### func (OrCat) String

```go
func (c OrCat) String() string
```

String returns the originator category name.

### type Origin

```go
type Origin struct {
	// OrCat is the originator category.
	OrCat OrCat

	// OrIdent is the originator identifier (application-specific,
	// typically an IP address or operator ID).
	OrIdent []byte
}
```

Origin identifies the originator of a control command.

### type OverflowPolicy

```go
type OverflowPolicy int
```

OverflowPolicy controls what happens when a subscription's report channel is full.

#### URCB vs BRCB loss semantics {#hdr-URCB_vs_BRCB_loss_semantics}

For URCB (unbuffered) reports, report loss at the application queue level is expected and accepted — the server makes no durability promise. When OverflowDropNewest or OverflowDropOldest is used, lost reports are silently discarded and the client will not observe a gap indicator. This matches the standard URCB contract: reports are best-effort.

For BRCB (buffered) reports, application queue overflow is a different concern from the server-side BRCB buffer overflow:

  - Server-side BRCB buffer overflow occurs when the in-memory buffer (default: 1000 entries) is full, typically while no client has the BRCB enabled (it buffers in every state, IEC 61850-7-2 §17.2.3.2.3.6). The server drops the oldest entry; when that entry was not yet sent, the next delivered report has BufOvfl=true so the client knows a gap exists (§17.2.3.2.2.8).

  - Client-side application queue overflow (this type) occurs when the client's in-process channel (QueueSize) fills up while reports are being delivered. The chosen OverflowPolicy applies here; the server is unaware of this loss. For BRCB use cases that require no loss, set QueueSize large enough and consume reports promptly, or use OverflowBlock.

#### Choosing a policy {#hdr-Choosing_a_policy}

  - OverflowDropNewest: default. Safe for all uses. Report loss is visible in SeqNum gaps.
  - OverflowDropOldest: prefer fresher data; older values are discarded.
  - OverflowBlock: zero-loss delivery. While the channel is full it blocks the whole association, not only report dispatch: see below.
  - OverflowCallback: custom handling (e.g., metrics, reconnect trigger).

#### What OverflowBlock blocks {#hdr-What_OverflowBlock_blocks}

Reports are dispatched on the goroutine that reads the association, which is also the one that reads the response to every confirmed request. While an OverflowBlock subscription's channel is full, that goroutine waits for the consumer, so:

  - no report of any subscription of this client is delivered, and
  - no confirmed service of this client completes (Read, Write, a control, [Client.GetReportControlBlock](#func-client-getreportcontrolblock), [Client.TriggerGI](#func-client-triggergi), ...): each waits until the consumer has read a report, until its own context ends, or until the subscription or the client is closed.

Therefore, with OverflowBlock:

  - read the Reports channel from a goroutine that issues no request on this client, and give every request a context with a deadline;
  - do not combine it with AutoEnable and GIOnSubscribe on an RCB that can send more than QueueSize reports before [Client.SubscribeReport](#func-client-subscribereport) returns (a BRCB that replays a backlog when it is enabled): the subscription is registered before the RCB is enabled, the queue fills while the caller has no channel to read yet, and the GI request then waits until the context ends. Subscribe with AutoEnable only, start reading, then call [Client.TriggerGI](#func-client-triggergi).

```go
const (
	// OverflowDropNewest drops the incoming report when the channel
	// is full (default). A warning is logged.
	OverflowDropNewest OverflowPolicy = iota

	// OverflowDropOldest discards the oldest buffered report to
	// make room for the new one.
	OverflowDropOldest

	// OverflowBlock blocks the dispatcher until space is available.
	// Use with caution: the dispatcher is the goroutine that reads the
	// association, so this blocks all report delivery and the response
	// of every confirmed request of the client until the consumer reads
	// (see "What OverflowBlock blocks" on [OverflowPolicy]).
	OverflowBlock

	// OverflowCallback invokes the OnOverflow callback (if set)
	// and drops the report. If no callback is set, behaves like
	// [OverflowDropNewest].
	OverflowCallback
)
```

### type ProcessResponse

```go
type ProcessResponse struct {
	// TravelTime is the time the device takes to reach the commanded
	// position. For a DPC (stVal Dbpos), stVal shows intermediate-state
	// (00, IEC 61850-7-3 Dbpos) from the operate until the end position
	// is reached TravelTime later. With enhanced security the control
	// stays in WaitForChange meanwhile: the CommandTermination is
	// positive when the position is reached, negative with AddCause
	// time-limit-over when the CF operTimeout passes first, and stVal
	// then stays intermediate-state (IEC 61850-7-2 20.3.3 d). Zero
	// writes the end position at once. Ignored for a stVal that is not
	// Dbpos.
	TravelTime time.Duration

	// OpCnt names an operation counter, a data object with an integer
	// stVal (INS, such as XCBR OpCnt, IEC 61850-7-4): "LN.DO" in the
	// control's logical device or "LD/LN.DO". Its stVal is incremented
	// when an operation reaches its end position; it saturates at the
	// INT32 maximum. Empty counts nothing.
	OpCnt string

	// PositionReached refuses an Operate whose ctlVal is the position
	// stVal already shows, with AddCause position-reached (IEC 61850-7-2
	// Table 54), as an operative test.
	PositionReached bool
}
```

ProcessResponse models, for the default operate (no [ControlHandler.OnOperate](#func-controlhandler-onoperate)), the switching device behind a controllable status: only what IEC 61850 defines. It is opt-in; nil keeps the plain mirror of ctlVal into stVal.

### type Quality

```go
type Quality uint16
```

Quality represents an IEC 61850 quality bit string (13 bits).

Quality is stored as a uint16 where bit positions match the IEC 61850 standard and the C libiec61850 convention:

  - bits 0–1: Validity
  - bit 2: Overflow
  - bit 3: OutOfRange
  - bit 4: BadReference
  - bit 5: Oscillatory
  - bit 6: Failure
  - bit 7: OldData
  - bit 8: Inconsistent
  - bit 9: Inaccurate
  - bit 10: Source (substituted)
  - bit 11: Test
  - bit 12: OperatorBlocked

```go
const (
	QualityOverflow     Quality = 1 << 2
	QualityOutOfRange   Quality = 1 << 3
	QualityBadReference Quality = 1 << 4
	QualityOscillatory  Quality = 1 << 5
	QualityFailure      Quality = 1 << 6
	QualityOldData      Quality = 1 << 7
	QualityInconsistent Quality = 1 << 8
	QualityInaccurate   Quality = 1 << 9
)
```

Detail quality flags (bits 2–9).

```go
const (
	QualitySourceSubstituted Quality = 1 << 10
	QualityTest              Quality = 1 << 11
	QualityOperatorBlocked   Quality = 1 << 12
)
```

Source, test, and operator flags (bits 10–12).

#### func DecodeQuality

```go
func DecodeQuality(v *mms.Value) (Quality, error)
```

DecodeQuality decodes an IEC 61850 quality from an MMS bit string value. Returns a [DecodeError](#type-decodeerror) if the value is not a bit string.

Quality is a variable-length bit string; bits that are not conveyed take their default value, 0 (IEC 61850-8-1 8.2), so a bit string of fewer than 13 bits decodes with the missing bits clear. Before v1.17.0 a bit string shorter than 13 bits was refused.

#### func (Quality) Has

```go
func (q Quality) Has(flag Quality) bool
```

Has returns true if the specified quality flag is set.

#### func (Quality) IsGood

```go
func (q Quality) IsGood() bool
```

IsGood returns true when validity is ValidityGood and no detail quality flags are set.

#### func (Quality) String

```go
func (q Quality) String() string
```

String returns a human-readable representation of the quality.

#### func (Quality) Validity

```go
func (q Quality) Validity() Validity
```

Validity returns the validity component of the quality.

#### func (Quality) WithValidity

```go
func (q Quality) WithValidity(v Validity) Quality
```

WithValidity returns a copy of the quality with the given validity. Validity is the 2-bit field of the Quality type (IEC 61850-7-3 clause 6.2); only the low two bits of v are used, so an out-of-range value cannot set detail-quality flags.

### type RCBFieldMask

```go
type RCBFieldMask uint32
```

RCBFieldMask specifies which RCB fields to write in a [Client.SetReportControlBlock](#func-client-setreportcontrolblock) call. Only fields with the corresponding mask bit set are written to the server.

```go
const (
	RCBFieldRptID    RCBFieldMask = 1 << 0  // Write RptID
	RCBFieldRptEna   RCBFieldMask = 1 << 1  // Write RptEna
	RCBFieldDatSet   RCBFieldMask = 1 << 2  // Write DatSet
	RCBFieldOptFlds  RCBFieldMask = 1 << 3  // Write OptFlds
	RCBFieldBufTm    RCBFieldMask = 1 << 4  // Write BufTm
	RCBFieldTrgOps   RCBFieldMask = 1 << 5  // Write TrgOps
	RCBFieldIntgPd   RCBFieldMask = 1 << 6  // Write IntgPd
	RCBFieldGI       RCBFieldMask = 1 << 7  // Write GI
	RCBFieldResv     RCBFieldMask = 1 << 8  // Write Resv (URCB)
	RCBFieldPurgeBuf RCBFieldMask = 1 << 9  // Write PurgeBuf (BRCB)
	RCBFieldEntryID  RCBFieldMask = 1 << 10 // Write EntryID (BRCB)
	RCBFieldResvTms  RCBFieldMask = 1 << 11 // Write ResvTms (BRCB)
)
```

RCB field mask constants for [RCBUpdate](#type-rcbupdate).

### type RCBType

```go
type RCBType int
```

RCBType distinguishes buffered from unbuffered report control blocks.

```go
const (
	// RCBBuffered is a buffered report control block (BRCB, FC=BR).
	RCBBuffered RCBType = iota
	// RCBUnbuffered is an unbuffered report control block (URCB, FC=RP).
	RCBUnbuffered
)
```

#### func (RCBType) FC

```go
func (t RCBType) FC() FunctionalConstraint
```

FC returns the functional constraint for this RCB type.

#### func (RCBType) String

```go
func (t RCBType) String() string
```

String returns "BRCB" or "URCB".

### type RCBUpdate

```go
type RCBUpdate struct {
	// Fields selects which attributes to write.
	Fields RCBFieldMask

	RptID    string
	RptEna   bool
	DatSet   string
	OptFlds  OptFlds
	BufTm    uint32
	TrgOps   TrgOps
	IntgPd   uint32
	GI       bool
	Resv     bool
	PurgeBuf bool
	EntryID  []byte
	ResvTms  int32
}
```

RCBUpdate specifies the RCB fields to write and their new values.

### type ReadResult

```go
type ReadResult struct {
	// Ref is the reference that was read.
	Ref Ref

	// Value is the decoded value. Nil when Err is non-nil.
	Value *Value

	// Err is the per-item error, if any. When the MMS server
	// returns a per-variable DataAccessError, Err is set and
	// Value is nil.
	Err error
}
```

ReadResult holds the outcome of reading a single variable as part of a bulk read operation.

### type ReasonCode

```go
type ReasonCode uint8
```

ReasonCode represents the reason for inclusion of a data set member in a report.

```go
const (
	ReasonDataChanged    ReasonCode = 1 << 0 // Included due to data change
	ReasonQualityChanged ReasonCode = 1 << 1 // Included due to quality change
	ReasonDataUpdate     ReasonCode = 1 << 2 // Included due to data update
	ReasonIntegrity      ReasonCode = 1 << 3 // Included due to integrity scan
	ReasonGI             ReasonCode = 1 << 4 // Included due to GI
	// ReasonApplicationTrigger is bit 6 of the IEC 61850-8-1 §8.1.3.10
	// ExtendedTriggerConditions (application-trigger).
	ReasonApplicationTrigger ReasonCode = 1 << 5
)
```

Reason code values for report member inclusion.

#### func (ReasonCode) String

```go
func (r ReasonCode) String() string
```

String returns a comma-separated list of set reason flags, matching the multi-bit style used by [OptFlds.String](#func-optflds-string) and [TrgOps.String](#func-trgops-string).

### type Ref

```go
type Ref struct {
	// LD is the logical device name.
	LD string
	// LN is the logical node name (e.g., "LLN0", "GGIO1").
	LN string
	// Path contains the data object / data attribute path components.
	// Empty when the reference points to a logical node.
	Path []string
	// FC is the functional constraint. Empty when not specified.
	FC FunctionalConstraint
}
```

Ref is a parsed IEC 61850 object reference.

An IEC 61850 object reference identifies a node in the data model hierarchy: LogicalDevice / LogicalNode . DataObject . DataAttribute. An optional functional constraint can be appended in brackets.

Format: LD/LN.DO.DA\[FC]

A Ref may represent different levels of the hierarchy:

  - LD-only (LN empty, no path) — identifies a logical device for browsing and GetNameList operations. Not all operations accept LD-only refs; read/write require at least LN + FC.
  - LN-level (LN set, no path) — identifies a logical node.
  - Object-level (LN set, path present) — identifies a data object or data attribute.

Examples:

	simpleIOGenericIO/GGIO1.Ind1.stVal[ST]
	simpleIOGenericIO/GGIO1.Ind1.stVal
	simpleIOGenericIO/LLN0

#### func ParseRef

```go
func ParseRef(s string) (Ref, error)
```

ParseRef parses an IEC 61850 object reference string.

Accepted formats:

	LD/LN.DO.DA[FC]   — full reference with functional constraint
	LD/LN.DO.DA        — reference without FC
	LD/LN              — logical node reference
	LD                 — logical device reference (LN will be empty)

Returns a [\*ReferenceError](#type-referenceerror) wrapping ErrInvalidReference on malformed input.

The parser accepts references of any reasonable length. Use [ParseRefStrict](#func-parserefstrict) to enforce the conservative 129-character limit inspired by IEC 61850-7-2 VisibleString129.

Unknown FC values (not in the standard set) are accepted. Use [StrictnessOptions.RejectUnknownFC](#func-strictnessoptions-rejectunknownfc) at call sites or [FunctionalConstraint.IsValid](#func-functionalconstraint-isvalid) for semantic FC validation.

#### func ParseRefStrict

```go
func ParseRefStrict(s string) (Ref, error)
```

ParseRefStrict is like [ParseRef](#func-parseref) but enforces a maximum reference length of 129 characters, inspired by the IEC 61850-7-2 MMS VisibleString129 type for ObjectReference attributes, and the rules of [Ref.ValidateStrict](#func-ref-validatestrict) (since v1.17.0).

#### func RefFromMMS

```go
func RefFromMMS(domain mms.DomainID, itemID mms.ItemID) (Ref, error)
```

RefFromMMS constructs a Ref from an MMS domain ID and item ID.

The item ID is expected to follow the IEC 61850 MMS mapping convention: LN$FC$path$components. The FC is extracted from the second $-delimited segment.

Unknown FCs are accepted and stored as-is. This matches the library's "accept by default, reject via strictness" philosophy. Use [StrictnessOptions.RejectUnknownFC](#func-strictnessoptions-rejectunknownfc) at call sites to enforce stricter validation.

Returns an error for empty domain or empty segments within the item ID.

#### func (Ref) Child

```go
func (r Ref) Child(name string) (Ref, error)
```

Child returns a new reference with name appended to the path. Returns an error if r has no logical node (LD-only), if name is empty, or if name contains separator characters (/, ., $, \[, ]).

#### func (Ref) Depth

```go
func (r Ref) Depth() int
```

Depth returns the depth of the reference in the hierarchy.

  - 0: zero-value ref (empty LD)
  - 1: LD only
  - 2: LD/LN
  - 3+: LD/LN + path components (depth = 2 + len(Path))

#### func (Ref) HasPath

```go
func (r Ref) HasPath() bool
```

HasPath reports whether the reference includes a data object or data attribute path.

#### func (Ref) IsLD

```go
func (r Ref) IsLD() bool
```

IsLD reports whether the reference points to a logical device only.

#### func (Ref) IsLN

```go
func (r Ref) IsLN() bool
```

IsLN reports whether the reference points to a logical node (no path).

#### func (Ref) IsObject

```go
func (r Ref) IsObject() bool
```

IsObject reports whether the reference points to a data object or data attribute (LN set with at least one path component).

#### func (Ref) ObjectReference

```go
func (r Ref) ObjectReference() string
```

ObjectReference returns the reference formatted without the FC bracket suffix.

#### func (Ref) Parent

```go
func (r Ref) Parent() (Ref, bool)
```

Parent returns the parent reference. For a DA reference, this returns the parent DO or LN. Returns false if r is already at the top level (LD-only).

The functional constraint is preserved when the returned parent still refers to a logical node or object path. When the parent is LD-only, the FC is dropped because LD\[FC] is not a meaningful IEC 61850 reference shape.

#### func (Ref) String

```go
func (r Ref) String() string
```

String returns the canonical IEC 61850 object reference string.

#### func (Ref) ToMMS

```go
func (r Ref) ToMMS() (domain mms.DomainID, itemID mms.ItemID, err error)
```

ToMMS converts the reference to MMS domain and item ID.

Calls [Ref.Validate](#func-ref-validate) before conversion. Requires a valid FC when the reference includes a path.

LN-level refs without FC (e.g., Ref{LD:"LD1", LN:"LLN0"}) produce a bare item ID of "LLN0". This is used for GetNameList and other browse-oriented MMS operations. It is not the normal read/write mapping — MMS read/write at the LN level is a special IEC 61850 convention that returns the complete named-variable subtree. Normal attribute access requires FC-qualified refs.

Examples:

	Ref{LD:"LD1", LN:"LLN0"}                                     → domain="LD1", itemID="LLN0"
	Ref{LD:"LD1", LN:"LLN0", Path:[]string{"Mod","stVal"}, FC:FCST} → domain="LD1", itemID="LLN0$ST$Mod$stVal"

#### func (Ref) Validate

```go
func (r Ref) Validate() error
```

Validate checks the structural invariants of the Ref.

Rules:

  - LD must be non-empty
  - if LN is empty, Path must also be empty
  - if LN is empty, FC must also be empty (FC requires at least LN)
  - no empty path components
  - if FC is non-empty, it must be exactly 2 characters (length check only — unknown FC values are accepted; use [FunctionalConstraint.IsValid](#func-functionalconstraint-isvalid) for semantic validation)
  - components must not contain separators (/, ., $, \[, ])

#### func (Ref) ValidateStrict

```go
func (r Ref) ValidateStrict() error
```

ValidateStrict checks r against the name rules of the standard on top of [Ref.Validate](#func-ref-validate): every name uses A-Z, a-z, 0-9 and \_ (IEC 61850-7-2 22.2), the LD name and the part after "/" (without FC) have at most 64 characters (IEC 61850-7-2 Table 4), and the MMS item ID (LN$FC$DO$DA, with an FC of two characters when r has none) at most 64 (IEC 61850-8-1 8.1.3.2.2).

#### func (Ref) WithFC

```go
func (r Ref) WithFC(fc FunctionalConstraint) Ref
```

WithFC returns a copy of r with the functional constraint set to fc.

### type ReferenceError

```go
type ReferenceError struct {
	Input   string
	Reason  string
	Wrapped error
}
```

ReferenceError is a typed error for malformed or invalid IEC 61850 object references.

#### func (ReferenceError) Error

```go
func (e *ReferenceError) Error() string
```

#### func (ReferenceError) Unwrap

```go
func (e *ReferenceError) Unwrap() error
```

### type ReportBuffer

```go
type ReportBuffer interface {
	// Append stores e as the newest entry. e.ID is greater than the ID
	// of every entry in the buffer. To make room, the buffer discards
	// its oldest entries and returns them, oldest first; it never
	// discards e itself unless it cannot store it at all.
	Append(e ReportEntry) (discarded []ReportEntry)

	// After returns the oldest entry whose ID is greater than id.
	After(id uint64) (ReportEntry, bool)

	// Get returns the entry with the given ID.
	Get(id uint64) (ReportEntry, bool)

	// Oldest and Newest return the oldest and the newest entry.
	Oldest() (ReportEntry, bool)
	Newest() (ReportEntry, bool)

	// Remove deletes the entry with the given ID, if present.
	Remove(id uint64)

	// Purge deletes every entry (IEC 61850-7-2 §17.2.2.14).
	Purge()

	// Len returns the number of entries.
	Len() int
}
```

ReportBuffer stores the entries of one report control block in creation order: the queue of a URCB and the buffer of a BRCB (IEC 61850-7-2 §17.2.2.15, §17.2.3.2.3.6).

The report engine owns the buffer: it calls the methods with the RCB's lock held, one buffer per RCB, so an implementation need not be safe for concurrent use. It assigns the entry IDs, keeps track of what was sent and sets BufOvfl from the entries [ReportBuffer.Append](#func-reportbuffer-append) discards.

The default is [NewMemoryReportBuffer](#func-newmemoryreportbuffer) with 1000 entries and no byte limit; [ServerOptions.NewReportBuffer](#func-serveroptions-newreportbuffer) installs another one.

An implementation that cannot keep an entry (a full disk, for a persistent one) returns it from Append as discarded, so the client learns of the loss through BufOvfl. A buffer that already holds entries when [Server.EnableReports](#func-server-enablereports) runs continues them: new entry IDs follow the newest one, and GI entries in it are not sent again.

### type ReportControlBlock

```go
type ReportControlBlock struct {
	// Reference is a display-only pseudo-reference derived from the
	// MMS item ID by replacing '$' with '.' (e.g. "LD/LLN0.BR.brcb01").
	// This is not a proper IEC 61850 object reference because BR/RP
	// is a functional constraint, not a path component. Use the LD
	// and MMS item ID from the original [Client.GetReportControlBlock]
	// call for programmatic access.
	Reference string

	// Type is BRCB or URCB.
	Type RCBType

	// RptID is the report identifier.
	RptID string

	// RptEna indicates whether the report is enabled.
	RptEna bool

	// DatSet is the data set reference.
	DatSet string

	// ConfRev is the configuration revision number.
	ConfRev uint32

	// OptFlds is the optional fields bit mask.
	OptFlds OptFlds

	// BufTm is the buffer time in milliseconds.
	BufTm uint32

	// SqNum is the current sequence number.
	SqNum uint32

	// TrgOps is the trigger options bit mask.
	TrgOps TrgOps

	// IntgPd is the integrity period in milliseconds.
	IntgPd uint32

	// GI indicates a general interrogation request.
	GI bool

	// Resv is the reservation flag (URCB only).
	Resv bool

	// ResvTms is the reservation time in seconds (BRCB only, optional;
	// IEC 61850-7-2 §17.2.2.17: -1 reserved by configuration, 0 not
	// reserved).
	ResvTms int32

	// EntryID is the entry identifier (BRCB only).
	EntryID []byte

	// PurgeBuf indicates a purge buffer request (BRCB only).
	PurgeBuf bool

	// Owner is the client owner identifier (optional, edition 2+).
	Owner []byte
}
```

ReportControlBlock holds the decoded attributes of a report control block read from a server.

### type ReportEngine

```go
type ReportEngine struct {

	// maxPDU bounds the encoded size of one InformationReport; longer
	// reports are segmented (IEC 61850-7-2 §17.2.3.2.2.5).

	// clock stamps TimeOfEntry (the server's Clock); nil is
	// SystemClock. BufTm and IntgPd timers never use it.

	// keyed by "ldName/rcbItemID"

	// life ends when Stop is called; every background report send
	// derives its context from it (see sendContext).

	// clk runs the BufTm timers; TimeOfEntry comes from clock.

	// newBuffer returns the buffer of an RCB (ServerOptions.NewReportBuffer);
	// nil or a nil result is the default MemoryReportBuffer.

	// minIntgPd is the smallest non-zero IntgPd in ms a client may
	// write (ServerOptions.MinIntegrityPeriod); 0 means no minimum.

}
```

ReportEngine is the server-side runtime report engine. It monitors value changes in the [servermodel.ValueStore](https://pkg.go.dev/github.com/otfabric/go-iec61850/internal/servermodel#ValueStore) and generates IEC 61850 InformationReports to connected clients based on RCB configuration (trigger options, optional fields, dataset bindings).

The engine is created by [Server.EnableReports](#func-server-enablereports) and runs until the server is shut down or [ReportEngine.Stop](#func-reportengine-stop) is called.

#### Ownership and delivery {#hdr-Ownership_and_delivery}

An RCB instance is owned by one client at a time and only that client receives its reports (IEC 61850-7-2 §17.2.1). A URCB is reserved by Resv=TRUE or implicitly by RptEna=TRUE (§17.2.4.5); a BRCB is reserved by the client that enables it (Table 37 c3). While reserved, writes by other clients are answered with temporarily-unavailable (IEC 61850-8-1 §8.1.3.4.4.2). When the owning association is lost the RCB is disabled and released (§17.2.2.5 Figure 24, §17.2.4.4).

Each enabled RCB has one delivery goroutine that formats and sends its entries in creation order (§17.2.3.2.3.5), so buffered (replayed) and live reports never overtake each other and SqNum is contiguous.

A BRCB buffers entries in all states (§17.2.3.2.3.6) from the moment its DatSet references an existing data set.

#### func (ReportEngine) HandleRCBWrite

```go
func (re *ReportEngine) HandleRCBWrite(ctx context.Context, ldName, rcbItemID, subfield string, val *mms.Value, conn ...*mms.ServerConn) error
```

HandleRCBWrite is called when a client writes to an RCB subfield. It validates the write against the IEC 61850-7-2 §17.2 / IEC 61850-8-1 §17.1 rules and, when accepted, commits the value to the store and triggers the runtime behaviour (enable, disable, GI, purge, resync). A rejected write leaves the store unchanged and returns an error wrapping an [mms.DataAccessError](https://pkg.go.dev/github.com/otfabric/go-mms#DataAccessError).

The optional conn identifies the MMS association that issued the write; it becomes the owner and the delivery target of the RCB. A call without conn is a local (server application) action: it is not subject to the reservation of another client, and an RCB enabled that way buffers or discards its reports but delivers none.

#### func (ReportEngine) NotifyValueChanged

```go
func (re *ReportEngine) NotifyValueChanged(_ context.Context, storeKey string)
```

NotifyValueChanged is called when a data attribute value is changed in the ValueStore. It checks every monitoring RCB (enabled URCBs, and BRCBs in all states, IEC 61850-7-2 §17.2.3.2.3.6) for relevant triggers and records report entries as needed.

#### func (ReportEngine) SetRCBBufMax

```go
func (re *ReportEngine) SetRCBBufMax(ldName, rcbItemID string, max int) bool
```

SetRCBBufMax sets the entry capacity of the named RCB's buffer, keeping its byte limit. It returns false if the RCB is not found or its buffer is not a [MemoryReportBuffer](#type-memoryreportbuffer). A lower capacity discards the oldest entries with the next entry.

#### func (ReportEngine) Stop

```go
func (re *ReportEngine) Stop()
```

Stop shuts down the report engine, stopping all integrity timers and delivery goroutines and disabling all RCBs.

### type ReportEntry

```go
type ReportEntry struct {
	// ID is the EntryID as a number; the wire EntryID is its 8-octet
	// big-endian encoding (IEC 61850-8-1 §17.2.1). IDs start at 1 and
	// increase by one for each entry the RCB creates; 0 is reserved for
	// an empty buffer (IEC 61850-7-2 §17.2.2.15).
	ID uint64

	// TimeOfEntry is the time the report handler received the first
	// internal notification of the entry (IEC 61850-7-2 §17.2.2.16).
	TimeOfEntry time.Time

	// Values, Reasons and Inclusion have one element per data set
	// member. Inclusion marks the members the report carries, Reasons
	// their reason for inclusion and Values their values; the elements
	// of members not included are unused.
	Values    []*mms.Value
	Reasons   []ReasonCode
	Inclusion []bool

	// GI marks a general-interrogation entry. It is sent once, in the
	// enable session that requested it, and is not replayed: a BRCB
	// buffers only dchg, qchg, dupd and integrity entries
	// (IEC 61850-7-2 §17.2.3.2.3.6).
	GI bool
}
```

ReportEntry is one entry of a report control block's queue: the content of one report before it is formatted (IEC 61850-7-2 §17.2.3.2.2.9).

The report engine creates entries and never changes one after it has been appended to a [ReportBuffer](#type-reportbuffer); a buffer may keep the slices as they are.

#### func (ReportEntry) EncodedSize

```go
func (e ReportEntry) EncodedSize() int
```

EncodedSize returns an upper bound of the encoded size of the entry's member values in octets: the size [MemoryReportBuffer](#type-memoryreportbuffer) counts against its byte limit. Data references and the report header are not included.

### type ReportError

```go
type ReportError struct {
	RCBRef  string
	Message string
	Wrapped error
}
```

ReportError indicates a failure related to report control block operations or report decoding.

#### func (ReportError) Error

```go
func (e *ReportError) Error() string
```

#### func (ReportError) Unwrap

```go
func (e *ReportError) Unwrap() error
```

### type ReportIndication

```go
type ReportIndication struct {
	// RptID is the report identifier.
	RptID string

	// OptFlds is the optional fields mask from this report.
	OptFlds OptFlds

	// SeqNum is the sequence number (present when OptFldSeqNum is set).
	SeqNum uint32

	// SubSeqNum is the sub-sequence number for segmented reports.
	SubSeqNum uint32

	// MoreSegments indicates additional report segments follow.
	MoreSegments bool

	// DatSet is the data set reference (present when OptFldDataSet is set).
	DatSet string

	// BufOvfl indicates buffer overflow (present when OptFldBufOvfl is set).
	BufOvfl bool

	// EntryID is the entry identifier (present when OptFldEntryID is set).
	EntryID []byte

	// ConfRev is the configuration revision (present when OptFldConfRev is set).
	ConfRev uint32

	// Timestamp is the report timestamp (present when OptFldTimeStamp
	// is set). Decoded from UTCTime or BinaryTime depending on the
	// server's encoding.
	Timestamp time.Time

	// Inclusion is a bitmask indicating which data set members are
	// included in this report.
	Inclusion []bool

	// DataReferences contains data references for included members
	// (present when OptFldDataRef is set).
	DataReferences []string

	// Values contains the values for included members, in order of
	// inclusion. Only entries where Inclusion[i] is true have values.
	Values []*Value

	// ReasonCodes contains the reason for inclusion for each included
	// member (present when OptFldReasonCode is set).
	ReasonCodes []ReasonCode
}
```

ReportIndication represents a decoded IEC 61850 report received from the server via an InformationReport.

#### func DecodeReport

```go
func DecodeReport(values []*mms.Value) (*ReportIndication, error)
```

DecodeReport decodes the access results of an MMS InformationReport that carries an IEC 61850 report (the report format of IEC 61850-8-1): RptID, OptFlds, the optional fields OptFlds announces in their standard order (SeqNum, TimeOfEntry, DatSet, BufOvfl, EntryID, ConfRev, SubSeqNum and MoreSegmentsFollow), the inclusion bit string, then per included member its data reference (with OptFldDataRef), its value, and its reason for inclusion (with OptFldReasonCode).

It is for reports a caller did not receive through a subscription, such as those of a passive capture decoded with go-mms (mms.DecodeTSDU), and it is strict: a missing or nil value, a field of the wrong MMS type, an OptFlds or inclusion bit string that is not one, an inclusion bit string with more members than the values that follow can hold (checked before any member is decoded), and values left over after the last member are a \*ReportError. It keeps no state and sends nothing. A Client decoding the reports it subscribed to stays lenient about field types, as before.

### type ReportSubscription

```go
type ReportSubscription struct {

	// closed on Close; guards OverflowBlock send
	// tracks in-flight OverflowBlock delivers

	// Lifecycle state for Close() cleanup. Set during SubscribeReport.

	// RCB MMS item ID

	// Segmented report reassembly state. Protected by mu.
	// Keyed by (RptID, SeqNum) to avoid collisions when a
	// subscription pattern matches multiple report sources
	// sharing the same sequence space.

	// segBytes is the estimated size of segBuf (segmentSize); segGen
	// counts the partial reports, so that the timer of a partial report
	// that has ended does nothing; segTimer gives the partial report up
	// after segTimeout.

	// budget of segBuf; 0 = DefaultMaxSegmentBytes
	// reassembly time limit; 0 = DefaultSegmentTimeout

	// Counters of Stats.

}
```

ReportSubscription represents an active subscription to IEC 61850 reports. Reports are delivered to the channel returned by \[Reports].

Call [ReportSubscription.Close](#func-reportsubscription-close) to unsubscribe and release resources. Close is idempotent and safe to call from any goroutine.

#### func (ReportSubscription) Close

```go
func (s *ReportSubscription) Close() error
```

Close terminates the report subscription. It is idempotent and safe to call from any goroutine.

Close shuts the subscription down locally first: it is removed from the client's dispatch and the \[Reports] channel is closed, so no further report is delivered. This part never waits for the peer.

If the subscription was created with lifecycle options (AutoEnable, ReserveURCB), Close then performs best-effort remote cleanup: disable the RCB (RptEna=false), then release the URCB reservation. The cleanup is bounded: its requests are given up after 5 seconds in total, so Close returns also when the server does not answer. Remote cleanup errors are logged and never returned.

The remote cleanup needs the answers of the peer, which the client reads on the goroutine that also calls [SubscribeReportOptions.OnOverflow](#func-subscribereportoptions-onoverflow): a Close called from that callback on a subscription with lifecycle options returns only when the cleanup is given up. Close such a subscription from another goroutine.

#### func (ReportSubscription) Reports

```go
func (s *ReportSubscription) Reports() <-chan *ReportIndication
```

Reports returns a read-only channel that delivers decoded report indications. The channel is closed when the subscription is closed or the client connection is terminated.

#### func (ReportSubscription) Stats

```go
func (s *ReportSubscription) Stats() ReportSubscriptionStats
```

Stats returns the counters of the subscription. It is safe to call from any goroutine, also after Close.

### type ReportSubscriptionStats

```go
type ReportSubscriptionStats struct {
	// ReportsDropped counts the reports dropped because the Reports
	// channel was full: the incoming report with [OverflowDropNewest]
	// and [OverflowCallback], the oldest queued one with
	// [OverflowDropOldest]. [OverflowBlock] drops none.
	ReportsDropped uint64

	// PartialReportsDropped counts the segmented reports given up before
	// their last segment: beyond [SubscribeReportOptions.MaxSegmentBytes]
	// or [SubscribeReportOptions.SegmentTimeout], beyond 65536 segments,
	// or when a segment of another report arrived first.
	PartialReportsDropped uint64

	// CallbacksRecovered counts the calls of
	// [SubscribeReportOptions.OnOverflow] that did not return normally.
	CallbacksRecovered uint64
}
```

ReportSubscriptionStats counts what a [ReportSubscription](#type-reportsubscription) did not deliver. The counters only grow.

### type RptMatchMode

```go
type RptMatchMode int
```

RptMatchMode selects how incoming report IDs are matched against the subscription's RptID pattern.

```go
const (
	// RptMatchExact matches the RptID exactly (default).
	RptMatchExact RptMatchMode = iota

	// RptMatchGlob uses [path.Match] glob semantics. '*' matches
	// any characters within a segment, '?' matches one character.
	RptMatchGlob
)
```

### type SCLParseError

```go
type SCLParseError struct {
	File    string
	Line    int
	Message string
	Wrapped error
}
```

SCLParseError indicates a failure during SCL file parsing.

#### func (SCLParseError) Error

```go
func (e *SCLParseError) Error() string
```

#### func (SCLParseError) Unwrap

```go
func (e *SCLParseError) Unwrap() error
```

### type SVEngine

```go
type SVEngine struct {

	// key: store-key prefix "LD/LLN0$MS$name"

}
```

SVEngine publishes the multicast Sampled Values control blocks of a [Server](#type-server)'s model.

Every MSVCB (SCL SampledValueControl in LLN0 with an SMV address) gets an [sv.Publisher](https://pkg.go.dev/github.com/otfabric/go-iec61850/sv#Publisher) that sends the current dataset values at SmpRate. When a dataset member changes through [Server.SetValue](#func-server-setvalue) or an MMS client write, the next samples carry the new value. For waveform data, take the publisher with [SVEngine.Publisher](#func-svengine-publisher) and feed it directly ([sv.Publisher.UpdateSample](https://pkg.go.dev/github.com/otfabric/go-iec61850/sv#Publisher.UpdateSample)).

The MSVCB attributes are served over MMS under the MS functional constraint: SvEna, MsvID, DatSet, SmpRate, OptFlds and SmpMod are writable (all but SvEna only while SvEna is false; a DatSet change increments ConfRev); ConfRev, DstAddress and noASDU are read-only. A change that would take ConfRev past 4294967295 (INT32U) is refused, and SvEna TRUE is refused while SmpRate and SmpMod select more than [SVOptions.MaxSamplesPerSecond](#func-svoptions-maxsamplespersecond). Unicast SV (USVCB) is not supported.

#### func (SVEngine) ControlBlocks

```go
func (e *SVEngine) ControlBlocks() []string
```

ControlBlocks returns the references ("LD/LLN0$MS$name") of all MSVCBs.

#### func (SVEngine) Publisher

```go
func (e *SVEngine) Publisher(ref string) (*sv.Publisher, error)
```

Publisher returns the publisher of an MSVCB ("LD/LLN0$MS$name"), or nil while it is disabled.

#### func (SVEngine) SetEnabled

```go
func (e *SVEngine) SetEnabled(ref string, enabled bool) error
```

SetEnabled sets SvEna of an MSVCB, exactly like an MMS client write.

#### func (SVEngine) Stop

```go
func (e *SVEngine) Stop()
```

Stop stops all publishers. It is idempotent; [Server.Close](#func-server-close) calls it.

### type SVOptions

```go
type SVOptions struct {
	// Transport sends the SV frames (required). Use [sv.Open] for a
	// network interface or a [sv.Hub] port for tests.
	Transport sv.Transport

	// StartDisabled leaves SvEna false for every MSVCB; clients (or
	// [SVEngine.SetEnabled]) enable publishing. By default every MSVCB
	// with a valid address and dataset publishes immediately.
	StartDisabled bool

	// SmpSynch is the smpSynch value sent (0 none, 1 local, 2 global,
	// 5-254 PTP grandmaster). Change it at runtime with
	// [sv.Publisher.SetSmpSynch].
	SmpSynch uint8

	// NominalFrequency is the power system frequency for SmpPerPeriod
	// (default 50 Hz).
	NominalFrequency float64

	// MaxSamplesPerSecond bounds the sample rate an MMS client can
	// select through the SmpRate and SmpMod of an MSVCB, in samples per
	// second at NominalFrequency. Enabling an MSVCB (SvEna TRUE, or
	// [SVEngine.SetEnabled]) whose SmpRate and SmpMod give a higher
	// rate is refused with object-value-invalid. SmpRate and SmpMod
	// writes are not refused on their own, since a client changes them
	// one at a time. The rate configured for the MSVCB in SCL is always
	// allowed. Zero means
	// [DefaultSVMaxSamplesPerSecond]; a negative value removes the
	// bound.
	MaxSamplesPerSecond float64

	// Logger receives SV diagnostics. Nil uses the server logger.
	Logger *slog.Logger

	// Metrics receives publisher counters. Nil disables metrics.
	Metrics sv.Metrics
}
```

SVOptions configures [Server.EnableSV](#func-server-enablesv).

### type Server

```go
type Server struct {

	// controlLife orders control-model value writes (stSeld, the default
	// operate) before Close; controlClosed is set by Close.

	// enginesClosed is set by Close: JournalEngine and SettingGroupEngine
	// return nil from then on.

	// MMS MaxPDUSize bounding one InformationReport

	// ms; ServerOptions.MinIntegrityPeriod, 0 = no minimum

	// hookListeners are the listeners of the hook-routing accept loop,
	// closed by Shutdown (mms.Server only tracks its own listeners).
	// conns are the connection goroutines that loop started and that have
	// not returned; Shutdown waits for them. No goroutine is added once
	// shutdown is set. All three are guarded by lnMu.

	// downCh is closed when shutdown is set; it ends the accept backoff
	// of ListenAndServe. Guarded by lnMu, created on first use.

	// maxConns bounds conns (ServerOptions.MaxConnections, default
	// filled in).

	// Counter of Stats.

	// cb calls application code under a recover and counts the calls
	// that did not return normally (ServerStats.CallbacksRecovered).

	// bg tracks background sends (CommandTermination) stopped by Close.

	// clock stamps protocol values (ServerOptions.Clock); nil is
	// SystemClock. Timers never use it.

}
```

Server is an IEC 61850 MMS server built from an SCL data model.

#### Stability {#hdr-Stability}

The server API is stable as of v1.0.0. It supports variable registration, control operations (direct normal, SBO normal, and SBOw enhanced security with connection-scoped ownership enforcement), runtime report delivery (data-change, quality-change, integrity-period, GI triggers, BRCB replay on re-enable), setting groups (active/edit selection, confirmation, handler callbacks), and journal services (runtime log entry generation with in-memory storage).

#### Known limitations {#hdr-Known_limitations}

  - SCL array/count attributes are parsed but not expanded during server model registration. DA elements with count > 1 are registered as scalar variables.
  - Enum BTypes are mapped to generic integers (INT8) without stronger enum-type semantics.
  - Dataset and report cross-references are validated only within the same logical node. Cross-LN dataset references are not supported.
  - Runtime report engine sends URCBs to the enabling connection and broadcasts BRCBs to all connections. Multi-client URCB arbitration and segmented report generation are not yet implemented.
  - BRCB buffering is in-memory with configurable depth. There is no persistent buffer storage or replay-on-reconnect.
  - Control handlers support SBO ownership enforcement and enhanced-security ctlNum verification, but interlocking, synchrocheck, and command termination are application responsibility via callbacks.

#### Architecture {#hdr-Architecture}

The Server wraps a [mms.Server](https://pkg.go.dev/github.com/otfabric/go-mms#Server) and populates its variable registry from an IEC 61850 data model derived from an SCL file. Data attribute values are stored in a thread-safe \[ValueStore] that backs the MMS read/write callbacks. Call [Server.Close](#func-server-close) for orderly shutdown of runtime engines when the server is no longer needed.

#### func NewServer

```go
func NewServer(model *servermodel.Model, opts ServerOptions) (*Server, error)
```

NewServer creates an IEC 61850 server from the given data model.

The model is typically built via [NewServerModelFromSCL](#func-newservermodelfromscl). After construction, call [Server.Serve](#func-server-serve) or [Server.ListenAndServe](#func-server-listenandserve) to accept client connections.

#### func (Server) CancelTimeActivatedOperate

```go
func (s *Server) CancelTimeActivatedOperate(ldName, doRef string) (bool, error)
```

CancelTimeActivatedOperate ends the time activated operate of the control ldName/doRef that waits for its operTm, as a Cancel of the client that sent it would: the operate is not carried out, OnOperate is not called, no termination is sent, and the control returns to Unselected. It reports whether such an operate was waiting. A control that is not registered is an error wrapping ErrNotFound.

It lets the application end an activation the client that sent it does not cancel, for example before a planned outage.

#### func (Server) Capabilities

```go
func (s *Server) Capabilities() ServiceCapabilities
```

Capabilities returns a snapshot of which IEC 61850 services are currently active on this server. This is useful for diagnostics and for verifying that all expected services have been enabled before starting to accept connections.

#### func (Server) ChangeActiveSettingGroup

```go
func (s *Server) ChangeActiveSettingGroup(ctx context.Context, ld string, sg uint8) error
```

ChangeActiveSettingGroup programmatically changes the active setting group for the given LD. This is for server-side use (e.g., operator override). The handler's OnActiveSGChanged callback is invoked.

#### func (Server) Close

```go
func (s *Server) Close()
```

Close performs an orderly shutdown of the server's runtime engines. It stops pending CommandTermination sends, the report engine (integrity timers, delivery goroutines), the GOOSE engine (publishers) and the journal and setting group engines; [Server.JournalEngine](#func-server-journalengine) and [Server.SettingGroupEngine](#func-server-settinggroupengine) return nil afterwards. Close is idempotent, safe to call multiple times and safe concurrently with requests of open associations and with [Server.SetValue](#func-server-setvalue).

Note: Close does not close the underlying MMS server or any active connections. Use context cancellation to stop [Server.Serve](#func-server-serve) or [Server.ListenAndServe](#func-server-listenandserve).

#### func (Server) EnableGOOSE

```go
func (s *Server) EnableGOOSE(opts GOOSEOptions) (*GOOSEEngine, error)
```

EnableGOOSE creates the GOOSE engine and starts publishing. Call it after [NewServer](#func-newserver); [Server.Close](#func-server-close) stops it.

#### func (Server) EnableJournals

```go
func (s *Server) EnableJournals(opts ...JournalEngineOption) *JournalEngine
```

EnableJournals creates and starts the [JournalEngine](#type-journalengine) for this server. It scans the model for log definitions, registers journals, and makes the provider available as [mms.JournalProvider](https://pkg.go.dev/github.com/otfabric/go-mms#JournalProvider).

If the MMS server was constructed with a [MemoryJournalProvider](#type-memoryjournalprovider) in \[ServerOptions.MMS.JournalProvider], EnableJournals automatically adopts it so that client MMS ReadJournal requests are served from the same data the engine writes to. If no provider was configured, the engine creates one internally. In that case, the engine records entries for programmatic access via [JournalEngine.Provider](#func-journalengine-provider), but client MMS journal reads will not be served (they require the provider to be set at server construction time).

To ensure full client↔server journal support:

	jp := iec61850.NewMemoryJournalProvider()
	srv, _ := iec61850.NewServer(model, iec61850.ServerOptions{
	    MMS: mms.ServerOptions{JournalProvider: jp},
	})
	engine := srv.EnableJournals(iec61850.WithJournalProvider(jp))

#### func (Server) EnableReports

```go
func (s *Server) EnableReports() *ReportEngine
```

EnableReports creates and starts the [ReportEngine](#type-reportengine) for this server. It scans all RCBs in the model, creates runtime state for each, starts buffering for every BRCB whose DatSet references an existing data set (IEC 61850-7-2 §17.2.2.5 Figure 24 power-up), and begins monitoring for GI/integrity triggers.

Call this after [NewServer](#func-newserver) and before [Server.Serve](#func-server-serve) or [Server.ListenAndServe](#func-server-listenandserve).

#### func (Server) EnableSV

```go
func (s *Server) EnableSV(opts SVOptions) (*SVEngine, error)
```

EnableSV creates the SV engine and starts publishing. Call it after [NewServer](#func-newserver); [Server.Close](#func-server-close) stops it.

#### func (Server) EnableSettingGroups

```go
func (s *Server) EnableSettingGroups(handler SettingGroupHandler)
```

EnableSettingGroups initialises the setting group engine for the server. It scans the server model for SGCB definitions and registers them with the provided handler.

This should be called after [NewServer](#func-newserver) and before accepting connections.

#### func (Server) GOOSEEngine

```go
func (s *Server) GOOSEEngine() *GOOSEEngine
```

GOOSEEngine returns the GOOSE engine, or nil if [Server.EnableGOOSE](#func-server-enablegoose) has not been called.

#### func (Server) HandleIdentify

```go
func (s *Server) HandleIdentify(id ServerIdentity)
```

HandleIdentify registers the MMS Identify handler using the given identity. This is called automatically by [NewServer](#func-newserver) when [ServerOptions.Identity](#func-serveroptions-identity) is set.

#### func (Server) HandleStatus

```go
func (s *Server) HandleStatus()
```

HandleStatus registers a static MMS Status response. The server always reports operational status.

#### func (Server) JournalEngine

```go
func (s *Server) JournalEngine() *JournalEngine
```

JournalEngine returns the journal engine, or nil if journals have not been enabled via [Server.EnableJournals](#func-server-enablejournals).

#### func (Server) ListenAndServe

```go
func (s *Server) ListenAndServe(ctx context.Context, ln mms.TransportListener) error
```

ListenAndServe accepts connections on the given listener and serves each in a new goroutine. This blocks until the context is cancelled or the listener is closed.

Each accepted connection is handled by [Server.Serve](#func-server-serve) in its own goroutine, which ensures that connection lifecycle hooks are invoked. At most [ServerOptions.MaxConnections](#func-serveroptions-maxconnections) are served at once; a connection beyond that is closed at once. A temporary accept error is retried after a pause that starts at 5 ms and doubles up to 1 s.

ListenAndServe returns after the connection goroutines it started have returned (their OnDisconnect included): after ctx ends, which ends their associations; after [Server.Shutdown](#func-server-shutdown), which concludes them; and after an accept error that is not temporary, when it first ends the connections it serves.

#### func (Server) MMS

```go
func (s *Server) MMS() *mms.Server
```

MMS returns the underlying MMS server for advanced configuration (e.g., registering Identify/Status handlers or a FileProvider).

#### func (Server) Model

```go
func (s *Server) Model() *servermodel.Model
```

Model returns the server's data model. The returned pointer is shared with the server internals. The caller must not modify the model after server creation — doing so may corrupt the MMS variable registry and cause undefined runtime behaviour.

#### func (Server) RegisterControl

```go
func (s *Server) RegisterControl(ldName, doRef string, ctlModel CtlModel, handler ControlHandler) error
```

RegisterControl registers a [ControlHandler](#type-controlhandler) for the controllable data object identified by ldName and doRef (e.g. "GGIO1.SPCSO1"). The ctlModel determines the expected control flow.

The registered ctlModel is the model the server enforces: when the data object has a CF ctlModel whose value differs, it is set to ctlModel (a warning is logged), so clients read the model in use (IEC 61850-7-2 20.1), and client writes of that ctlModel are refused with object-access-denied.

The handler callbacks are invoked when a client reads SBO or writes the Oper, SBOw or Cancel subattributes. A control write to a data object without a registration is refused with object-access-denied.

#### func (Server) ReportEngine

```go
func (s *Server) ReportEngine() *ReportEngine
```

ReportEngine returns the report engine, or nil if reports have not been enabled via [Server.EnableReports](#func-server-enablereports).

#### func (Server) SVEngine

```go
func (s *Server) SVEngine() *SVEngine
```

SVEngine returns the SV engine, or nil if [Server.EnableSV](#func-server-enablesv) has not been called.

#### func (Server) Serve

```go
func (s *Server) Serve(ctx context.Context, conn mms.Transport) error
```

Serve handles a single MMS transport connection. This blocks until the connection is closed or the context is cancelled.

If [ServerOptions.OnConnect](#func-serveroptions-onconnect) or [ServerOptions.OnDisconnect](#func-serveroptions-ondisconnect) are configured, OnConnect is called when the transport is accepted (before the MMS association handshake completes), and OnDisconnect is called when the Serve call returns (after the connection is fully closed). This means OnConnect fires even if the association subsequently fails during authentication or handshake.

#### func (Server) SetValue

```go
func (s *Server) SetValue(ctx context.Context, storeKey string, val *mms.Value)
```

SetValue updates a data attribute value in the store and notifies the report and GOOSE engines (if enabled) of the change. The storeKey follows the format "ldName/itemID" (see [servermodel.StoreKey](https://pkg.go.dev/github.com/otfabric/go-iec61850/internal/servermodel#StoreKey)).

This is the primary way to inject process values into a running server and have them trigger reports automatically.

#### func (Server) SettingGroupEngine

```go
func (s *Server) SettingGroupEngine() *SettingGroupEngine
```

SettingGroupEngine returns the setting group engine, or nil if setting groups have not been enabled via [Server.EnableSettingGroups](#func-server-enablesettinggroups).

#### func (Server) Shutdown

```go
func (s *Server) Shutdown(ctx context.Context) error
```

Shutdown stops the server gracefully: it closes the listeners of [Server.ListenAndServe](#func-server-listenandserve), lets in-flight requests finish, concludes every association (see [mms.Server.Shutdown](https://pkg.go.dev/github.com/otfabric/go-mms#Server.Shutdown)), waits for the connection goroutines of ListenAndServe and then stops the report and GOOSE engines like [Server.Close](#func-server-close). When ctx ends first, the remaining connections are aborted and ctx's error is returned. ListenAndServe then returns [mms.ErrServerClosed](https://pkg.go.dev/github.com/otfabric/go-mms#ErrServerClosed).

When Shutdown returns nil, every connection goroutine that ListenAndServe started has returned: its [Server.Serve](#func-server-serve) has released what the association held and its OnDisconnect hook has run. When ctx ends while such a goroutine still runs (an OnDisconnect that has not returned), Shutdown stops waiting, stops the engines and returns ctx's error; a later Shutdown waits again. Connections the caller serves with [Server.Serve](#func-server-serve) on goroutines of its own are the caller's to wait for.

Shutdown may be called from OnConnect or OnDisconnect: it does not wait for the connection goroutine it is called on.

#### func (Server) Stats

```go
func (s *Server) Stats() ServerStats
```

Stats returns the counters of the server. It is safe to call from any goroutine.

#### func (Server) ValueStore

```go
func (s *Server) ValueStore() *servermodel.ValueStore
```

ValueStore returns the server's value store for direct value manipulation (e.g., updating data attribute values from process inputs).

When reports are enabled, prefer [Server.SetValue](#func-server-setvalue) which automatically triggers change-detection and report generation.

### type ServerIdentity

```go
type ServerIdentity struct {
	// Vendor is the vendor/manufacturer name (e.g. "OTFabric").
	Vendor string

	// Model is the device model or product name.
	Model string

	// Revision is the firmware or software revision string.
	Revision string
}
```

ServerIdentity describes the IEC 61850 server identity returned by the MMS Identify service. Setting this on [ServerOptions](#type-serveroptions) automatically registers an Identify handler on the MMS server.

### type ServerModelOptions

```go
type ServerModelOptions struct {
	// InstanceDomainNames names each logical device (MMS domain) by its
	// LDevice@inst alone ("InteropLD"), as go-iec61850 did before v1.7.0,
	// instead of its IEC 61850-8-1 name.
	InstanceDomainNames bool

	// MaxExpandedNodes is the number of data objects and data
	// attributes (DO, SDO, DA and BDA, each counted once per place in
	// the model it is expanded to, and each report control block
	// instance) the expansion of the type templates may produce; zero or
	// less means [scl.DefaultMaxExpandedNodes].
	// Beyond it the model is not built and the error wraps
	// [ErrLimitExceeded] and [scl.ErrLimitExceeded].
	MaxExpandedNodes int
}
```

ServerModelOptions control [NewServerModelFromSCLWithOptions](#func-newservermodelfromsclwithoptions).

### type ServerOptions

```go
type ServerOptions struct {
	// Logger, when non-nil, enables structured logging. When
	// [ServerOptions.MMS].Logger is also nil, this logger is passed
	// through to the underlying [mms.Server]. ISO transport logging
	// ([iso.WithLogger]) is independent and is not set from here.
	Logger *slog.Logger

	// Identity, when non-nil, registers the MMS Identify handler so
	// that clients can query vendor/model/revision. Without this,
	// Identify requests are rejected with service-unsupported.
	Identity *ServerIdentity

	// FileProvider, when non-nil, enables MMS file services
	// (FileOpen, FileRead, FileClose, FileDelete, FileDirectory).
	// This is a convenience field; it is equivalent to setting
	// MMS.FileProvider.
	FileProvider mms.FileProvider

	// Authenticate, when non-nil, is called during association
	// establishment to accept or reject peers. This is a convenience
	// field; it is equivalent to setting MMS.Authenticate.
	Authenticate mms.Authenticator

	// OnConnect, when non-nil, is called when a new transport
	// connection is accepted, before the MMS association handshake.
	// This fires even if the association subsequently fails.
	OnConnect func(ConnectionEvent)

	// OnDisconnect, when non-nil, is called when a transport
	// connection's [Server.Serve] call returns (the connection is
	// fully closed regardless of how it ended).
	OnDisconnect func(ConnectionEvent)

	// AllowReadOnlyFCWrites, when true, lets MMS clients write data
	// attributes of the read-only functional constraints: status (ST),
	// measurands (MX), setting-group values (SG), service responses
	// (SR), operate-received (OR) and extended definitions (EX). IEC
	// 61850-7-2 makes them read-only to clients, and by default a write
	// is answered with object-access-denied; the application changes
	// them with [Server.SetValue]. Set it only for a simulator or a test
	// fixture whose peers drive status values over MMS. It is not
	// conformant and lets any associated client change process data.
	AllowReadOnlyFCWrites bool

	// AllowEmptyReportDatSet serves report control blocks that have no data
	// set (SCL datSet absent or empty), which SCL and IEC 61850-7-2 allow:
	// a client writes DatSet before it enables the RCB. By default such a
	// model is refused, because the RCB cannot report as configured.
	// Enabling an RCB while its DatSet is still empty is refused either way.
	AllowEmptyReportDatSet bool

	// NewReportBuffer, when non-nil, returns the buffer of each buffered
	// report control block (ldName is the logical device, rcbItemID the
	// MMS item such as "LLN0$BR$brcb01"); [Server.EnableReports] calls it
	// once per BRCB. A nil result, or a nil NewReportBuffer, uses
	// [NewMemoryReportBuffer] with 1000 entries and no byte limit. URCBs
	// always use the in-memory queue.
	NewReportBuffer func(ldName, rcbItemID string) ReportBuffer

	// Metrics, when non-nil, receives the MMS request and connection
	// events of the server (see [mms.Metrics]). It is a convenience field
	// equivalent to MMS.Metrics, which takes precedence when both are set.
	Metrics mms.Metrics

	// MMS holds the underlying MMS server options. Fields set here
	// take precedence over convenience fields above (FileProvider,
	// Authenticate) when both are set.
	MMS mms.ServerOptions

	// Clock stamps the protocol times the server sets: the `t` the
	// default operate writes (also at the end of a ProcessResponse
	// travel), report TimeStamp and BRCB TimeOfEntry,
	// journal entry times, SGCB LActTm, and GOOSE T and SV RefrTm
	// (with their TimeQuality). Nil is [SystemClock]: the host time,
	// "clock not synchronised". Timers (sboTimeout, operTm, IntgPd,
	// BufTm, ResvTms) run on the monotonic clock and ignore it; see
	// [Clock].
	Clock Clock

	// MaxConnections bounds the connections [Server.ListenAndServe]
	// serves at once, over all its listeners; zero or less means
	// [DefaultMaxConnections]. A connection accepted beyond it is closed
	// at once, before OnConnect and the association, and counted in
	// [ServerStats.ConnectionsRefused]. Connections given to
	// [Server.Serve] by the caller are not counted.
	//
	// It is also the bound on the associations the server holds at a
	// time, those of connections given to [Server.Serve] included, unless
	// MMS.MaxAssociations is set ([mms.ServerOptions]; math.MaxInt there
	// removes the bound).
	MaxConnections int

	// MinIntegrityPeriod is the smallest non-zero IntgPd that may be
	// written to a BRCB, URCB or LCB, by an MMS client or through
	// [ReportEngine.HandleRCBWrite] and [JournalEngine.HandleLCBWrite];
	// a smaller non-zero value is refused with object-value-invalid,
	// so a client cannot make the server produce integrity reports or
	// journal entries at an unbounded rate. IntgPd 0 (no integrity
	// period) is always accepted, and periods configured in the model
	// (SCL) are not checked. Zero means [DefaultMinIntegrityPeriod]; a
	// negative value removes the minimum. It is rounded up to whole
	// milliseconds, the unit of IntgPd.
	MinIntegrityPeriod time.Duration
}
```

ServerOptions configures the IEC 61850 server.

The server calls application code under a recover: OnConnect and OnDisconnect, the FileProvider, Authenticate, Metrics and a JournalProvider set in MMS, the [ControlHandler](#type-controlhandler) and [SettingGroupHandler](#type-settinggrouphandler) callbacks, and the code a variable read or write reaches (the report buffers, the Clock). A call that does not return normally is logged with its stack at error level and counted in [ServerStats.CallbacksRecovered](#func-serverstats-callbacksrecovered), and the request is answered with an error: object-access-denied for a variable read or write, a service error for a file or journal service, a rejection of the association for Authenticate and a refusal for a control service. A connection hook or a Metrics call loses that event. The connection, the other associations and the process go on. Code registered directly on [Server.MMS](#func-server-mms) is called by go-mms as it is.

### type ServerStats

```go
type ServerStats struct {
	// Connections is the number of connections [Server.ListenAndServe]
	// serves now.
	Connections int

	// ConnectionsRefused counts the connections closed at once because
	// [ServerOptions.MaxConnections] were served.
	ConnectionsRefused uint64

	// CallbacksRecovered counts the calls of application code (hooks,
	// providers, handlers, metrics) that did not return normally (see
	// [ServerOptions]).
	CallbacksRecovered uint64
}
```

ServerStats counts connections and callbacks of a [Server](#type-server); see [Server.Stats](#func-server-stats).

### type ServiceCapabilities

```go
type ServiceCapabilities struct {
	// Variables is always true (the server always registers variables).
	Variables bool

	// DataSets is true when the model contains dataset definitions.
	// This is a model-level property, not a runtime toggle.
	DataSets bool

	// Reports is true when [Server.EnableReports] has been called
	// (runtime-enabled, not just configured in the model).
	Reports bool

	// Controls is true when at least one control has been registered
	// via [Server.RegisterControl] (runtime-enabled).
	Controls bool

	// SettingGroups is true when [Server.EnableSettingGroups] has been
	// called (runtime-enabled, not just present in the model).
	SettingGroups bool

	// Journals is true when [Server.EnableJournals] has been called
	// (runtime-enabled, not just present in the model).
	Journals bool

	// GOOSE is true when [Server.EnableGOOSE] has been called.
	GOOSE bool

	// SV is true when [Server.EnableSV] has been called.
	SV bool

	// Files is true when a [mms.FileProvider] was configured.
	Files bool

	// Identify is true when server identity was configured.
	Identify bool
}
```

ServiceCapabilities reports which IEC 61850 server-side services are active on this server instance.

There is a distinction between "configured" (the model contains the necessary definitions) and "runtime-enabled" (the application called the Enable method). For reports, setting groups, and journals the boolean reflects runtime enablement, not merely model presence. Use this to verify that all expected services have been enabled before accepting connections.

#### func (ServiceCapabilities) String

```go
func (c ServiceCapabilities) String() string
```

String returns a human-readable summary of enabled services, useful for diagnostics and startup logging.

### type SettingGroupEngine

```go
type SettingGroupEngine struct {

	// key: ldName

	// setLive changes an active (FC=SG) setting with notification of
	// reports, logs and GOOSE; nil stores without notification.

	// cb logs (with the stack) and counts a handler call that did not
	// return normally; nil logs it with logger.

	// connActive reports whether an MMS association is still open; nil
	// treats every owner as connected.

	// clock stamps LActTm (the server's Clock); nil is SystemClock.

}
```

SettingGroupEngine manages server-side setting group control blocks (IEC 61850-7-2 §16, IEC 61850-8-1 §16). It intercepts SGCB writes (ActSG, EditSG, CnfEdit), enforces the setting group lifecycle and the edit reservation, and keeps one value bank per setting group:

  - FC=SG attributes hold the active group's values;
  - SelectActiveSG (ActSG) loads the selected group's bank into them;
  - SelectEditSG (EditSG) copies the group's values into the FC=SE attributes, the edit buffer, which SetEditSGValue writes;
  - ConfirmEditSGValues (CnfEdit) copies the edit buffer into the group's bank, and into the FC=SG attributes when the group is the active one; SelectEditSG 0 discards it.

The banks start with the SCL values per group (Val sGroup, IEC 61850-6) or the attribute's value, and are kept in memory; see [SettingGroupEngine.SetSettingGroupValue](#func-settinggroupengine-setsettinggroupvalue) to restore persisted values. A change of an active setting goes through [Server.SetValue](#func-server-setvalue), so data change reports, logs and GOOSE follow it.

#### func (SettingGroupEngine) GetActiveSettingGroup

```go
func (e *SettingGroupEngine) GetActiveSettingGroup(ldName string) uint8
```

GetActiveSettingGroup returns the currently active setting group for the given LD. Returns 0 if no SGCB is registered.

#### func (SettingGroupEngine) GetEditSettingGroup

```go
func (e *SettingGroupEngine) GetEditSettingGroup(ldName string) uint8
```

GetEditSettingGroup returns the setting group currently under edit for the given LD. Returns 0 if no edit session is active.

#### func (SettingGroupEngine) HandleSGCBWrite

```go
func (e *SettingGroupEngine) HandleSGCBWrite(ctx context.Context, ldName, subfield string, val *mms.Value) error
```

HandleSGCBWrite intercepts writes to SGCB subfields and enforces setting group semantics. It returns nil when the write is accepted, and otherwise an error that carries the MMS DataAccessError of IEC 61850-8-1 8.1.3.4.4.2 / Table 23 (16.2.1, 16.2.2, 16.2.4): object-value-invalid for a group number out of range, type-inconsistent for a value of the wrong type, object-access-denied for a read-only member, temporarily-unavailable while another client holds the edit reservation or when no edit is selected. An error from a [SettingGroupHandler](#type-settinggrouphandler) callback keeps the code it carries (see ErrWriteAccessDenied and the other Err\* write sentinels), and is object-access-denied otherwise.

Supported subfields: ActSG, EditSG, CnfEdit. The client is the MMS association in ctx ([mms.ServerConnFromContext](https://pkg.go.dev/github.com/otfabric/go-mms#ServerConnFromContext)).

#### func (SettingGroupEngine) SetSettingGroupValue

```go
func (e *SettingGroupEngine) SetSettingGroupValue(ctx context.Context, key string, group uint8, val *mms.Value) error
```

SetSettingGroupValue sets the value of a setting in setting group group (1..NumOfSG), for example to restore values the application persisted (IEC 61850-8-1 §16.1: the groups are non-volatile). key is as for [SettingGroupEngine.SettingGroupValue](#func-settinggroupengine-settinggroupvalue). For the active group the FC=SG attribute changes, with data change reports, logs and GOOSE. An edit buffer already loaded for that group is not changed; the next SelectEditSG loads the new value. It returns ErrTypeMismatch when val does not match the setting's type.

#### func (SettingGroupEngine) SettingGroupValue

```go
func (e *SettingGroupEngine) SettingGroupValue(key string, group uint8) (*mms.Value, error)
```

SettingGroupValue returns the value of a setting in setting group group (1..NumOfSG). key is the store key of the setting's FC=SG or FC=SE attribute (see [Server.SetValue](#func-server-setvalue) and [SettingGroupEngine.SettingKeys](#func-settinggroupengine-settingkeys)). For the active group this is the FC=SG value; an edit not yet confirmed is not included (IEC 61850-7-2 16.2.2.5). It returns ErrNotFound for a key that is not a setting of an LD with an SGCB and ErrInvalidArgument for a group out of range.

#### func (SettingGroupEngine) SettingKeys

```go
func (e *SettingGroupEngine) SettingKeys(ld string) []string
```

SettingKeys returns the settings of the setting groups of ld (every FC=SG and FC=SE leaf of the LD, IEC 61850-7-2 §16.1), one store key per setting: its FC=SG attribute, or FC=SE when the model has no FC=SG one. Nil when ld has no SGCB.

### type SettingGroupHandler

```go
type SettingGroupHandler struct {
	// OnActiveSGChanged is called when a client selects a new active
	// setting group. Return a non-nil error to reject the activation.
	// The newSG is 1-based.
	OnActiveSGChanged func(ctx context.Context, ld string, newSG uint8) error

	// OnEditSGSelected is called when a client selects a group for
	// editing. Return a non-nil error to reject the selection (e.g.,
	// if another edit session is in progress from a different source).
	OnEditSGSelected func(ctx context.Context, ld string, editSG uint8) error

	// OnConfirmEdit is called when a client confirms an edit session,
	// before the engine copies the edit buffer into the group's value
	// bank. A non-volatile store (IEC 61850-8-1 §16.2.4) persists the
	// values here (read them with [SettingGroupEngine.SettingGroupValue]
	// after the call returns, or from the FC=SE attributes now). Return a
	// non-nil error to reject the confirmation.
	OnConfirmEdit func(ctx context.Context, ld string, editSG uint8) error
}
```

SettingGroupHandler provides application callbacks for setting group operations. All callbacks are optional; nil callbacks accept the operation unconditionally.

The callbacks are called on the goroutine that serves the client's request, under a recover like [ControlHandler](#type-controlhandler) callbacks: a callback that ends abnormally is logged and refuses the write with object-access-denied, as if it had returned an error.

### type SettingGroupInfo

```go
type SettingGroupInfo struct {
	// NumOfSGs is the total number of setting groups (1-based).
	NumOfSGs uint8

	// ActSG is the currently active setting group number (1-based).
	ActSG uint8

	// EditSG is the group currently selected for editing (0 = none).
	EditSG uint8

	// CnfEdit is true when the server has confirmed the edit.
	CnfEdit bool

	// LActTm is the time of the last SelectActiveSG (IEC 61850-7-2
	// 16.2.2.7), with its TimeQuality. Zero when the server sent a value
	// that is not a UtcTime.
	LActTm Timestamp

	// ResvTms is the reservation timeout in seconds (0 = no timeout).
	// This field is optional; not all servers expose it.
	ResvTms uint16
}
```

SettingGroupInfo holds the state of a Setting Group Control Block (SGCB) as defined in IEC 61850-7-2 §16.

The SGCB is a special control block under LLN0 at FC=SP that governs multiple setting groups. Each setting group provides a complete set of SE-constrained data attribute values; one group is "active" (read by clients via FC=SG) and one may be under edit (written via FC=SE).

#### MMS mapping {#hdr-MMS_mapping}

The SGCB is mapped to MMS as "LLN0$SP$SGCB" with the following structure members in order:

	[0] NumOfSG    (Unsigned8)  — total number of setting groups
	[1] ActSG      (Unsigned8)  — currently active setting group
	[2] EditSG     (Unsigned8)  — currently selected edit group (0 = none)
	[3] CnfEdit    (BOOLEAN)    — confirm-edit flag
	[4] LActTm     (UTCTime)    — last activation timestamp
	[5] ResvTms    (Unsigned16) — reservation timeout in seconds (optional)

### type StrictnessOptions

```go
type StrictnessOptions struct {
	// RejectUnknownFC, when true, causes browse and tree operations
	// to return an error when an item ID contains a functional
	// constraint that is not in the IEC 61850 standard set. When
	// false (the default), unknown FCs are silently accepted and
	// stored as-is.
	RejectUnknownFC bool

	// VerifyReportCandidates, when true, causes [Client.ListReports]
	// to read and decode each heuristic RCB candidate, excluding
	// items that fail to decode as valid RCB structures. When false
	// (the default), discovery uses the fast naming-heuristic only.
	VerifyReportCandidates bool
}
```

StrictnessOptions controls how strictly the client validates server responses and reference formats. The zero value uses pragmatic defaults suitable for interop with real-world IEC 61850 servers.

### type SubscribeReportOptions

```go
type SubscribeReportOptions struct {
	// QueueSize is the buffer size for the report channel. Defaults
	// to 64 if zero.
	QueueSize int

	// OverflowPolicy controls behavior when the channel is full.
	// Default is [OverflowDropNewest].
	OverflowPolicy OverflowPolicy

	// OnOverflow is called when a report is dropped due to overflow
	// (only used with [OverflowCallback]). Called from the dispatch
	// goroutine — must not block: that goroutine reads the association,
	// so no report is delivered and no confirmed request of the client
	// completes until the callback returns, and a request the callback
	// issues on the client waits for its own context to end.
	//
	// The callback runs without the subscription's lock held. It may
	// call [ReportSubscription.Close] on its subscription: the
	// subscription is closed locally at once (see Close for a
	// subscription with lifecycle options). A callback that ends
	// abnormally is recovered and logged, and delivery goes on.
	OnOverflow func(*ReportIndication)

	// MatchMode selects how the RptID is matched. Default is exact.
	MatchMode RptMatchMode

	// CloneReports, when true, delivers a shallow copy of each
	// [ReportIndication] to this subscription instead of sharing
	// a pointer with other subscriptions. This allows safe mutation
	// of Values, DataReferences, and ReasonCodes slices without
	// affecting other subscribers.
	CloneReports bool

	// AutoEnable, when true, enables the RCB (RptEna=true) as part
	// of subscribing. Requires LD and RCBItemID to be set.
	AutoEnable bool

	// GIOnSubscribe, when true, triggers a General Interrogation
	// after enabling. Requires AutoEnable or that the RCB is
	// already enabled.
	GIOnSubscribe bool

	// ReserveURCB, when true, reserves the URCB before enabling.
	// Only meaningful for unbuffered RCBs.
	ReserveURCB bool

	// LD is the logical device for lifecycle operations
	// (AutoEnable, GIOnSubscribe, ReserveURCB). Required when
	// any lifecycle option is set.
	LD string

	// RCBItemID is the RCB MMS item ID for lifecycle operations.
	// Required when any lifecycle option is set.
	RCBItemID string

	// MaxSegmentBytes is the budget of the segments of one segmented
	// report (IEC 61850-8-1 17.2.2, SubSeqNum and MoreSegmentsFollow)
	// the subscription buffers until the last arrives, in bytes of the
	// decoded segments as estimated by the client; zero or less means
	// [DefaultMaxSegmentBytes]. A partial report that grows beyond it is
	// dropped and counted in [ReportSubscriptionStats.PartialReportsDropped].
	MaxSegmentBytes int

	// SegmentTimeout is the time from the first segment of a segmented
	// report within which its last segment must arrive; zero or less
	// means [DefaultSegmentTimeout]. A partial report still incomplete
	// then is dropped, its segments released, and counted in
	// [ReportSubscriptionStats.PartialReportsDropped].
	SegmentTimeout time.Duration
}
```

SubscribeReportOptions configures a report subscription.

### type SvCBDstAddress

```go
type SvCBDstAddress struct {
	Addr     sv.MAC
	Priority uint8
	VID      uint16
	AppID    uint16
}
```

SvCBDstAddress is the DstAddress attribute of an SV control block.

### type SystemClock

```go
type SystemClock struct{}
```

SystemClock is the default [Clock](#type-clock): [time.Now](https://pkg.go.dev/time#Now) with the quality "clock not synchronised" and 10 bits of sub-second accuracy (TimeQuality octet 0x2a, the same as goose.DefaultTimeQuality). The library cannot know whether the host clock is synchronised to an external source, so it does not claim it (IEC 61850-7-2 TimeQuality ClockNotSynchronized; IEC 61850-8-1 Table 32). Applications that know their synchronisation state supply their own Clock, for example with [ClockWithQuality](#func-clockwithquality).

#### func (SystemClock) Now

```go
func (SystemClock) Now() time.Time
```

Now returns [time.Now](https://pkg.go.dev/time#Now).

#### func (SystemClock) Quality

```go
func (SystemClock) Quality() TimeQuality
```

Quality returns ClockNotSynchronized with a TimeAccuracy of 10 bits.

### type TimeQuality

```go
type TimeQuality struct {
	// LeapSecondKnown indicates whether leap second information
	// is known (bit 7 of quality byte).
	LeapSecondKnown bool

	// ClockFailure indicates a clock hardware failure
	// (bit 6 of quality byte).
	ClockFailure bool

	// ClockNotSynchronized indicates the clock is not synchronized
	// to an external time source (bit 5 of quality byte).
	ClockNotSynchronized bool

	// TimeAccuracy is the number of significant bits in the
	// fraction-of-second field (bits 0–4): 0 to 24 bits, 25 to 30 are
	// invalid and 31 ([TimeAccuracyUnspecified]) is unspecified (IEC
	// 61850-8-1 Table 32). Zero means 0 bits of accuracy, not
	// unspecified (the documentation before v1.17.0 said otherwise).
	TimeAccuracy int
}
```

TimeQuality represents the time quality byte of an IEC 61850 timestamp.

#### func (TimeQuality) IsValid

```go
func (tq TimeQuality) IsValid() bool
```

IsValid reports whether TimeAccuracy is a value of IEC 61850-8-1 Table 32: 0 to 24 bits or TimeAccuracyUnspecified; 25 to 30 are invalid.

### type Timestamp

```go
type Timestamp struct {
	// Time is the timestamp value.
	Time time.Time

	// Quality contains time quality flags. Zero-valued when
	// decoded from go-mms (time quality not yet exposed by
	// the MMS layer).
	Quality TimeQuality
}
```

Timestamp represents an IEC 61850 timestamp (UTCTime) with optional time quality information.

The IEC 61850 timestamp is an 8-byte structure:

  - bytes 0–3: seconds since Unix epoch
  - bytes 4–6: fraction of second (24-bit binary fraction)
  - byte 7: time quality

[EncodeTimestamp](#func-encodetimestamp) preserves the full [TimeQuality](#type-timequality) in the UTCTimeQuality byte. [DecodeTimestamp](#func-decodetimestamp) quality fidelity depends on go-mms exposing UTCTimeQuality(); if the MMS layer does not populate the quality byte, decoded quality will be zero-valued.

#### func DecodeTimestamp

```go
func DecodeTimestamp(v *mms.Value) (Timestamp, error)
```

DecodeTimestamp decodes an IEC 61850 timestamp from an MMS UTCTime value. Returns a [DecodeError](#type-decodeerror) if the value is not a UTCTime.

Time quality flags (leap second awareness, clock failure, clock synchronization, sub-second accuracy) are decoded from the go-mms UTCTimeQuality byte.

#### func (Timestamp) IsZero

```go
func (ts Timestamp) IsZero() bool
```

IsZero returns true if the timestamp has a zero time value.

#### func (Timestamp) String

```go
func (ts Timestamp) String() string
```

String returns the timestamp formatted as RFC 3339 with nanosecond precision.

### type TreeOptions

```go
type TreeOptions struct {
	// LDFilter, when non-empty, restricts the tree to a single
	// logical device matching this name.
	LDFilter string

	// MaxDepth limits how deep the tree is built. Zero means
	// unlimited. Depth counts model-hierarchy levels starting at
	// the logical device level (consistent with [Ref.Depth]):
	//   1 = LD nodes only
	//   2 = LD + LN nodes
	//   3 = LD + LN + first DO level
	//   4+ = deeper data attributes
	//
	// Note: the returned root node is a synthetic container that
	// sits outside the depth model. Its children are the LD nodes
	// (depth 1). MaxDepth=1 therefore returns a root whose
	// children are bare LD nodes with no further expansion.
	MaxDepth int

	// IncludeFCs annotates tree nodes with functional constraint
	// information. When true, each leaf/intermediate node will
	// have its FCs field populated with all FCs observed for that
	// node in the MMS item IDs. The single FC field is set when
	// only one FC applies.
	IncludeFCs bool
}
```

TreeOptions configures the tree-building behavior for [Client.TreeWithOptions](#func-client-treewithoptions).

### type TrgOps

```go
type TrgOps uint8
```

TrgOps represents the trigger options bit mask of a report control block.

```go
const (
	TrgOpDataChanged    TrgOps = 1 << 0 // Data change
	TrgOpQualityChanged TrgOps = 1 << 1 // Quality change
	TrgOpDataUpdate     TrgOps = 1 << 2 // Data update
	TrgOpIntegrity      TrgOps = 1 << 3 // Integrity period
	TrgOpGI             TrgOps = 1 << 4 // General interrogation
)
```

Trigger option flags for [TrgOps](#type-trgops).

#### func (TrgOps) Has

```go
func (t TrgOps) Has(flag TrgOps) bool
```

Has reports whether the specified trigger option is set.

#### func (TrgOps) String

```go
func (t TrgOps) String() string
```

String returns a comma-separated list of set trigger option names.

### type Validity

```go
type Validity int
```

Validity represents the validity portion of an IEC 61850 quality.

```go
const (
	// ValidityGood indicates the value is valid.
	ValidityGood Validity = 0
	// ValidityReserved is reserved for future use.
	ValidityReserved Validity = 1
	// ValidityInvalid indicates the value is not valid.
	ValidityInvalid Validity = 2
	// ValidityQuestionable indicates the value may not be valid.
	ValidityQuestionable Validity = 3
)
```

### type Value

```go
type Value struct {
	// contains filtered or unexported fields
}
```

Value wraps an [mms.Value](https://pkg.go.dev/github.com/otfabric/go-mms#Value) with IEC 61850 semantic accessors.

Value provides typed accessor methods that return errors instead of ok booleans, and IEC 61850-specific decoders for Quality and Timestamp. Use [Value.MMS](#func-value-mms) to access the underlying MMS value when needed.

Values are created by [NewValue](#func-newvalue), the constructor functions ([BoolValue](#func-boolvalue), [IntValue](#func-intvalue), etc.), or returned from read operations.

#### func ArrayValue

```go
func ArrayValue(elements []*Value) (*Value, error)
```

ArrayValue creates a Value from a slice of element Values with validation. Returns an error if any element is nil.

Use [UnsafeArrayValue](#func-unsafearrayvalue) for the unchecked fast path when all elements are guaranteed non-nil.

#### func BoolValue

```go
func BoolValue(b bool) *Value
```

BoolValue creates a Value from a bool.

#### func FloatValue

```go
func FloatValue(f float64) *Value
```

FloatValue creates a Value from a float64.

#### func IntValue

```go
func IntValue(i int64) *Value
```

IntValue creates a Value from an int64.

#### func NewValue

```go
func NewValue(v *mms.Value) *Value
```

NewValue wraps an [mms.Value](https://pkg.go.dev/github.com/otfabric/go-mms#Value). Returns nil if v is nil.

#### func OctetStringValue

```go
func OctetStringValue(data []byte) *Value
```

OctetStringValue creates a Value from a byte slice.

#### func QualityValue

```go
func QualityValue(q Quality) *Value
```

QualityValue creates a Value from a [Quality](#type-quality).

#### func StringValue

```go
func StringValue(s string) *Value
```

StringValue creates a Value from a string (MMS VisibleString).

#### func StructureValue

```go
func StructureValue(elements []*Value) (*Value, error)
```

StructureValue creates a Value from a slice of element Values with validation. Returns an error if any element is nil.

Use [UnsafeStructureValue](#func-unsafestructurevalue) for the unchecked fast path when all elements are guaranteed non-nil.

#### func TimestampValue

```go
func TimestampValue(ts Timestamp) *Value
```

TimestampValue creates a Value from a [Timestamp](#type-timestamp).

#### func UintValue

```go
func UintValue(u uint64) *Value
```

UintValue creates a Value from a uint64.

#### func UnsafeArrayValue

```go
func UnsafeArrayValue(elements []*Value) *Value
```

UnsafeArrayValue creates a Value from a slice of element Values without nil-checking. Nil elements produce a malformed MMS array that will fail encoding. Prefer [ArrayValue](#func-arrayvalue) unless performance requires skipping validation.

#### func UnsafeStructureValue

```go
func UnsafeStructureValue(elements []*Value) *Value
```

UnsafeStructureValue creates a Value from a slice of element Values without nil-checking. Nil elements produce a malformed MMS structure that will fail encoding. Prefer [StructureValue](#func-structurevalue) unless performance requires skipping validation.

#### func (Value) BitString

```go
func (v *Value) BitString() ([]byte, error)
```

BitString returns the raw bit string bytes. The returned slice may alias the underlying MMS value memory. Copy it if ownership or later mutation is required. Returns a [DecodeError](#type-decodeerror) if the value is nil or not a bit string.

#### func (Value) Bool

```go
func (v *Value) Bool() (bool, error)
```

Bool returns the value as a bool. Returns a [DecodeError](#type-decodeerror) if the value is nil or not a boolean.

#### func (Value) Elements

```go
func (v *Value) Elements() ([]*Value, error)
```

Elements returns the structure or array elements as Values. Use [Value.IsStructure](#func-value-isstructure) and [Value.IsArray](#func-value-isarray) to determine which container kind the value holds before calling this method. Returns a [DecodeError](#type-decodeerror) if the value is nil or not a structure or array.

#### func (Value) Float32

```go
func (v *Value) Float32() (float32, error)
```

Float32 returns the value as a float32. Returns a [DecodeError](#type-decodeerror) if the value is nil or not a float.

#### func (Value) Float64

```go
func (v *Value) Float64() (float64, error)
```

Float64 returns the value as a float64. Returns a [DecodeError](#type-decodeerror) if the value is nil or not a float.

#### func (Value) Int32

```go
func (v *Value) Int32() (int32, error)
```

Int32 returns the value as an int32. Returns a [DecodeError](#type-decodeerror) if the value is nil or not an integer.

#### func (Value) Int64

```go
func (v *Value) Int64() (int64, error)
```

Int64 returns the value as an int64. Returns a [DecodeError](#type-decodeerror) if the value is nil or not an integer.

#### func (Value) IsArray

```go
func (v *Value) IsArray() bool
```

IsArray reports whether the value is an MMS array.

#### func (Value) IsStructure

```go
func (v *Value) IsStructure() bool
```

IsStructure reports whether the value is an MMS structure.

#### func (Value) MMS

```go
func (v *Value) MMS() *mms.Value
```

MMS returns the underlying [mms.Value](https://pkg.go.dev/github.com/otfabric/go-mms#Value). This is the escape hatch for operations not covered by the IEC 61850 typed accessors.

#### func (Value) MmsString

```go
func (v *Value) MmsString() (string, error)
```

MmsString returns the value as a string (MMS MmsString / UTF-8). Returns a [DecodeError](#type-decodeerror) if the value is nil or not an MMS string.

#### func (Value) OctetString

```go
func (v *Value) OctetString() ([]byte, error)
```

OctetString returns the value as a byte slice. The returned slice may alias the underlying MMS value memory. Copy it if ownership or later mutation is required. Returns a [DecodeError](#type-decodeerror) if the value is nil or not an octet string.

#### func (Value) Quality

```go
func (v *Value) Quality() (Quality, error)
```

Quality decodes the value as an IEC 61850 quality bit string. Returns a [DecodeError](#type-decodeerror) if the value is nil or not a 13-bit bit string.

#### func (Value) String

```go
func (v *Value) String() string
```

String returns a debug-friendly string representation of the value.

#### func (Value) Timestamp

```go
func (v *Value) Timestamp() (Timestamp, error)
```

Timestamp decodes the value as an IEC 61850 timestamp. Returns a [DecodeError](#type-decodeerror) if the value is nil or not a UTCTime.

#### func (Value) Type

```go
func (v *Value) Type() mms.ValueType
```

Type returns the MMS value type. Returns [mms.ValueTypeDataAccessError](https://pkg.go.dev/github.com/otfabric/go-mms#ValueTypeDataAccessError) when the Value or its underlying MMS value is nil.

#### func (Value) Uint32

```go
func (v *Value) Uint32() (uint32, error)
```

Uint32 returns the value as a uint32. Returns a [DecodeError](#type-decodeerror) if the value is nil or not an unsigned integer.

#### func (Value) Uint64

```go
func (v *Value) Uint64() (uint64, error)
```

Uint64 returns the value as a uint64. Returns a [DecodeError](#type-decodeerror) if the value is nil or not an unsigned integer.

#### func (Value) VisibleString

```go
func (v *Value) VisibleString() (string, error)
```

VisibleString returns the value as a string (MMS VisibleString). Returns a [DecodeError](#type-decodeerror) if the value is nil or not a visible string.

### type WriteRequest

```go
type WriteRequest struct {
	// Ref is the target reference. Must include LD, LN, FC,
	// and at least one path component.
	Ref Ref

	// Value is the MMS value to write.
	Value *mms.Value
}
```

WriteRequest specifies a single variable to write as part of a bulk write operation.

### type WriteResult

```go
type WriteResult struct {
	// Ref is the reference that was written.
	Ref Ref

	// Success is true if the write was accepted by the server.
	Success bool

	// Err is the per-item error, if any.
	Err error
}
```

WriteResult holds the outcome of writing a single variable as part of a bulk write operation.
