              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED14 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED14 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED14 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED14 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,102,1,253,102,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,152,0D,253,152,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 14</Val>
              </DAI>
              <DAI name="dU">
                <Val>I&gt;&gt;&gt; trip</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 15">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED15 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED15 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED15 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED15 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,103,1,253,103,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,153,0D,253,153,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 15</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 15</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 17">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED16 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED16 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED16 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED16 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,104,1,253,104,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,154,0D,253,154,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 16</Val>
              </DAI>
              <DAI name="dU">
                <Val>EF trip</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 17">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED17 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED17 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED17 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED17 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,105,1,253,105,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,155,0D,253,155,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 17</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 17</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 18">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED18 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED18 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED18 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED18 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,106,1,253,106,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,156,0D,253,156,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 18</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 18</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 19">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED19 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED19 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED19 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED19 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,107,1,253,107,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,157,0D,253,157,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 19</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 19</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 20">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED20 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED20 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED20 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED20 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,108,1,253,108,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,158,0D,253,158,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 20</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 20</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 21">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED21 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED21 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED21 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED21 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,109,1,253,109,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,159,0D,253,159,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 21</Val>
              </DAI>
              <DAI name="dU">
                <Val>ITH trip</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 22">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED22 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED22 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED22 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED22 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,110,1,253,110,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,160,0D,253,160,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 22</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 22</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode">
              <DAI name="setVal">
                <Val>Latched-S</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq2" desc="Alarm mode">
              <DAI name="setVal">
                <Val>Latched-S</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq3" desc="Alarm mode">
              <DAI name="setVal">
                <Val>Latched-S</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq4" desc="Alarm mode">
              <DAI name="setVal">
                <Val>Latched-S</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode">
              <DAI name="setVal">
                <Val>Latched-S</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq11" desc="Alarm mode">
              <DAI name="setVal">
                <Val>Latched-S</Val>
              </DAI>
            </DOI>
            <DOI name="InRsLED1" desc="Reset input for LED 12" />
            <DOI name="InRsLED2" desc="Reset input for LED 13" />
            <DOI name="InRsLED3" desc="Reset input for LED 14" />
            <DOI name="InRsLED4" desc="Reset input for LED 15" />
            <DOI name="InRsLED5" desc="Reset input for LED 16" />
            <DOI name="InRsLED6" desc="Reset input for LED 17" />
            <DOI name="InRsLED7" desc="Reset input for LED 18" />
            <DOI name="InRsLED8" desc="Reset input for LED 19" />
            <DOI name="InRsLED9" desc="Reset input for LED 20" />
            <DOI name="InRsLED10" desc="Reset input for LED 21" />
            <DOI name="InRsLED11" desc="Reset input for LED 22" />
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="3" lnType="LEDGGIO3_ED2_G_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">535</Private>
            <Private type="ABB_FunctionRefs">98188138-67b7-4de6-8417-e7cd60e8dee2,5e55fa90-1f1c-484e-8b25-7e13c65b8c0e,9fe0acd5-d2c5-4425-a828-d3e077a738c2,3a62ba0e-745c-46ed-b66c-50b19fd2c387,20cf1af6-5dc2-4cef-b338-a412c9f19704,cb61651c-a8bd-4da4-af17-a927755079c7,c7a505b6-993e-4ed1-91bf-64c2d00b77ff,035f4de4-6fbc-49bf-ac54-49eb2484c2f4,f7e7ffde-37d4-4079-b321-a14eb0e2dc23,789981d2-5cf5-4c3f-ba43-31c372dc4355,6c769498-7fa9-4af2-8add-720eedeb9a58</Private>
            <DOI name="Alm1" desc="Alarm input for LED 23">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 24">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 25">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 26">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 27">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 28">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 29">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 30">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 31">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 32">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 33">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 23">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 24">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 25">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 26">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 27">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 28">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 29">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 30">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 31">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 32">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 33">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 23">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED23 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED23 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED23 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED23 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,78,1,253,78,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,161,0D,253,161,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 23</Val>
              </DAI>
              <DAI name="dU">
                <Val>Gasalarm CB</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 24">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED24 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED24 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED24 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED24 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,79,1,253,79,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,162,0D,253,162,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 24</Val>
              </DAI>
              <DAI name="dU">
                <Val>Gasalarm BB1</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 25">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED25 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED25 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED25 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED25 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,80,1,253,80,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,163,0D,253,163,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 25</Val>
              </DAI>
              <DAI name="dU">
                <Val>Gasalarm BB2</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 26">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED26 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED26 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED26 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED26 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,81,1,253,81,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,164,0D,253,164,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 26</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 26</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 27">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED27 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED27 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED27 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED27 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,82,1,253,82,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,165,0D,253,165,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 27</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 27</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 28">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED28 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED28 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED28 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED28 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,83,1,253,83,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,166,0D,253,166,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 28</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 28</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 29">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED29 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED29 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED29 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED29 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,84,1,253,84,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,167,0D,253,167,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 29</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 29</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 30">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED30 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED30 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED30 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED30 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,85,1,253,85,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,168,0D,253,168,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 30</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 30</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 31">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED31 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED31 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED31 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED31 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,86,1,253,86,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,169,0D,253,169,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 31</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 31</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 32">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED32 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED32 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED32 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED32 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,87,1,253,87,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,170,0D,253,170,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 32</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 32</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 33">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED33 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED33 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED33 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED33 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,88,1,253,88,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,171,0D,253,171,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 33</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 33</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 23" />
            <DOI name="InRsLED2" desc="Reset input for LED 24" />
            <DOI name="InRsLED3" desc="Reset input for LED 25" />
            <DOI name="InRsLED4" desc="Reset input for LED 26" />
            <DOI name="InRsLED5" desc="Reset input for LED 27" />
            <DOI name="InRsLED6" desc="Reset input for LED 28" />
            <DOI name="InRsLED7" desc="Reset input for LED 29" />
            <DOI name="InRsLED8" desc="Reset input for LED 30" />
            <DOI name="InRsLED9" desc="Reset input for LED 31" />
            <DOI name="InRsLED10" desc="Reset input for LED 32" />
            <DOI name="InRsLED11" desc="Reset input for LED 33" />
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="4" lnType="LEDGGIO4_ED2_G_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">853</Private>
            <Private type="ABB_FunctionRefs">ce5070ce-b7fd-4d64-b24c-6429631449d4,c8855373-112c-4559-85c3-35d537d988c9,935d2bd1-5eb2-4af2-ae73-692e0a9353bd,e0fa0634-39ef-424e-8f71-dba717916004,efad65bc-410c-4d98-b3ef-b12999bb9a99,b3088063-624a-4072-8bb1-f18e3a3973e2,8c1e0adc-2d07-49e9-bc75-da7e8dc3bc85,2ab10368-04bb-4617-9037-412646ef4ca8,ed472009-f5d8-4f33-a858-f57026381aec,fbe09bda-2f31-4850-910e-fa1e43af0f4e,ea46dbb7-237a-4665-85d9-e4db930321c1</Private>
            <DOI name="Alm1" desc="Alarm input for LED 34">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 35">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 36">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 37">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 38">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 39">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 40">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 41">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 42">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 43">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 44">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 34">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 35">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 36">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 37">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 38">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 39">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 40">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 41">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 42">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 43">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 44">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 34">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,172,1,253,172,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,183,0D,253,183,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 34</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 34</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 35">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,173,1,253,173,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,184,0D,253,184,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 35</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 35</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 36">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,174,1,253,174,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,185,0D,253,185,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 36</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 36</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 37">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,175,1,253,175,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,186,0D,253,186,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 37</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 37</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 38">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,176,1,253,176,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,187,0D,253,187,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 38</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 38</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 39">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,177,1,253,177,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,188,0D,253,188,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 39</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 39</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 40">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,178,1,253,178,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,189,0D,253,189,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 40</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 40</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 41">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,179,1,253,179,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,190,0D,253,190,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 41</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 41</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 42">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,180,1,253,180,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,191,0D,253,191,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 42</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 42</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 43">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,181,1,253,181,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,192,0D,253,192,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 43</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 43</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 44">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,182,1,253,182,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,193,0D,253,193,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 44</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 44</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 34">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED2" desc="Reset input for LED 35">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED3" desc="Reset input for LED 36">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED4" desc="Reset input for LED 37">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED5" desc="Reset input for LED 38">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED6" desc="Reset input for LED 39">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED7" desc="Reset input for LED 40">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED8" desc="Reset input for LED 41">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED9" desc="Reset input for LED 42">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED10" desc="Reset input for LED 43">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED11" desc="Reset input for LED 44">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="5" lnType="LEDGGIO5_ED2_G_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">854</Private>
            <Private type="ABB_FunctionRefs">963369e0-9bc5-482b-9afd-13d32a32e06c,6b856339-10ea-4946-9cec-f472fcc81d1f,e2450d43-606e-4131-81dc-fcbb8052ed1e,db699290-51fe-4f54-9bb8-46c77ba23bf0,d2a7f164-db18-4360-ae95-5aa22e24071f,d48a36b7-d6bb-4a66-afa0-baf200fddb67,5c911939-7595-42cb-9535-ad575edce54f,b5e53c07-8cf1-4f31-bfae-7400cc89975b,15195623-0963-46ec-bcb1-c2878b27b7b0,5cb8b6dc-8320-4e38-ac1d-fd133bdf9e75,5589cf1a-9106-4301-9ab9-e2c79974582b</Private>
            <DOI name="Alm1" desc="Alarm input for LED 45">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 46">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 47">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 48">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 49">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 50">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 51">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 52">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 53">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 54">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 55">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 45">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 46">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 47">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 48">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 49">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 50">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 51">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 52">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 53">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 54">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 55">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 45">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,194,1,253,194,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,205,0D,253,205,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 45</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 45</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 46">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,195,1,253,195,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,206,0D,253,206,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 46</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 46</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 47">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,196,1,253,196,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,207,0D,253,207,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 47</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 47</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 48">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,197,1,253,197,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,208,0D,253,208,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 48</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 48</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 49">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,198,1,253,198,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,209,0D,253,209,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 49</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 49</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 50">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,199,1,253,199,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,210,0D,253,210,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 50</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 50</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 51">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,200,1,253,200,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,211,0D,253,211,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 51</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 51</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 52">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,201,1,253,201,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,212,0D,253,212,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 52</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 52</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 53">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,202,1,253,202,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,213,0D,253,213,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 53</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 53</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 54">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,203,1,253,203,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,214,0D,253,214,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 54</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 54</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 55">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,204,1,253,204,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,215,0D,253,215,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 55</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 55</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 45">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED2" desc="Reset input for LED 46">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED3" desc="Reset input for LED 47">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED4" desc="Reset input for LED 48">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED5" desc="Reset input for LED 49">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED6" desc="Reset input for LED 50">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED7" desc="Reset input for LED 51">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED8" desc="Reset input for LED 52">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED9" desc="Reset input for LED 53">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED10" desc="Reset input for LED 54">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED11" desc="Reset input for LED 55">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="6" lnType="LEDGGIO6_ED2_G_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">855</Private>
            <Private type="ABB_FunctionRefs">f5068a60-c310-4764-9242-8a11151a41c6,b6781651-d0f4-46df-abce-f6170e0ba679,5418764a-5224-4af0-95b5-8517bd39e1d0,71c96a2e-aaef-4b12-835c-a265f21a3a8a,dd694f39-128e-4762-a732-ad5ba60e1598,fb50402e-20a7-4ed5-9e9f-32db80f5c972,084f4233-3553-4253-8aad-b5a43ef6c45a,16242018-9b35-49bf-8302-0240a18e6e8c,d6cfd497-457b-4ec0-86e1-88691e06189a,07cf5d56-36a8-4d79-b2e0-717c9322a675,305eddcd-e3b2-4bb5-b48a-e2e9c6f74a7a</Private>
            <DOI name="Alm1" desc="Alarm input for LED 56">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 57">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 58">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 59">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 60">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 61">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 62">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 63">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 64">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 65">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 66">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 56">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 57">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 58">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 59">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 60">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 61">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 62">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 63">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 64">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 65">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 66">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 56">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,216,1,253,216,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,227,0D,253,227,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 56</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 56</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 57">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,217,1,253,217,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,228,0D,253,228,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 57</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 57</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 58">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,218,1,253,218,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,229,0D,253,229,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 58</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 58</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 59">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,219,1,253,219,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,230,0D,253,230,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 59</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 59</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 60">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,220,1,253,220,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,231,0D,253,231,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 60</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 60</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 61">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,221,1,253,221,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,232,0D,253,232,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 61</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 61</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 62">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,222,1,253,222,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,233,0D,253,233,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 62</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 62</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 63">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,223,1,253,223,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,234,0D,253,234,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 63</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 63</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 64">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,224,1,253,224,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,235,0D,253,235,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 64</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 64</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 65">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,225,1,253,225,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,236,0D,253,236,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 65</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 65</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 66">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,253,226,1,253,226,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,237,0D,253,237,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Programmable LEDs LED 66</Val>
              </DAI>
              <DAI name="dU">
                <Val>Spare LED 66</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 56">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED2" desc="Reset input for LED 57">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED3" desc="Reset input for LED 58">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED4" desc="Reset input for LED 59">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED5" desc="Reset input for LED 60">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED6" desc="Reset input for LED 61">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED7" desc="Reset input for LED 62">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED8" desc="Reset input for LED 63">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED9" desc="Reset input for LED 64">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED10" desc="Reset input for LED 65">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRsLED11" desc="Reset input for LED 66">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SPCGAPC1" prefix="SPC" lnClass="GAPC" inst="1" lnType="SPCGAPC1_ED2_D_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">125</Private>
            <Private type="ABB_FunctionRefs">e734a18c-356b-4844-8f45-eafb26d89d84</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>SPCGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>SPCGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>SPCGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>SPCGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>SPCGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>SPCGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>SPCGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>SPCGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="IN9">
              <DAI name="d">
                <Val>SPCGAPC1 IN9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="IN10">
              <DAI name="d">
                <Val>SPCGAPC1 IN10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="IN11">
              <DAI name="d">
                <Val>SPCGAPC1 IN11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="IN12">
              <DAI name="d">
                <Val>SPCGAPC1 IN12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="IN13">
              <DAI name="d">
                <Val>SPCGAPC1 IN13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="IN14">
              <DAI name="d">
                <Val>SPCGAPC1 IN14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="IN15">
              <DAI name="d">
                <Val>SPCGAPC1 IN15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="IN16">
              <DAI name="d">
                <Val>SPCGAPC1 IN16</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,141,20,11,141,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 1</Val>
              </DAI>
              <DAI name="dU">
                <Val>HMI_RESET</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,142,20,11,142,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 2</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPARE</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,143,20,11,143,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 3</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,144,20,11,144,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 4</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,145,20,11,145,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 5</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,146,20,11,146,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 6</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,147,20,11,147,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 7</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,148,20,11,148,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 8</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,149,20,11,149,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 9</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,150,20,11,150,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 10</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,151,20,11,151,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 11</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,152,20,11,152,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 12</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,153,20,11,153,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 13</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,154,20,11,154,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 14</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,155,20,11,155,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 15</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,156,20,11,156,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 16</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="LocRemRst" desc="Loc Rem restriction" />
          </LN>
          <LN desc="Modbus" prefix="MBS" lnClass="LPRT" inst="2" lnType="MBSLPRT2_ED2_H_63">
            <Private type="ABB_CommonSA_FunctionInstanceRef">254</Private>
            <Private type="ABB_FunctionRefs">082abc87-e347-40d7-8fbb-ed30fab6cb5a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>H</Val>
              </DAI>
              <DAI name="d">
                <Val>Modbus Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="BufBkOff" desc="Event buffer backoff value">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TCPPort" desc="TCP listening port">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
            </DOI>
            <DOI name="MapSel" desc="Mapping selection">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="UntAddr" desc="Slave Address">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>254</Val>
              </DAI>
            </DOI>
            <DOI name="StrFrDl" desc="Response start delay for serial clients">
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="EndFrDl" desc="Message end delay for serial client">
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="FrRxCnt" desc="Number of received frames">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChkErrCnt" desc="Number of checksum errors">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FrTxCnt" desc="Number of transmitted frames">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TxExcpCnt1" desc="Number of transmitted exception responses 01 and 02">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TxExcpCnt2" desc="Number of transmitted exception responses 03">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChLiv" desc="Communication status (True = OK, False = Not connected)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Modbus Communication status (True = OK, False = Not connected)</Val>
              </DAI>
            </DOI>
            <DOI name="CommIntnOv" desc="Internal Overflow indication">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Modbus Internal Overflow indication</Val>
              </DAI>
            </DOI>
            <DOI name="ConnRejSck" desc="Connection rejected due to no socket available">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ConnRejRg" desc="Connection rejected due to unregistered client">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CtlPwd1" desc="Control Struct Password 1" />
            <DOI name="CtlPwd2" desc="Control Struct Password 2" />
            <DOI name="CtlPwd3" desc="Control Struct Password 3" />
            <DOI name="CtlPwd4" desc="Control Struct Password 4" />
            <DOI name="CtlPwd5" desc="Control Struct Password 5" />
            <DOI name="CtlPwd6" desc="Control Struct Password 6" />
            <DOI name="CtlPwd7" desc="Control Struct Password 7" />
            <DOI name="CtlPwd8" desc="Control Struct Password 8" />
            <DOI name="CommPort" desc="Port selection" />
            <DOI name="LnkMod" desc="Link mode" />
            <DOI name="MBWrAuth" desc="Write authority" />
            <DOI name="EvtIdSel" desc="Event ID selection" />
            <DOI name="EvtBufMod" desc="Event buffering mode" />
            <DOI name="CRCOrdr" desc="CRC order" />
            <DOI name="TmFrm" desc="Time format" />
            <DOI name="CliIP" desc="Client IP address" />
            <DOI name="SerPty" desc="Serial parity" />
            <DOI name="CntRs" desc="Diagnostic counters reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Modbus Diagnostic counters reset</Val>
              </DAI>
            </DOI>
            <DOI name="PrtlCustom" desc="Protocol Customization Mode">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PrmCustom" desc="Customization parameter. Please, refer to the protocol manual.">
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MVGAPC1" prefix="MV" lnClass="GAPC" inst="1" lnType="MVGAPC1_ED2_D_21">
            <Private type="ABB_CommonSA_FunctionInstanceRef">560</Private>
            <Private type="ABB_FunctionRefs">a4825f69-4d84-47a7-8e86-a8d36a0510c5</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>MVGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>MVGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>MVGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>MVGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>MVGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>MVGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>MVGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>MVGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,1,1,11,1,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,2,1,11,2,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,3,1,11,3,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,4,1,11,4,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,5,1,11,5,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,6,1,11,6,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,7,1,11,7,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,8,1,11,8,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q8</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" inst="" lnType="CTRL_LLN0_ED2_F_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">2</Private>
            <Private type="ABB_FunctionRefs">accf88c1-1587-4c42-b432-4fa04af137eb</Private>
            <DOI name="NamPlt" desc="Control">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
              <DAI name="d">
                <Val>Control LLN0 Control</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>2911285</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local / Remote">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,Local,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,Local,0,0;I3C,DA03,DA03,1,10,10,1,10,10,-1,0,1,0,Local,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,Local BI-EvUpd,0;DNP01,1,-1,0,3,0,0,Local BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKey" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocSta" desc="Station operation">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Control LLN0 Station operation</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@LD0</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple levels" />
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Control LLN0 Commands blocked</Val>
              </DAI>
            </DOI>
            <DOI name="LocKeyHMI" desc="Control HMI">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,1B,-5,Station,0,0,1,4,0,1,2,4;MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,1B,-5,Station,0,0,1,4,0,1,2,4;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,10,11,1,10,11,-1,0,1,0,Station,2,4,0,1,2,4,-1,-1;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP02,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP01,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0">
                <Val>Local</Val>
              </DAI>
            </DOI>
            <DOI name="LocKeyOff" desc="Control disable">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyLoc" desc="Control local">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyRem" desc="Control remote">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeySta" desc="Control station">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyAll" desc="Control all">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocRemMod" desc="Control mode" />
            <DOI name="StaLevSet" desc="Station authority" />
          </LN0>
          <LN desc="Std conformance" lnClass="LPHD" inst="1" lnType="LPHD_CTRL_ED2_F_15">
            <Private type="ABB_FunctionRefs">accf88c1-1587-4c42-b432-4fa04af137eb</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CILO" inst="1" lnType="BREAKER1_CILO_ED2_G_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">b85a6e2c-bd52-44cc-ac87-12b8d8d43526</Private>
            <DOI name="EnaOpn" desc="ENA_OPEN">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,240,21,1,240,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_OPEN</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="ENA_CLOSE">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,240,22,1,240,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_CLOSE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CSWI" inst="1" lnType="BREAKER1_CSWI_ED2_G_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">b85a6e2c-bd52-44cc-ac87-12b8d8d43526</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,240,160,2D,240,160,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0">
                <Val>off</Val>
              </DAI>
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,240,120,1,240,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout">
                <Val>60000</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="SelOpn" desc="Selection open switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Selection open switch</Val>
              </DAI>
            </DOI>
            <DOI name="SelCls" desc="Selection close switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Selection close switch</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="PosCls" desc="Pos 1-bit cls">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="AdpPls" desc="Adaptive pulse" />
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="InSynOk" desc="SYNC OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 SYNC OK</Val>
              </DAI>
            </DOI>
            <DOI name="SynByp" desc="Syncrocheck bypass">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Syncrocheck bypass</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="XCBR" inst="1" lnType="BREAKER1_XCBR_ED2_G_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">b85a6e2c-bd52-44cc-ac87-12b8d8d43526</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,240,23,1,240,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,240,24,1,240,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3S" lnClass="GAPC" inst="1" lnType="P3SGAPC1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">af9529a5-f4b4-4f32-bd80-2b3ab9aecfdb</Private>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="MotPrg" desc="Motor in progress">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="NoFlt" desc="SCM no fault">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="DevErr" desc="SCM device error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Rel" desc="SCM release">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="NoAct" desc="SCM no action">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlErr" desc="SCM interlocking error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ReedErr" desc="SCM reed error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosErr" desc="SCM position error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="TmOutErr" desc="SCM timeout error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="MotStrTmms" desc="Motor start timeout">
              <DAI name="maxVal">
                <Val>32000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MotBrkTmms" desc="Motor brake time">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="MotBrkEna" desc="Motor braking enabled" />
            <DOI name="Pos3Sw" desc="3-pos switch position">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0">
                <Val>both open</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="SwTypSt" desc="Switch type status" />
            <DOI name="CtlMod3Sw" desc="Control mode" />
            <DOI name="HbUpLeft" desc="H-bridge upper left">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 H-bridge upper left</Val>
              </DAI>
            </DOI>
            <DOI name="HbUpRight" desc="H-bridge upper right">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 H-bridge upper right</Val>
              </DAI>
            </DOI>
            <DOI name="HbLoLeft" desc="H-bridge lower left">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 H-bridge lower left</Val>
              </DAI>
            </DOI>
            <DOI name="HbLoRight" desc="H-bridge lower right">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 H-bridge lower right</Val>
              </DAI>
            </DOI>
            <DOI name="Seld" desc="Object selected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SD" lnClass="CILO" inst="1" lnType="P3SDCILO1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">af9529a5-f4b4-4f32-bd80-2b3ab9aecfdb</Private>
            <DOI name="EnaOpn" desc="Enable open disconnector">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,21,1,248,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Enable open disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable close disconnector">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,22,1,248,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Enable close disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SE" lnClass="CILO" inst="1" lnType="P3SECILO1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">af9529a5-f4b4-4f32-bd80-2b3ab9aecfdb</Private>
            <DOI name="EnaOpn" desc="Enable open earthing switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,26,1,248,26,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Enable open earthing switch</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable close earthing switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,27,1,248,27,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Enable close earthing switch</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SD" lnClass="CSWI" inst="1" lnType="P3SDCSWI1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">af9529a5-f4b4-4f32-bd80-2b3ab9aecfdb</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Local control behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter for disconnector">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI1 Operation counter for disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,248,160,2D,248,160,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0">
                <Val>off</Val>
              </DAI>
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,248,120,1,248,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>P3SXSWI1 Disconnector position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 Disconnector position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Operation, open switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Operation, open switch</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Operation, close switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Operation, close switch</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Disconnector in open position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="PosCls" desc="Disconnector in closed position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpnEna" desc="Open disconnector enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Open disconnector enabled</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="Close disconnector enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI1 Close disconnector enabled</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SE" lnClass="CSWI" inst="1" lnType="P3SECSWI1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">af9529a5-f4b4-4f32-bd80-2b3ab9aecfdb</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Local control behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter for earthing switch">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI1 Operation counter for earthing switch</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,248,161,2D,248,161,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0">
                <Val>off</Val>
              </DAI>
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,248,121,1,248,121,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Earthing switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 Earthing switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Operation, open switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Operation, open switch</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Operation, close switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Operation, close switch</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Earthing switch in open position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="PosCls" desc="Earthing switch in closed position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpnEna" desc="Open earthing switch enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Open earthing switch enabled</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="Close earthing switch enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Close earthing switch enabled</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SD" lnClass="XSWI" inst="1" lnType="P3SDXSWI1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">af9529a5-f4b4-4f32-bd80-2b3ab9aecfdb</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter for disconnector">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Disconnector position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 Disconnector position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block disconnector opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,23,1,248,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Block disconnector opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block disconnector closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,24,1,248,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Block disconnector closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SE" lnClass="XSWI" inst="1" lnType="P3SEXSWI1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">af9529a5-f4b4-4f32-bd80-2b3ab9aecfdb</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter for earthing switch">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Earthing switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 Earthing switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block earthing switch opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,28,1,248,28,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Block earthing switch opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block earthing switch closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,29,1,248,29,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Block earthing switch closing</Val>
              </DAI>
            </DOI>
            <DOI name="ReedEna" desc="Reed contact enabled">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI2" prefix="P3S" lnClass="GAPC" inst="2" lnType="P3SGAPC2_ED2_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">13</Private>
            <Private type="ABB_FunctionRefs">519e94ae-9ec6-4f64-95f1-2e699e809d4b</Private>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="MotPrg" desc="Motor in progress">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="NoFlt" desc="SCM no fault">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="DevErr" desc="SCM device error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Rel" desc="SCM release">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="NoAct" desc="SCM no action">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlErr" desc="SCM interlocking error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ReedErr" desc="SCM reed error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosErr" desc="SCM position error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="TmOutErr" desc="SCM timeout error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="MotStrTmms" desc="Motor start timeout">
              <DAI name="maxVal">
                <Val>32000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MotBrkTmms" desc="Motor brake time">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="MotBrkEna" desc="Motor braking enabled" />
            <DOI name="Pos3Sw" desc="3-pos switch position">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0">
                <Val>both open</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI2 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI2 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="SwTypSt" desc="Switch type status">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="CtlMod3Sw" desc="Control mode" />
            <DOI name="HbUpLeft" desc="H-bridge upper left">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 H-bridge upper left</Val>
              </DAI>
            </DOI>
            <DOI name="HbUpRight" desc="H-bridge upper right">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 H-bridge upper right</Val>
              </DAI>
            </DOI>
            <DOI name="HbLoLeft" desc="H-bridge lower left">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 H-bridge lower left</Val>
              </DAI>
            </DOI>
            <DOI name="HbLoRight" desc="H-bridge lower right">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 H-bridge lower right</Val>
              </DAI>
            </DOI>
            <DOI name="Seld" desc="Object selected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI2" prefix="P3SD" lnClass="CILO" inst="2" lnType="P3SDCILO2_ED2_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">13</Private>
            <Private type="ABB_FunctionRefs">519e94ae-9ec6-4f64-95f1-2e699e809d4b</Private>
            <DOI name="EnaOpn" desc="Enable open disconnector">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,31,1,248,31,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Enable open disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable close disconnector">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,32,1,248,32,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Enable close disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI2" prefix="P3SE" lnClass="CILO" inst="2" lnType="P3SECILO2_ED2_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">13</Private>
            <Private type="ABB_FunctionRefs">519e94ae-9ec6-4f64-95f1-2e699e809d4b</Private>
            <DOI name="EnaOpn" desc="Enable open earthing switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,36,1,248,36,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Enable open earthing switch</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable close earthing switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,37,1,248,37,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Enable close earthing switch</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI2" prefix="P3SD" lnClass="CSWI" inst="2" lnType="P3SDCSWI2_ED2_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">13</Private>
            <Private type="ABB_FunctionRefs">519e94ae-9ec6-4f64-95f1-2e699e809d4b</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Local control behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter for disconnector">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI2 Operation counter for disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,248,162,2D,248,162,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0">
                <Val>off</Val>
              </DAI>
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,248,122,1,248,122,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>P3SXSWI2 Disconnector position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI2 Disconnector position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Operation, open switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Operation, open switch</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Operation, close switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Operation, close switch</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Disconnector in open position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="PosCls" desc="Disconnector in closed position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpnEna" desc="Open disconnector enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Open disconnector enabled</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="Close disconnector enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI2 Close disconnector enabled</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI2" prefix="P3SE" lnClass="CSWI" inst="2" lnType="P3SECSWI2_ED2_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">13</Private>
            <Private type="ABB_FunctionRefs">519e94ae-9ec6-4f64-95f1-2e699e809d4b</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Local control behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter for earthing switch">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI2 Operation counter for earthing switch</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,248,163,2D,248,163,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0">
                <Val>bad-state</Val>
              </DAI>
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,248,123,1,248,123,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Earthing switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI2 Earthing switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Operation, open switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Operation, open switch</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Operation, close switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Operation, close switch</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Earthing switch in open position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Earthing switch in closed position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpnEna" desc="Open earthing switch enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Open earthing switch enabled</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="Close earthing switch enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Close earthing switch enabled</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI2" prefix="P3SD" lnClass="XSWI" inst="2" lnType="P3SDXSWI2_ED2_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">13</Private>
            <Private type="ABB_FunctionRefs">519e94ae-9ec6-4f64-95f1-2e699e809d4b</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter for disconnector">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Disconnector position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI2 Disconnector position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block disconnector opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,33,1,248,33,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Block disconnector opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block disconnector closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,34,1,248,34,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Block disconnector closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI2" prefix="P3SE" lnClass="XSWI" inst="2" lnType="P3SEXSWI2_ED2_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">13</Private>
            <Private type="ABB_FunctionRefs">519e94ae-9ec6-4f64-95f1-2e699e809d4b</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter for earthing switch">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Earthing switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI2 Earthing switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block earthing switch opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,38,1,248,38,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Block earthing switch opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block earthing switch closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,39,1,248,39,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI2 Block earthing switch closing</Val>
              </DAI>
            </DOI>
            <DOI name="ReedEna" desc="Reed contact enabled">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Disturbance recorder" inst="DR">
          <LN0 lnClass="LLN0" inst="" lnType="DR_LLN0_ED2_I_3">
            <Private type="ABB_FunctionRefs">7cb68edb-8c4f-489b-894d-613416787836</Private>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>I</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
              <DAI name="d">
                <Val>DR LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>11625388</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@LD0</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical device information" lnClass="LPHD" inst="1" lnType="LPHD_M_ED2_I_3">
            <Private type="ABB_FunctionRefs">7cb68edb-8c4f-489b-894d-613416787836</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="Analog ch 1" prefix="A1" lnClass="RADR" inst="1" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>IL1</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 2" prefix="A1" lnClass="RADR" inst="2" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>IL2</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 3" prefix="A1" lnClass="RADR" inst="3" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>IL3</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 4" prefix="A1" lnClass="RADR" inst="4" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Io CLC</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 5" prefix="A1" lnClass="RADR" inst="5" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Io T90</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 6" prefix="A1" lnClass="RADR" inst="6" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>UL1-E</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 7" prefix="A1" lnClass="RADR" inst="7" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>UL2-E</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 8" prefix="A1" lnClass="RADR" inst="8" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>UL3-E</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 9" prefix="A1" lnClass="RADR" inst="9" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Uo CALC</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 10" prefix="A1" lnClass="RADR" inst="10" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Uo MEAS</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 11" prefix="A1" lnClass="RADR" inst="11" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>RESERVE</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 12" prefix="A1" lnClass="RADR" inst="12" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">56cf93af-3c54-44f0-adb1-b6f38549e4a7</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>RESERVE</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Disturbance recorder" lnClass="RDRE" inst="1" lnType="RDRE_type_ED2_I_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">770</Private>
            <Private type="ABB_FunctionRefs">7cb68edb-8c4f-489b-894d-613416787836</Private>
            <DOI name="RcdTrg" desc="Trig recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,41,20,10,41,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Disturbance recorder Trig recording</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Disturbance records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,42,20,10,42,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Disturbance recorder Disturbance records</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="FltNum" desc="Number of recordings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStr" desc="Recording started">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="MemUsed" desc="Rec. memory used">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>98</Val>
              </DAI>
            </DOI>
            <DOI name="PerTrgTms" desc="Periodic trig time">
              <DAI name="maxVal">
                <Val>604800</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="ExclTmms" desc="Exclusion time">
              <DAI name="maxVal">
                <Val>1000000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMod" desc="Operation mode" />
            <DOI name="RcdDltInd" desc="Recording deleted">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="RmnRcdCap" desc="Rem. amount of rec.">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MemFullSt" desc="Memory full">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OvWrRcdInd" desc="Overwrite of rec.">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PreTrgLen" desc="Pre-trg length">
              <DAI name="setVal">
                <Val>75</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RcdLen" desc="Record length">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="StoRteSel" desc="Storage rate" />
            <DOI name="StoModPer" desc="Stor. mode periodic" />
            <DOI name="StoModMan" desc="Stor. mode manual" />
            <DOI name="PerTmRmn" desc="Time to trigger">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PerTrgInd" desc="Periodic triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ManTrgInd" desc="Manual triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="Binary ch 33" prefix="B2" lnClass="RBDR" inst="33" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C33</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 34" prefix="B2" lnClass="RBDR" inst="34" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C34</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 35" prefix="B2" lnClass="RBDR" inst="35" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C35</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 36" prefix="B2" lnClass="RBDR" inst="36" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C36</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 37" prefix="B2" lnClass="RBDR" inst="37" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C37</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 38" prefix="B2" lnClass="RBDR" inst="38" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C38</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 39" prefix="B2" lnClass="RBDR" inst="39" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C39</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 40" prefix="B2" lnClass="RBDR" inst="40" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C40</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 41" prefix="B2" lnClass="RBDR" inst="41" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C41</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 42" prefix="B2" lnClass="RBDR" inst="42" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>RESERVE_C42</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 43" prefix="B2" lnClass="RBDR" inst="43" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DIST_XC_FLT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 44" prefix="B2" lnClass="RBDR" inst="44" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SSCBR_ALARM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 45" prefix="B2" lnClass="RBDR" inst="45" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Z1_ANREGUNG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 46" prefix="B2" lnClass="RBDR" inst="46" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Z1_AUSLÖSUNG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 47" prefix="B2" lnClass="RBDR" inst="47" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Z2_ANREGUNG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 48" prefix="B2" lnClass="RBDR" inst="48" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Z2_AUSLÖSUNG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 49" prefix="B2" lnClass="RBDR" inst="49" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Z3_ANREGUNG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 50" prefix="B2" lnClass="RBDR" inst="50" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Z3_AUSLÖSUNG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 51" prefix="B2" lnClass="RBDR" inst="51" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DIST_AUSLÖS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 52" prefix="B2" lnClass="RBDR" inst="52" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>NOT_UMZ_ANREG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 53" prefix="B2" lnClass="RBDR" inst="53" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>NOT_UMZ_AUSLÖ</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 54" prefix="B2" lnClass="RBDR" inst="54" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHHPTOC1_ANR</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 55" prefix="B2" lnClass="RBDR" inst="55" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHHPTOC1_AUSL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 56" prefix="B2" lnClass="RBDR" inst="56" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHIPTOC1_ANR</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 57" prefix="B2" lnClass="RBDR" inst="57" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHIPTOC1_AUSL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 58" prefix="B2" lnClass="RBDR" inst="58" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>UNGER_RES_AUS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 59" prefix="B2" lnClass="RBDR" inst="59" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>GER_RES_AUSL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 60" prefix="B2" lnClass="RBDR" inst="60" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>ERDSCHL_VORW</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 61" prefix="B2" lnClass="RBDR" inst="61" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>ERDSCHL_RÜCK</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 62" prefix="B2" lnClass="RBDR" inst="62" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>ERDSCHL_AUSLÖ</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 63" prefix="B2" lnClass="RBDR" inst="63" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SCHUTZANREG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 64" prefix="B2" lnClass="RBDR" inst="64" lnType="B2RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">768</Private>
            <Private type="ABB_FunctionRefs">f636e32f-e625-4067-b0f6-dcf5da2bbd97</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SCHUTZAUSLÖS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 1" prefix="B1" lnClass="RBDR" inst="1" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-B_BI01</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 2" prefix="B1" lnClass="RBDR" inst="2" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-B_BI02</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 3" prefix="B1" lnClass="RBDR" inst="3" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-B_BI03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 4" prefix="B1" lnClass="RBDR" inst="4" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-B_BI04</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 5" prefix="B1" lnClass="RBDR" inst="5" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-B_BI05</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 6" prefix="B1" lnClass="RBDR" inst="6" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-B_BI06</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 7" prefix="B1" lnClass="RBDR" inst="7" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-B_BI07</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 8" prefix="B1" lnClass="RBDR" inst="8" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-B_BI08</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 9" prefix="B1" lnClass="RBDR" inst="9" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-B_BI09</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 10" prefix="B1" lnClass="RBDR" inst="10" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI01</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 11" prefix="B1" lnClass="RBDR" inst="11" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI02</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 12" prefix="B1" lnClass="RBDR" inst="12" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 13" prefix="B1" lnClass="RBDR" inst="13" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI04</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 14" prefix="B1" lnClass="RBDR" inst="14" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI05</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 15" prefix="B1" lnClass="RBDR" inst="15" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI06</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 16" prefix="B1" lnClass="RBDR" inst="16" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI07</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 17" prefix="B1" lnClass="RBDR" inst="17" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI08</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 18" prefix="B1" lnClass="RBDR" inst="18" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI09</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 19" prefix="B1" lnClass="RBDR" inst="19" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 20" prefix="B1" lnClass="RBDR" inst="20" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI11</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 21" prefix="B1" lnClass="RBDR" inst="21" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-C_BI12</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 22" prefix="B1" lnClass="RBDR" inst="22" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-D_BI01</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 23" prefix="B1" lnClass="RBDR" inst="23" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-D_BI02</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 24" prefix="B1" lnClass="RBDR" inst="24" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-D_BI03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 25" prefix="B1" lnClass="RBDR" inst="25" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-D_BI04</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 26" prefix="B1" lnClass="RBDR" inst="26" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-D_BI05</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 27" prefix="B1" lnClass="RBDR" inst="27" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-D_BI06</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 28" prefix="B1" lnClass="RBDR" inst="28" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-D_BI07</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 29" prefix="B1" lnClass="RBDR" inst="29" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-D_BI08</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 30" prefix="B1" lnClass="RBDR" inst="30" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SLOT-D_BI09</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 31" prefix="B1" lnClass="RBDR" inst="31" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>TCS_EIN_SPULE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 32" prefix="B1" lnClass="RBDR" inst="32" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">69ea1680-3fb6-4beb-ac26-6788d43ba99c</Private>
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>TCS_AUS_SPULE</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LLN0_REX61X_ED2_H2_4" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OnTestBlock" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev6_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev10_LPL_LD0_LLN0_ED2" />
      <DO name="IndLEDRs" type="ABBIED600_Rev3_SPC_indications_e" transient="true" />
      <DO name="ProgLEDRs" type="ABBIED600_Rev3_SPC_indications_e" transient="true" />
      <DO name="MeasStatRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PQRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="OpModSetGr" type="ABBIED600_Rev3_ENG_SP_OpModSG_e" />
      <DO name="ActSetGr" type="ABBIED600_Rev3_INC_control_int_e" />
      <DO name="Act1SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act2SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act3SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act4SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act5SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act6SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="LgcSelSetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="SetSvMaxDl" type="ABBIED600_Rev3_ENG_SP_SetSvMaxDl_e" />
      <DO name="FcnSt" type="ABBIED600_Rev2_VSG_2_e" />
      <DO name="ParChgCnt" type="ABBIED600_Rev1_INS_retain_e" />
      <DO name="CnfChg" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="AllLORs" type="ABBIED600_Rev3_SPC_indications_e" transient="true" />
    </LNodeType>
    <LNodeType id="LPHD_REX61X_ED2_H2_4" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev6_DPL_ied" />
      <DO name="PhyHealth" type="ABBIED600_Rev6_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS" />
      <DO name="NumPwrUp" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WrmStr" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WacTrg" type="ABBIED600_Rev1_INS_retain" />
      <DO name="PwrUp" type="ABBIED600_Rev1_SPS" />
      <DO name="Sim" type="ABBIED600_Rev3_SPC_control" />
    </LNodeType>
    <LNodeType id="LINF_REX61X_ED2_H2_4" lnClass="LINF">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev8_LPL_LD0_LINF_ED2" />
      <DO name="BayNam" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CfgNam" type="ABBIED600_Rev3_VSG_1_20" />
      <DO name="DevRev" type="ABBIED600_Rev3_VSG_1_64" />
      <DO name="CstNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstStNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstStreNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstHouNum" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstZip" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CstCityNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstCntyNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="DevLev" type="ABBIED600_Rev3_VSG_1_64" />
    </LNodeType>
    <LNodeType id="LDEV_REX61X_ED2_H2_4" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev7_LPL_LD0_LDEV_ED2" />
      <DO name="SwrNum" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="OrdrNum" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="WrmStrDet" type="ABBIED600_Rev1_SPS" />
      <DO name="WacTrgDet" type="ABBIED600_Rev1_SPS" />
      <DO name="DevWrn" type="ABBIED600_Rev20_ENS_warning" />
      <DO name="DevWrnSt" type="ABBIED600_Rev1_SPS" />
      <DO name="DevFail" type="ABBIED600_Rev16_ENS_error" />
      <DO name="DevFailSt" type="ABBIED600_Rev1_SPS" />
      <DO name="StLstOv" type="ABBIED600_Rev1_SPS" />
      <DO name="MeasLstOv" type="ABBIED600_Rev1_SPS" />
      <DO name="ChgAckCnt" type="ABBIED600_Rev1_INS_retain" />
      <DO name="ChgFlg" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="WrmStrCmd" type="ABBIED600_Rev3_SPC_control" />
      <DO name="FailTest" type="ABBIED600_Rev3_SPC_control" />
      <DO name="BlkMod" type="ABBIED600_Rev3_ENG_SP_BlkMod_Sub1" />
      <DO name="HzSetSel" type="ABBIED600_Rev3_ENG_SP_HzSet" />
      <DO name="PhRotSet" type="ABBIED600_Rev3_ENG_SP_PhRotSet" />
      <DO name="DigVLev" type="ABBIED600_Rev2_ING_SP" />
      <DO name="DigOscLev" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="DigOscHys" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SetSeld" type="ABBIED600_Rev1_SPS" />
      <DO name="SetChg" type="ABBIED600_Rev1_SPS" />
      <DO name="PhOrdMod" type="ABBIED600_Rev3_ENG_SP_PhOrdSet" />
      <DO name="ACrvSatPt" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="ADmdAvMod" type="ABBIED600_Rev3_ENG_SP_DmdAvMod" />
      <DO name="MtrDmdIntv" type="ABBIED600_Rev3_ENG_SP_dmdItrv" />
      <DO name="HzAdpEna" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="ModRemCtl" type="ABBIED600_Rev4_ENG_SP_ModRemCtrl" />
      <DO name="LangSel" type="ABBIED600_Rev7_ENG_SP_Languages" />
      <DO name="Contr" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="NumFrm" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="LgtLivTm" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TmFrm" type="ABBIED600_Rev3_ENG_SP_FormatTime" />
      <DO name="DateFrm" type="ABBIED600_Rev3_ENG_SP_FormatDate" />
      <DO name="NamConvn" type="ABBIED600_Rev5_ENG_SP_NamingConvention_Sub1" />
      <DO name="DftVw" type="ABBIED600_Rev5_ENG_SP_DefaultView" />
      <DO name="WhmiMod" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="ConnExpTm" type="ABBIED600_Rev7_ING_SP_Unit" />
      <DO name="EvtLstClr" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SLDSymFrm" type="ABBIED600_Rev3_ENG_SP_SLDSymbolFormat" />
      <DO name="ScrDlTms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="ClsDlMod" type="ABBIED600_Rev3_ENG_SP_InUse" />
      <DO name="ClsDlTms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SetVsb" type="ABBIED600_Rev3_ENG_SP_SetVsb" />
      <DO name="CBCnfMod" type="ABBIED600_Rev2_ENG_SP_BrkConfMod" />
      <DO name="UsrLogEna1" type="ABBIED600_Rev4_ENG_SP_Enable" />
      <DO name="UsrLogEna2" type="ABBIED600_Rev4_ENG_SP_Enable" />
      <DO name="SrvIPAddr1" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="SrvIPAddr2" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="SrvPort1" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SrvPort2" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="CommTyp1" type="ABBIED600_Rev3_ENG_SP_CommConnTyp" />
      <DO name="CommTyp2" type="ABBIED600_Rev3_ENG_SP_CommConnTyp" />
      <DO name="CAMIPAddr1" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CAMIPAddr2" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CAMRplGr" type="ABBIED600_Rev2_VSG_2" />
      <DO name="CAMBaseNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="HzAdpFail" type="ABBIED600_Rev1_SPS" />
      <DO name="DigVLevMod" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="DigVHysMod" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="DigVHys" type="ABBIED600_Rev2_ING_SP" />
      <DO name="Udn" type="ABBIED600_Rev2_SPG_SP_TxtInput" />
      <DO name="CmpCd" type="ABBIED600_Rev3_VSG_1" />
      <DO name="HzAdpBu" type="ABBIED600_Rev1_SPS" />
      <DO name="DevStrReas" type="ABBIED600_Rev2_ENS_DevStrReas" />
      <DO name="DevFailAct" type="ABBIED600_Rev5_ENS_error_action" />
      <DO name="DevWrnAct" type="ABBIED600_Rev7_ENS_warning_action" />
      <DO name="SenAllEvt" type="ABBIED600_Rev3_SPC_control" />
      <DO name="HzAdpWrn" type="ABBIED600_Rev1_SPS" />
      <DO name="IndTms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="IndEna" type="ABBIED600_Rev4_ENG_SP_Enable" />
    </LNodeType>
    <LNodeType id="GSAL_REX61X_ED2_K_30" lnClass="GSAL">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_simple_int" />
      <DO name="NumCntRs" type="ABBIED600_Rev1_INS" />
      <DO name="AuthFail" type="ABBIED600_Rev1_SEC" />
      <DO name="AcsCtlFail" type="ABBIED600_Rev1_SEC" />
      <DO name="SvcViol" type="ABBIED600_Rev1_SEC" />
      <DO name="Ina" type="ABBIED600_Rev1_SEC" />
      <DO name="AuthLoc" type="ABBIED600_Rev4_SPG_SP_authority_ED2_e" />
      <DO name="AuthRem" type="ABBIED600_Rev4_SPG_SP_authority_ED2_e" />
      <DO name="RemUpdEna" type="ABBIED600_Rev2_SPG_SP_AccessAdmW_e" />
      <DO name="AuthRemAdm" type="ABBIED600_Rev2_VSG_2_64_e" />
      <DO name="AuthRemEng" type="ABBIED600_Rev2_VSG_2_64_e" />
      <DO name="AuthRemOpr" type="ABBIED600_Rev2_VSG_2_64_e" />
      <DO name="AuthRemVw" type="ABBIED600_Rev2_VSG_2_64_e" />
      <DO name="EnaCAM" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="TmmRpIntv" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="AuthMod" type="ABBIED600_Rev1_ENS_AuthMod_e" />
      <DO name="CAMSrv1" type="ABBIED600_Rev1_ENS_SrvSt_e" />
      <DO name="CAMSrv2" type="ABBIED600_Rev1_ENS_SrvSt_e" />
      <DO name="CAMRplSt" type="ABBIED600_Rev2_ENS_RplSt_e" />
      <DO name="EthBndCtl" type="ABBIED600_Rev2_SPG_SP_t" />
      <DO name="DOSWrn" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DOSAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FTPWrAcs1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="MMSWrAcs1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="WhmiWrAcs1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="FTPWrAcs2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="MMSWrAcs2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="WhmiWrAcs2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="FTPWrAcs3" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="MMSWrAcs3" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="CAMCfgMod" type="ABBIED600_Rev2_ENG_SP_CamConfMod_t" />
      <DO name="ClrUsrLst" type="ABBIED600_Rev3_SPC_userlist_t" />
    </LNodeType>
    <LNodeType id="ETHLDEV1_REX61X_ED2_C_47" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev4_LPL_LD0_LDEV_1_ED2" />
      <DO name="IPAddr1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPSubNtw1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPAddrGtw1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="Mac1" type="ABBIED600_Rev3_VSG_1_20_e" />
    </LNodeType>
    <LNodeType id="ETHLDEV2_REX61X_ED2_C_47" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev4_LPL_LD0_LDEV_1_ED2" />
      <DO name="IPAddr1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPSubNtw1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPAddrGtw1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="Mac1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPEna" type="ABBIED600_Rev2_SPG_SP_e" />
    </LNodeType>
    <LNodeType id="HMILDEV1_REX61X_ED2_C_49" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev4_LPL_LD0_LDEV_1_ED2" />
      <DO name="IPAddr1" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="Mac1" type="ABBIED600_Rev3_VSG_1_20_e" />
    </LNodeType>
    <LNodeType id="GSELPRT1_ED2_F_4" lnClass="LPRT">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxStCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxSeqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTestCnt" type="ABBIED600_Rev1_INS" />
      <DO name="StWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SeqWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTmOutCnt" type="ABBIED600_Rev1_INS" />
      <DO name="CfgErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="NdsComCnt" type="ABBIED600_Rev1_INS" />
      <DO name="DatSetErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="RptProtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ChgDetIntvTm" type="ABBIED600_Rev7_ING_SP_Unit" />
    </LNodeType>
    <LNodeType id="GNRLLTMS1_ED2_F_2" lnClass="LTMS">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TmAcc" type="ABBIED600_Rev1_INS" />
      <DO name="TmSrc" type="ABBIED600_Rev1_VSS_1_64" />
      <DO name="TmSyn" type="ABBIED600_Rev2_ENS_TmSyn" />
      <DO name="TmChSt1" type="ABBIED600_Rev1_SPS" />
      <DO name="TmSrcSel1" type="ABBIED600_Rev8_ENG_SP_SyncSrc_e" />
      <DO name="TmSrcSt" type="ABBIED600_Rev4_ENS_TmSrc_e" />
      <DO name="DomId" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ExtClkMstr" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PTPTmSrc" type="ABBIED600_Rev3_ENS_PTPTmSrc_e" />
      <DO name="PTPClkAcc" type="ABBIED600_Rev2_ENS_PTPClkAcc_e" />
      <DO name="LocClkAcc" type="ABBIED600_Rev1_INS_e" />
      <DO name="MaxDevAcc" type="ABBIED600_Rev1_INS_e" />
      <DO name="PTPPrio1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="PTPPrio2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="MstrId" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="IPAddrSNTP1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPAddrSNTP2" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="ClrStoClk" type="ABBIED600_Rev3_SPC_control_t" />
      <DO name="TmSrcTmm" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="PTPProf" type="ABBIED600_Rev1_ENG_PTPProf_e" />
      <DO name="TmSrcTyp" type="ABBIED600_Rev1_ENS_TmSrcTyp" />
      <DO name="Slave" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DevGmMod" type="ABBIED600_Rev1_ENG_SP_DevGmMod_e" />
    </LNodeType>
    <LNodeType id="GNRLLTIM1_ED2_F_2" lnClass="LTIM">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TmDT" type="ABBIED600_Rev1_SPS" />
      <DO name="TmOfsTmm" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TmUseDT" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="TmChgDT" type="ABBIED600_Rev6_TSG_SP_setCal" />
      <DO name="TmChgST" type="ABBIED600_Rev6_TSG_SP_setCal" />
      <DO name="TmSys" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="DateSys" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="TmOfsDT" type="ABBIED600_Rev2_ING_SP_1_e" />
    </LNodeType>
    <LNodeType id="MMSLPRT1_ED2_H_31" lnClass="LPRT">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev6_LPL_mms" />
      <DO name="SucConn" type="ABBIED600_Rev1_INS" />
      <DO name="FailConn" type="ABBIED600_Rev1_INS" />
      <DO name="ConcCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxRejCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="InfRpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ActConnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="UntMod" type="ABBIED600_Rev3_ENG_SP_UnitMod" />
      <DO name="SetCnfMod" type="ABBIED600_Rev3_SPC_technical" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control" />
      <DO name="StdConf1" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="StdConf2" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="CliIP1" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CliIP2" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CliIP3" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CliIP4" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CliIP5" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CommMod1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="CommMod2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="CommMod3" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="EngSt" type="ABBIED600_Rev2_ENS_EngineerinModel" />
      <DO name="RpStdConf" type="ABBIED600_Rev2_SPG_SP_t" />
    </LNodeType>
    <LNodeType id="FTPLPRT1_ED2_B_2" lnClass="LPRT">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CommMod1" type="ABBIED600_Rev3_ENG_SP_CommMod" />
      <DO name="CommMod2" type="ABBIED600_Rev3_ENG_SP_CommMod" />
      <DO name="CommMod3" type="ABBIED600_Rev3_ENG_SP_CommMod" />
    </LNodeType>
    <LNodeType id="HTTPLPRT1_ED2_B_3" lnClass="LPRT">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CommMod1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="CommMod2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
    </LNodeType>
    <LNodeType id="HMILCCH1_ED2_B_11" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="RCHLCCH1_ED2_C_17" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="RedChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RedLnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RedCfg" type="ABBIED600_Rev2_ENG_SP_ChRedKind_t" />
      <DO name="GoBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="MsvBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="DftBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="GoLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="MsvLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="ULimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="DftLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="GoLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="MsvLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="ULimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DftLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FilMod" type="ABBIED600_Rev5_ENG_SP_EthFilMod_t" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH1_ED2_C_12" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PortMod" type="ABBIED600_Rev5_ENG_SP_EthPortMod_e" />
      <DO name="GoBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="MsvBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="DftBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="GoLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="MsvLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="ULimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="DftLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="GoLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="MsvLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="ULimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DftLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FilMod" type="ABBIED600_Rev5_ENG_SP_EthFilMod_t" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH2_ED2_C_13" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PortMod" type="ABBIED600_Rev5_ENG_SP_EthPortMod_e" />
      <DO name="GoBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="MsvBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="DftBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="GoLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="MsvLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="ULimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="DftLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="GoLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="MsvLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="ULimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DftLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FilMod" type="ABBIED600_Rev5_ENG_SP_EthFilMod_t" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH3_ED2_C_17" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PortMod" type="ABBIED600_Rev1_ENG_SP_EthPortMod_LD_e" />
      <DO name="GoBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="MsvBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="DftBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="GoLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="MsvLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="ULimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="DftLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="GoLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="MsvLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="ULimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DftLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FilMod" type="ABBIED600_Rev5_ENG_SP_EthFilMod_t" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH6_ED2_C_20" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PrtTmp1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="PrtVol1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="BiasAmp1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="MeasTxPwr1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="MeasRxPwr1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="XCVRDetSt1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="RxPwrAlm1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="TxPwrAlm1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="PrtVolAlm1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="PrtTmpAlm1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="PrtNam1" type="ABBIED600_Rev1_VSS_1_20_t" />
    </LNodeType>
    <LNodeType id="SCH1LTTP1_ED2_A_1" lnClass="LTTP">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_90_4" />
      <DO name="P2pDlTmns" type="ABBIED600_Rev1_INS" />
      <DO name="P2pDlLimTmns" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="SCH1LTTP2_ED2_A_1" lnClass="LTTP">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_90_4" />
      <DO name="P2pDlTmns" type="ABBIED600_Rev1_INS" />
      <DO name="P2pDlLimTmns" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="SCH1LTTP3_ED2_A_1" lnClass="LTTP">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_90_4" />
      <DO name="P2pDlTmns" type="ABBIED600_Rev1_INS" />
      <DO name="P2pDlLimTmns" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="LEDPTRC_ED2_G_7" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_full" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_full" />
      <DO name="InRs" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InOp" type="ABBIED600_Rev3_SPS_dU_e" />
      <DO name="InStr" type="ABBIED600_Rev3_SPS_dU_e" />
    </LNodeType>
    <LNodeType id="SGLINF1_ED2_B_17" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SGBOGGIO1_ED2_B_17" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO9" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO10" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO11" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO12" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO13" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO14" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO15" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO16" type="ABBIED600_Rev3_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="SFLINF1_ED2_B_14" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SFAIGGIO1_ED2_B_14" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
    </LNodeType>
    <LNodeType id="SELINF1_ED2_B_7" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SEBOGGIO1_ED2_B_7" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO9" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO10" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO11" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO12" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO13" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO14" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO15" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO16" type="ABBIED600_Rev3_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="SEBIGGIO1_ED2_B_7" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms7" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms8" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms9" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms10" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms11" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms12" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms13" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms14" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms15" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms16" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv5" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv6" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv7" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv8" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv9" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv10" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv11" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv12" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv13" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv15" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv16" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DigInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntMod14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="CntInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVHys" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="SDLINF1_ED2_B_10" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SDBOGGIO1_ED2_B_10" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO9" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO10" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO11" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO12" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO13" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO14" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO15" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO16" type="ABBIED600_Rev3_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="SDBIGGIO1_ED2_B_10" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms7" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms8" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms9" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms10" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms11" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms12" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms13" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms14" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CntMod14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="FilTmms15" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms16" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv5" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv6" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv7" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv8" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv9" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv10" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv11" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv12" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv13" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv15" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv16" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DigInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OxiBrnA1" type="ABBIED600_Rev8_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="SCLINF1_ED2_B_36" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SCBIGGIO1_ED2_B_36" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms7" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms8" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms9" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms10" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms11" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms12" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms13" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms14" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CntMod14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="FilTmms15" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms16" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv5" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv6" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv7" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv8" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv9" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv10" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv11" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv12" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv13" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv15" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv16" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DigInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OxiBrnA1" type="ABBIED600_Rev8_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="SCAIGGIO1_ED2_B_36" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="AnIn1" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn2" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn3" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn4" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn5" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn6" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn7" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn8" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn9" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn10" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn11" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn12" type="ABBIED600_Rev11_MV_6" />
      <DO name="InMinVal1" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal2" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal3" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal4" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal5" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal6" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal7" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal8" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal9" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal10" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal11" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMinVal12" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal1" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal2" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal3" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal4" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal5" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal6" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal7" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal8" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal9" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal10" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal11" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMaxVal12" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="InMod1" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod2" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod3" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod4" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod5" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod6" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod7" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod8" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod9" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod10" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod11" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="InMod12" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub1_e" />
      <DO name="ChDlSel3" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="ChDlSel4" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="ChDlSel5" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="ChDlSel6" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="ChDlSel7" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="ChDlSel8" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="ChDlSel9" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="ChDlSel10" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="ChDlSel11" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="ChDlSel12" type="ABBIED600_Rev3_ENG_SP_RtdChlDly_e" />
      <DO name="HiAlm1" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm2" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm3" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm4" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm5" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm6" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm7" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm8" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm9" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm10" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm11" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiAlm12" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn1" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn2" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn3" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn4" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn5" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn6" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn7" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn8" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn9" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn10" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn11" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn12" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn1" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn2" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn3" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn4" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn5" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn6" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn7" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn8" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn9" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn10" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn11" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn12" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm1" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm2" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm3" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm4" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm5" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm6" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm7" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm8" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm9" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm10" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm11" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm12" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt1" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt2" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt3" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt4" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt5" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt6" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt7" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt8" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt9" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt10" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt11" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFlt12" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SenFltLev1" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev2" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev3" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev4" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev5" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev6" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev7" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev8" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev9" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev10" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev11" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SenFltLev12" type="ABBIED600_Rev8_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="SCAOGGIO1_ED2_B_36" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="AnOut1" type="ABBIED600_Rev9_APC_control" />
      <DO name="AnOut2" type="ABBIED600_Rev9_APC_control" />
      <DO name="AnOut3" type="ABBIED600_Rev9_APC_control" />
      <DO name="AnOut4" type="ABBIED600_Rev9_APC_control" />
      <DO name="AnOut5" type="ABBIED600_Rev9_APC_control" />
      <DO name="AnOut6" type="ABBIED600_Rev9_APC_control" />
      <DO name="OutMod1" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub2_e" />
      <DO name="OutMod2" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub2_e" />
      <DO name="OutMod3" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub2_e" />
      <DO name="OutMod4" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub2_e" />
      <DO name="OutMod5" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub2_e" />
      <DO name="OutMod6" type="ABBIED600_Rev4_ENG_SP_SenInMod_Sub2_e" />
      <DO name="AnIn1" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn2" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn3" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn4" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn5" type="ABBIED600_Rev11_MV_6" />
      <DO name="AnIn6" type="ABBIED600_Rev11_MV_6" />
      <DO name="NumKnPts1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="NumKnPts2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="NumKnPts3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="NumKnPts4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="NumKnPts5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="NumKnPts6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="AnValOut1" type="ABBIED600_Rev6_MV_range_e" />
      <DO name="AnValOut2" type="ABBIED600_Rev6_MV_range_e" />
      <DO name="AnValOut3" type="ABBIED600_Rev6_MV_range_e" />
      <DO name="AnValOut4" type="ABBIED600_Rev6_MV_range_e" />
      <DO name="AnValOut5" type="ABBIED600_Rev6_MV_range_e" />
      <DO name="AnValOut6" type="ABBIED600_Rev6_MV_range_e" />
    </LNodeType>
    <LNodeType id="SBLINF1_ED2_B_15" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SBBOGGIO1_ED2_B_15" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO9" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO10" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO11" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO12" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO13" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO14" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO15" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO16" type="ABBIED600_Rev3_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="SBBIGGIO1_ED2_B_15" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms7" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms8" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms9" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms10" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms11" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms12" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms13" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms14" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CntMod14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="FilTmms15" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms16" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv5" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv6" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv7" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv8" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv9" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv10" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv11" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv12" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv13" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv15" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv16" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DigInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVHys" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="SA2LINF1_ED2_B_4" lnClass="LINF">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="MBSLPRT1_ED2_H_61" lnClass="LPRT">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev9_LPL_MBS_ED2" />
      <DO name="BufBkOff" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TCPPort" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="MapSel" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="UntAddr" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="StrFrDl" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="EndFrDl" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ChkErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxExcpCnt1" type="ABBIED600_Rev1_INS" />
      <DO name="TxExcpCnt2" type="ABBIED600_Rev1_INS" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="CommIntnOv" type="ABBIED600_Rev1_SPS" />
      <DO name="ConnRejSck" type="ABBIED600_Rev1_INS" />
      <DO name="ConnRejRg" type="ABBIED600_Rev1_INS" />
      <DO name="CtlPwd1" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd2" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd3" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd4" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd5" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd6" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd7" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CtlPwd8" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CommPort" type="ABBIED600_Rev6_ENG_SP_CommPort_Sub3_ED2" />
      <DO name="LnkMod" type="ABBIED600_Rev3_ENG_SP_LnkMod" />
      <DO name="MBWrAuth" type="ABBIED600_Rev3_ENG_SP_MBWrAuth" />
      <DO name="EvtIdSel" type="ABBIED600_Rev3_ENG_SP_MBSEventID" />
      <DO name="EvtBufMod" type="ABBIED600_Rev3_ENG_SP_MBEvtBufMod" />
      <DO name="CRCOrdr" type="ABBIED600_Rev3_ENG_SP_CRCOrd" />
      <DO name="TmFrm" type="ABBIED600_Rev3_ENG_SP_MBSTimeFormat" />
      <DO name="CliIP" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="SerPty" type="ABBIED600_Rev3_ENG_SP_SerPty" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control" />
      <DO name="CommMod1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="CommMod2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="PrtlCustom" type="ABBIED600_Rev1_ENS_ABB_Prtl_Customization" />
      <DO name="PrmCustom" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="CTRL_LLN0_ED2_F_15" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OnTestBlockOff" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev5_LPL_CTRLDR_LLN0" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_retain" />
      <DO name="LocKey" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LocSta" type="ABBIED600_Rev2_SPC_retain" />
      <DO name="GrRef" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="MltLev" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="LocKeyHMI" type="ABBIED600_Rev3_ENS_LocKeyHMI_t" />
      <DO name="LocKeyOff" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyLoc" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyRem" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeySta" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyAll" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocRemMod" type="ABBIED600_Rev2_ENG_SP_LocRemMod_t" />
      <DO name="StaLevSet" type="ABBIED600_Rev2_ENG_SP_StaLevSet_t" />
    </LNodeType>
    <LNodeType id="LPHD_CTRL_ED2_F_15" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev6_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="ULTVTR1_ED2_I_56" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VolSv" type="ABBIED600_Rev2_SAV_92_lite" />
      <DO name="FuFail" type="ABBIED600_Rev1_SPS" />
      <DO name="VRtg" type="ABBIED600_Rev8_ASG_SP_ARtg_VRtg" />
      <DO name="HzRtg" type="ABBIED600_Rev1_ASG_SP_f_RO" />
      <DO name="Rat" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="Cor" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev5_ASG_SP_i_MinMax_retain" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VRtgScnd" type="ABBIED600_Rev5_ASG_SP_f_MinMax_retain_e" />
      <DO name="VConnTyp" type="ABBIED600_Rev5_ENG_SP_ConnType_e" />
      <DO name="VInTyp" type="ABBIED600_Rev5_ENG_SP_AnInType_e" />
      <DO name="HzAdpSel" type="ABBIED600_Rev2_ENG_HzAdpSel_e" />
    </LNodeType>
    <LNodeType id="RESTVTR1_ED2_I_56" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VolSv" type="ABBIED600_Rev2_SAV_92_lite" />
      <DO name="VRtg" type="ABBIED600_Rev8_ASG_SP_ARtg_VRtg" />
      <DO name="HzRtg" type="ABBIED600_Rev1_ASG_SP_f_RO" />
      <DO name="Cor" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev5_ASG_SP_i_MinMax_retain" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VRtgScnd" type="ABBIED600_Rev5_ASG_SP_f_MinMax_retain_e" />
      <DO name="HzAdpSel" type="ABBIED600_Rev2_ENG_HzAdpSel_Sub2_e" />
    </LNodeType>
    <LNodeType id="ILTCTR1_ED2_H_48" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="AmpSv" type="ABBIED600_Rev2_SAV_92_lite" />
      <DO name="ARtg" type="ABBIED600_Rev8_ASG_SP_ARtg_VRtg" />
      <DO name="HzRtg" type="ABBIED600_Rev1_ASG_SP_f_RO" />
      <DO name="Cor" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev5_ASG_SP_i_MinMax_retain" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ARtgScnd" type="ABBIED600_Rev3_ENG_SP_ARtgSec_e" />
      <DO name="VRtgScndRat" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="RvPol" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="AInTyp" type="ABBIED600_Rev5_ENG_SP_AnInType_e" />
      <DO name="HzAdpSel" type="ABBIED600_Rev2_ENG_HzAdpSel_Sub1_e" />
    </LNodeType>
    <LNodeType id="RESTCTR1_ED2_F_16" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="AmpSv" type="ABBIED600_Rev2_SAV_92_lite" />
      <DO name="ARtg" type="ABBIED600_Rev8_ASG_SP_ARtg_VRtg" />
      <DO name="HzRtg" type="ABBIED600_Rev1_ASG_SP_f_RO" />
      <DO name="Cor" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev5_ASG_SP_i_MinMax_retain" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ARtgScnd" type="ABBIED600_Rev3_ENG_SP_ARtgSec_e" />
      <DO name="VRtgScndRat" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="RvPol" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="AInTyp" type="ABBIED600_Rev5_ENG_SP_AnInType_e" />
      <DO name="HzAdpSel" type="ABBIED600_Rev2_ENG_HzAdpSel_Sub2_e" />
    </LNodeType>
    <LNodeType id="CSMSQI1_ED2_E_2" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SeqA" type="ABBIED600_Rev9_SEQ_2" />
      <DO name="APsHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="APsHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="APsLoWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="APsLoAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ANgHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ANgHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="AZroHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="AZroHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PsOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PsOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="NgOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="NgOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="ZroOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="ZroOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="VSMSQI1_ED2_E_2" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SeqV" type="ABBIED600_Rev9_SEQ_2" />
      <DO name="VPsHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VPsHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VPsLoWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VPsLoAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VNgHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VNgHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VZroHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VZroHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PsOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PsOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="NgOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="NgOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="ZroOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="ZroOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="FLTRFRC0_ED2_J_124" lnClass="RFRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="FltPtRis" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhReact" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="FltDiskm" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InOp" type="ABBIED600_Rev1_SPS" />
      <DO name="InStr" type="ABBIED600_Rev1_SPS" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SelRow" type="ABBIED600_Rev3_INC_all_rights" />
      <DO name="TrgSet" type="ABBIED600_Rev3_ENG_SP_TrgSet" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2" />
      <DO name="ProFcn1" type="ABBIED600_Rev39_ENS_ProFcn" />
      <DO name="ProFcn2" type="ABBIED600_Rev3_ENS_ProFcn2" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2" />
      <DO name="StrOpTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ActSetGr" type="ABBIED600_Rev2_INC_simple_int" />
      <DO name="ShotPntr" type="ABBIED600_Rev1_INS_d" />
      <DO name="Max50DifAA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50DifAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50DifAC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50RstAA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50RstAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50RstAC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="RstAPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="RstAPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="RstAPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="RstARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="AResClc" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ANgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VRes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VZro" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VPsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VNgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="MaxTmpRl" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="AMaxNgPs" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifANAngVN" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAAAngVBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifABAngVCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifACAngVAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HzRteChg" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="CondNeut" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="SusNeut" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="InCBClr" type="ABBIED600_Rev1_SPS" />
      <DO name="CBClrTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="InOpCnf" type="ABBIED600_Rev1_SPS" />
      <DO name="InStrCnf" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="FLTRFRC1_ED2_J_124" lnClass="RFRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Max50APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="AResClc" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ANgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VRes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VZro" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VPsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VNgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifANAngVN" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAAAngVBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifABAngVCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifACAngVAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HzRteChg" type="ABBIED600_Rev8_MV_simple_i" />
    </LNodeType>
    <LNodeType id="FLTRFRC2_ED2_J_124" lnClass="RFRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Max50APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="AResClc" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ANgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VRes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VZro" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VPsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VNgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifANAngVN" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAAAngVBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifABAngVCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifACAngVAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HzRteChg" type="ABBIED600_Rev8_MV_simple_i" />
    </LNodeType>
    <LNodeType id="LDPRLRC1_ED2_F_11" lnClass="RLRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS_e" />
      <DO name="MemWrn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemAlm" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemWrnLev" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="MemAlmLev" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="CMMXU1_ED2_G_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev9_WYE_threephase_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="OnDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="CAVMMXU1_ED2_G_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMAMMXU1_ED2_G_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMIMMXU1_ED2_G_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="VMMXU1_ED2_F_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PPV" type="ABBIED600_Rev9_DEL_threephase_full_i" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_4" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="OnDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="VAVMMXU1_ED2_F_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PPV" type="ABBIED600_Rev8_DEL_5_simpler" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMMXU1_ED2_G_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev4_MV_8" />
      <DO name="TotVAr" type="ABBIED600_Rev4_MV_8" />
      <DO name="TotVA" type="ABBIED600_Rev4_MV_8" />
      <DO name="TotPF" type="ABBIED600_Rev9_MV_4" />
      <DO name="WhDir" type="ABBIED600_Rev3_ENG_SP_DirMod2_e" />
      <DO name="VArhDir" type="ABBIED600_Rev3_ENG_SP_DirMod2_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PwrMeasMod" type="ABBIED600_Rev4_ENG_SP_PwrMeasMod_e" />
    </LNodeType>
    <LNodeType id="PEMMTR1_ED2_G_16" lnClass="MMTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SupWh" type="ABBIED600_Rev6_BCR_2" />
      <DO name="SupVArh" type="ABBIED600_Rev6_BCR_2" />
      <DO name="DmdWh" type="ABBIED600_Rev6_BCR_2" />
      <DO name="DmdVArh" type="ABBIED600_Rev6_BCR_2" />
      <DO name="IniDmdWh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IniSupWh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IniDmdVArh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IniSupVArh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="EnValRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PlsOnTm" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="PlsOffTm" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="DmdWhPls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="DmdVArhPls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SupVArhPls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SupWhPls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PlsQty" type="ABBIED600_Rev2_ING_SP_1_e" />
    </LNodeType>
    <LNodeType id="PEAVMMXU1_ED2_G_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotPF" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMAMMXU1_ED2_G_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMIMMXU1_ED2_G_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RESCMMXU1_ED2_G_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev9_WYE_res_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="OnDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="RCAVMMXU1_ED2_G_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMAMMXU1_ED2_G_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMIMMXU1_ED2_G_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="FMMXU1_ED2_D_4" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev10_MV_5" />
      <DO name="DftHzSel" type="ABBIED600_Rev2_ENG_SP_DefHzSel_e" />
    </LNodeType>
    <LNodeType id="RESVMMXU1_ED2_G_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="PhV" type="ABBIED600_Rev9_WYE_res_full_i" />
      <DO name="VMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="OnDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="RVAVMMXU1_ED2_G_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RVMAMMXU1_ED2_G_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RVMIMMXU1_ED2_G_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="TONGAPC1_ED2_E_40" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
