<?xml version="1.0" encoding="utf-8"?>
<!--Generated with ABB Asea Brown Boveri Ltd IEC 61850 Libraries 2.13.25021.1.-->
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2015/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd">
  <Header id="SITE_A" version="1" revision="1" toolID="ABB PCM600" nameStructure="IEDName" />
  <Substation name="AA1" desc="Site A">
    <Private type="ABBPCMInternalObjRef">f0437dd9-43f7-5def-a60c-e6f0d77db2af</Private>
    <VoltageLevel name="J1" desc="415V">
      <Private type="ABBPCMInternalObjRef">940dee7d-2fb1-5afa-b86e-2d20074259ab</Private>
      <Voltage unit="V" multiplier="k">20</Voltage>
      <Bay name="Q01" desc="MNS3.0">
        <Private type="ABBPCMInternalObjRef">6ad6df30-a2d5-50fe-b3bd-b4b6af329384</Private>
        <LNode iedName="MNSREF615" ldInst="LD0" lnClass="LLN0" />
        <LNode iedName="MNSREF615" ldInst="LD0" lnClass="LPHD" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" lnClass="GSAL" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="GSE" lnClass="GGIO" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="MMS" lnClass="GGIO" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="C" lnClass="MSTA" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="TP" lnClass="GAPC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="TP" lnClass="GAPC" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="TP" lnClass="GAPC" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="F" lnClass="MMXU" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PE" lnClass="MMTR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="SEQ" lnClass="RFUF" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="CC" lnClass="RDIF" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="SEC" lnClass="RSYN" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="UL2" lnClass="TVTR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="UL3" lnClass="TVTR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="RES" lnClass="TVTR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="UL2" lnClass="TVTR" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="UL3" lnClass="TVTR" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="IL1" lnClass="TCTR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="IL2" lnClass="TCTR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="IL3" lnClass="TCTR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="RES" lnClass="TCTR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="90" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="MBS" lnClass="GGIO" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="CTRL" lnClass="LLN0" />
        <LNode iedName="MNSREF615" ldInst="CTRL" lnClass="LPHD" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="LLN0" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="LPHD" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RDRE" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="4" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="5" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="6" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="7" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="8" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="9" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="10" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="11" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="12" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="13" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="14" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="15" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="16" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="17" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="18" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="19" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="20" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="21" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="22" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="23" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="24" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="25" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="26" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="27" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="28" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="29" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="30" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="31" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="32" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="33" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="34" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="35" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="36" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="37" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="38" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="39" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="40" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="41" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="42" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="43" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="44" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="45" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="46" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="47" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="48" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="49" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="50" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="51" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="52" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="53" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="54" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="55" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="56" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="57" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="58" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="59" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="60" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="61" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="62" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="63" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RBDR" lnInst="64" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="1" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="2" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="3" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="4" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="5" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="6" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="7" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="8" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="9" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="10" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="11" />
        <LNode iedName="MNSREF615" ldInst="DR" lnClass="RADR" lnInst="12" />
        <LNode iedName="MNSREF615" ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" />
        <ConductingEquipment name="Q0" desc="Breaker 1" type="CBR" sxy:x="780" sxy:y="2220">
          <LNode iedName="MNSREF615" ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" />
          <LNode iedName="MNSREF615" ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" />
          <LNode iedName="MNSREF615" ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" />
          <Terminal name="T_ConnectivityNode_8" connectivityNode="AA1/J1/Q01/ConnectivityNode_8" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="ConnectivityNode_8" />
          <Terminal name="T_ConnectivityNode_7" connectivityNode="AA1/J1/Q01/ConnectivityNode_7" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="ConnectivityNode_7" />
        </ConductingEquipment>
        <ConductingEquipment name="Q1" desc="Disconnector 1" type="DIS" sxy:x="780" sxy:y="1260">
          <LNode iedName="MNSREF615" ldInst="CTRL" prefix="DCS" lnClass="XSWI" lnInst="1" />
          <Terminal name="T_ConnectivityNode_8" connectivityNode="AA1/J1/Q01/ConnectivityNode_8" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="ConnectivityNode_8" />
          <Terminal name="T_ConnectivityNode_9" connectivityNode="AA1/J1/Q01/ConnectivityNode_9" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="ConnectivityNode_9" />
        </ConductingEquipment>
        <ConductingEquipment name="Q2" desc="Disconnector 2" type="DIS" sxy:x="1740" sxy:y="1260">
          <LNode iedName="MNSREF615" ldInst="CTRL" prefix="DCS" lnClass="XSWI" lnInst="2" />
          <Terminal name="T_ConnectivityNode_10" connectivityNode="AA1/J1/Q01/ConnectivityNode_10" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="ConnectivityNode_10" />
          <Terminal name="T_ConnectivityNode_11" connectivityNode="AA1/J1/Q01/ConnectivityNode_11" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="ConnectivityNode_11" />
        </ConductingEquipment>
        <ConductingEquipment name="Q3" desc="Disconnector 3" type="DIS" sxy:x="2700" sxy:y="1260">
          <LNode iedName="MNSREF615" ldInst="CTRL" prefix="DCS" lnClass="XSWI" lnInst="3" />
          <Terminal name="T_ConnectivityNode_12" connectivityNode="AA1/J1/Q01/ConnectivityNode_12" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="ConnectivityNode_12" />
          <Terminal name="T_ConnectivityNode_13" connectivityNode="AA1/J1/Q01/ConnectivityNode_13" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="ConnectivityNode_13" />
        </ConductingEquipment>
        <ConductingEquipment name="Q9" desc="Earthing switch" type="DIS" sxy:x="1740" sxy:y="3660">
          <LNode iedName="MNSREF615" ldInst="CTRL" prefix="ESS" lnClass="XSWI" lnInst="1" />
          <Terminal name="T_grounded" connectivityNode="AA1/J1/Q01/grounded" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="grounded" />
          <Terminal name="T_ConnectivityNode_7" connectivityNode="AA1/J1/Q01/ConnectivityNode_7" substationName="AA1" voltageLevelName="J1" bayName="Q01" cNodeName="ConnectivityNode_7" />
        </ConductingEquipment>
        <ConnectivityNode name="ConnectivityNode_9" pathName="AA1/J1/Q01/ConnectivityNode_9" sxy:x="780" sxy:y="780" />
        <ConnectivityNode name="ConnectivityNode_11" pathName="AA1/J1/Q01/ConnectivityNode_11" sxy:x="1740" sxy:y="780" />
        <ConnectivityNode name="ConnectivityNode_10" pathName="AA1/J1/Q01/ConnectivityNode_10" sxy:x="1740" sxy:y="1740" />
        <ConnectivityNode name="ConnectivityNode_13" pathName="AA1/J1/Q01/ConnectivityNode_13" sxy:x="2700" sxy:y="780" />
        <ConnectivityNode name="ConnectivityNode_12" pathName="AA1/J1/Q01/ConnectivityNode_12" sxy:x="2700" sxy:y="1740" />
        <ConnectivityNode name="ConnectivityNode_7" pathName="AA1/J1/Q01/ConnectivityNode_7" sxy:x="780" sxy:y="2700" />
        <ConnectivityNode name="ConnectivityNode_8" pathName="AA1/J1/Q01/ConnectivityNode_8" sxy:x="780" sxy:y="1740" />
        <ConnectivityNode name="grounded" pathName="AA1/J1/Q01/grounded" sxy:x="1740" sxy:y="4620" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="WA1" desc="Subnetwork" type="8-MMS">
      <Private type="ABBPCMInternalObjRef">9516df5f-4862-5487-becc-a35e4de884df</Private>
      <Private type="SchneiderElectric-SET-SubnetworkIPV4Plan">
        <SubNetworkIPV4PlanPrivates IsLocked="False" Deployed="No" xmlns="http://www.schneider-electric.com/TSF/CBS/Privates">
          <IPAddress IsWarning="False" IsError="None">
            <Octet_1 PartValue="192" IsLocal="False" />
            <Octet_2 PartValue="168" IsLocal="False" />
            <Octet_3 PartValue="0:255" IsLocal="False" />
            <Octet_4 PartValue="1:255" IsLocal="False" />
          </IPAddress>
          <Subnetmask IsWarning="False" IsError="None">
            <Octet_1 PartValue="255" IsLocal="False" />
            <Octet_2 PartValue="255" IsLocal="False" />
            <Octet_3 PartValue="255" IsLocal="False" />
            <Octet_4 PartValue="0" IsLocal="False" />
          </Subnetmask>
          <Gateway IsWarning="False" IsError="None">
            <Octet_1 PartValue="0" IsLocal="False" />
            <Octet_2 PartValue="0" IsLocal="False" />
            <Octet_3 PartValue="0" IsLocal="False" />
            <Octet_4 PartValue="0" IsLocal="False" />
          </Gateway>
        </SubNetworkIPV4PlanPrivates>
      </Private>
      <Private type="SchneiderElectric-SET-UserInterface">
        <MetaInfosPrivates xmlns="http://www.schneider-electric.com/TSF/CBS/Privates">
          <ElectricalWorkAreas />
          <SystemWorkAreas>
            <WorkArea WorkAreaIdentification="54db3aab-11b7-51d1-b43d-2fff8aa8ff21">
              <GraphicalProperties DuplicateCount="1" IsPlaced="True" IsExpanded="False">
                <Size Width="35" Height="35" />
                <Position X="440" Y="402" />
              </GraphicalProperties>
            </WorkArea>
          </SystemWorkAreas>
          <LogicalWorkAreas />
        </MetaInfosPrivates>
      </Private>
      <Private type="SchneiderElectric-SET-SBusStructureNetworkData">
        <SBusStructureNetworkDataPrivates Redundancy="False" NetworkTopology="None" Media="None" xmlns="http://www.schneider-electric.com/TSF/CBS/Privates" />
      </Private>
      <ConnectedAP iedName="Client4" apName="LD0" />
      <ConnectedAP iedName="MNSREF615" apName="LD0">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.10.100.57</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">10.10.2.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP iedName="Client2" apName="LD0" />
      <ConnectedAP iedName="Client3" apName="LD0" />
      <ConnectedAP iedName="Client5" apName="LD0" />
      <ConnectedAP iedName="Client1" apName="LD0" />
    </SubNetwork>
  </Communication>
  <IED name="Client4" desc="Client4" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client2" desc="Client2" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client3" desc="Client3" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client5" desc="Client5" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client1" desc="Client1" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="MNSREF615" desc="REF615" type="REF615" manufacturer="ABB" configVersion="D">
    <Private type="ABB_PCMObjectTypeName">REF615</Private>
    <Private type="ABBPCMInternalObjRef">4f54836d-83ce-5270-8b09-16c21c02f7f4</Private>
    <Private type="ABB_CommonSA_FunctionListDescriptionsXXX">
      <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
        <commonSA:Object type="ApplicationFunctions">
          <commonSA:Application>
            <commonSA:Components>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Language</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Configuration_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Information_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Configuration_2</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0__EVENTS_</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Information_2</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Configuration_3</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Information_3</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Configuration_4</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Configuration_5</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Configuration_6</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0__PARAMETERS_</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">LD0_LLN0_Configuration_1_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="2">
                <commonSA:FBRef fbRevision="B">CTRL_LLN0_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="2">
                <commonSA:FBRef fbRevision="B">CTRL_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="50">
                <commonSA:FBRef fbRevision="B">CTRL_CBCILO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="50">
                <commonSA:FBRef fbRevision="B">CTRL_CBCILO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="50">
                <commonSA:FBRef fbRevision="B">CTRL_CBCILO1_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="A">LD0_INRPHAR1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="A">LD0_INRPHAR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="A">LD0_INRPHAR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="A">LD0_INRPHAR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="11">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO100_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="11">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO100_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="11">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO100_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="15">
                <commonSA:FBRef fbRevision="C">LD0_LEDGGIO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="15">
                <commonSA:FBRef fbRevision="C">LD0_LEDGGIO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="202">
                <commonSA:FBRef fbRevision="B">LD0_GSEGGIO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="201">
                <commonSA:FBRef fbRevision="C">LD0_MMSGGIO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="201">
                <commonSA:FBRef fbRevision="C">LD0_MMSGGIO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="B">LD0_CMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="B">LD0_CMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="B">LD0_CMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="B">LD0_CMMXU1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="B">LD0_CMMXU1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="B">LD0_RESCMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="B">LD0_RESCMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="B">LD0_RESCMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="43">
                <commonSA:FBRef fbRevision="A">LD0_CSMSQI1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="43">
                <commonSA:FBRef fbRevision="A">LD0_CSMSQI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="43">
                <commonSA:FBRef fbRevision="A">LD0_CSMSQI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="C">LD0_PHIPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="C">LD0_PHIPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="C">LD0_PHIPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="C">LD0_PHIPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="B">LD0_CCBRBRF1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="B">LD0_CCBRBRF1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="B">LD0_CCBRBRF1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="B">LD0_CCBRBRF1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="B">LD0_NSPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="B">LD0_NSPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="B">LD0_NSPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="B">LD0_NSPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="B">LD0_NSPTOC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="B">LD0_NSPTOC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="B">LD0_NSPTOC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="B">LD0_NSPTOC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="A">LD0_PDNSPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="A">LD0_PDNSPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="A">LD0_PDNSPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="A">LD0_PDNSPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="560">
                <commonSA:FBRef fbRevision="A">LD0_MVGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="550">
                <commonSA:FBRef fbRevision="A">LD0_SRGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="550">
                <commonSA:FBRef fbRevision="A">LD0_SRGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="530">
                <commonSA:FBRef fbRevision="A">LD0_TONGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="530">
                <commonSA:FBRef fbRevision="A">LD0_TONGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="540">
                <commonSA:FBRef fbRevision="A">LD0_TOFGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="540">
                <commonSA:FBRef fbRevision="A">LD0_TOFGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="520">
                <commonSA:FBRef fbRevision="A">LD0_PTGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="520">
                <commonSA:FBRef fbRevision="A">LD0_PTGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="12">
                <commonSA:FBRef fbRevision="C">LD0_TRPPTRC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="12">
                <commonSA:FBRef fbRevision="C">LD0_TRPPTRC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="12">
                <commonSA:FBRef fbRevision="C">LD0_TRPPTRC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="12">
                <commonSA:FBRef fbRevision="C">LD0_TRPPTRC2_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="12">
                <commonSA:FBRef fbRevision="C">LD0_TRPPTRC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="12">
                <commonSA:FBRef fbRevision="C">LD0_TRPPTRC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="12">
                <commonSA:FBRef fbRevision="C">LD0_TRPPTRC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="12">
                <commonSA:FBRef fbRevision="C">LD0_TRPPTRC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="A">LD0_TCSSCBR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="A">LD0_TCSSCBR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="A">LD0_TCSSCBR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="A">LD0_TCSSCBR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="A">LD0_TCSSCBR2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="A">LD0_TCSSCBR2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="A">LD0_TCSSCBR2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="A">LD0_TCSSCBR2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="501">
                <commonSA:FBRef fbRevision="B">LD0_TPGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="501">
                <commonSA:FBRef fbRevision="B">LD0_TPGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="502">
                <commonSA:FBRef fbRevision="B">LD0_TPGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="502">
                <commonSA:FBRef fbRevision="B">LD0_TPGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="503">
                <commonSA:FBRef fbRevision="B">LD0_TPGAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="503">
                <commonSA:FBRef fbRevision="B">LD0_TPGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="504">
                <commonSA:FBRef fbRevision="B">LD0_TPGAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="504">
                <commonSA:FBRef fbRevision="B">LD0_TPGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="4">
                <commonSA:FBRef fbRevision="D">LD0_FLTMSTA1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="4">
                <commonSA:FBRef fbRevision="D">LD0_FLTMSTA1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="4">
                <commonSA:FBRef fbRevision="D">LD0_FLTMSTA1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="45">
                <commonSA:FBRef fbRevision="A">LD0_FMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="45">
                <commonSA:FBRef fbRevision="A">LD0_FMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="45">
                <commonSA:FBRef fbRevision="A">LD0_FMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="A">LD0_PEMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="A">LD0_PEMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="A">LD0_PEMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="A">LD0_PEMMXU1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="7">
                <commonSA:FBRef fbRevision="D">LD0_EFLPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="7">
                <commonSA:FBRef fbRevision="D">LD0_EFLPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="7">
                <commonSA:FBRef fbRevision="D">LD0_EFLPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="7">
                <commonSA:FBRef fbRevision="D">LD0_EFLPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="28">
                <commonSA:FBRef fbRevision="D">LD0_EFLPTOC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="28">
                <commonSA:FBRef fbRevision="D">LD0_EFLPTOC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="28">
                <commonSA:FBRef fbRevision="D">LD0_EFLPTOC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="28">
                <commonSA:FBRef fbRevision="D">LD0_EFLPTOC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="C">LD0_EFHPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="C">LD0_EFHPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="C">LD0_EFHPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="C">LD0_EFHPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="23">
                <commonSA:FBRef fbRevision="D">LD0_EFIPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="23">
                <commonSA:FBRef fbRevision="D">LD0_EFIPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="23">
                <commonSA:FBRef fbRevision="D">LD0_EFIPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="23">
                <commonSA:FBRef fbRevision="D">LD0_EFIPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="B">LD0_ROVPTOV3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="20">
                <commonSA:FBRef fbRevision="B">LD0_PHLPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="20">
                <commonSA:FBRef fbRevision="B">LD0_PHLPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="20">
                <commonSA:FBRef fbRevision="B">LD0_PHLPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="20">
                <commonSA:FBRef fbRevision="B">LD0_PHLPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="21">
                <commonSA:FBRef fbRevision="C">LD0_PHHPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="21">
                <commonSA:FBRef fbRevision="C">LD0_PHHPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="21">
                <commonSA:FBRef fbRevision="C">LD0_PHHPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="21">
                <commonSA:FBRef fbRevision="C">LD0_PHHPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="19">
                <commonSA:FBRef fbRevision="C">LD0_PHHPTOC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="19">
                <commonSA:FBRef fbRevision="C">LD0_PHHPTOC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="19">
                <commonSA:FBRef fbRevision="C">LD0_PHHPTOC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="19">
                <commonSA:FBRef fbRevision="C">LD0_PHHPTOC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="A">LD0_PHPTUV3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="A">LD0_PHPTOV3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="180">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="180">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="180">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="180">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="181">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="181">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="181">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="181">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="182">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="182">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="182">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="182">
                <commonSA:FBRef fbRevision="A">LD0_FRPTRC3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="A">LD0_SEQRFUF1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="A">LD0_SEQRFUF1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="A">LD0_SEQRFUF1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="A">LD0_SEQRFUF1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="A">LD0_CCRDIF1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="A">LD0_CCRDIF1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="A">LD0_CCRDIF1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="A">LD0_CCRDIF1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="D">LD0_SSCBR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="D">LD0_SSCBR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="D">LD0_SSCBR1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="D">LD0_SSCBR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="D">LD0_SSCBR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="57">
                <commonSA:FBRef fbRevision="A">CTRL_DCSXSWI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="57">
                <commonSA:FBRef fbRevision="A">CTRL_DCSXSWI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="48">
                <commonSA:FBRef fbRevision="A">CTRL_DCSXSWI2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="48">
                <commonSA:FBRef fbRevision="A">CTRL_DCSXSWI2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="49">
                <commonSA:FBRef fbRevision="A">CTRL_DCSXSWI3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="49">
                <commonSA:FBRef fbRevision="A">CTRL_DCSXSWI3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="58">
                <commonSA:FBRef fbRevision="A">CTRL_ESSXSWI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="58">
                <commonSA:FBRef fbRevision="A">CTRL_ESSXSWI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="192">
                <commonSA:FBRef fbRevision="A">LD0_SECRSYN1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="192">
                <commonSA:FBRef fbRevision="A">LD0_SECRSYN1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="192">
                <commonSA:FBRef fbRevision="A">LD0_SECRSYN1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="192">
                <commonSA:FBRef fbRevision="A">LD0_SECRSYN1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="114">
                <commonSA:FBRef fbRevision="A">LD0_VSMSQI1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="114">
                <commonSA:FBRef fbRevision="A">LD0_VSMSQI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="114">
                <commonSA:FBRef fbRevision="A">LD0_VSMSQI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="44">
                <commonSA:FBRef fbRevision="A">LD0_VMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="44">
                <commonSA:FBRef fbRevision="A">LD0_VMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="44">
                <commonSA:FBRef fbRevision="A">LD0_VMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="41">
                <commonSA:FBRef fbRevision="B">LD0_RESVMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="41">
                <commonSA:FBRef fbRevision="B">LD0_RESVMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="41">
                <commonSA:FBRef fbRevision="B">LD0_RESVMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="33">
                <commonSA:FBRef fbRevision="C">LD0_UL1TVTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="32">
                <commonSA:FBRef fbRevision="C">LD0_RESTVTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="38">
                <commonSA:FBRef fbRevision="C">LD0_UL1TVTR2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="160">
                <commonSA:FBRef fbRevision="A">LD0_XAGGIO130_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="160">
                <commonSA:FBRef fbRevision="A">LD0_XAGGIO130_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="160">
                <commonSA:FBRef fbRevision="A">LD0_XAGGIO130_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="30">
                <commonSA:FBRef fbRevision="C">LD0_IL1TCTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="31">
                <commonSA:FBRef fbRevision="B">LD0_RESTCTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="10">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO120_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="10">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO120_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="10">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO120_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO110_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO110_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO110_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO110_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="3">
                <commonSA:FBRef fbRevision="D">DR_LLN0_Disturbance_records</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="3">
                <commonSA:FBRef fbRevision="D">DR_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="3">
                <commonSA:FBRef fbRevision="D">DR_LLN0_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="16">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO90_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="16">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO90_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="16">
                <commonSA:FBRef fbRevision="C">LD0_XGGIO90_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="205">
                <commonSA:FBRef fbRevision="A">LD0_I3CGGIO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="205">
                <commonSA:FBRef fbRevision="A">LD0_I3CGGIO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="203">
                <commonSA:FBRef fbRevision="A">LD0_DNPGGIO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="C">LD0_DARREC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="C">LD0_DARREC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="C">LD0_DARREC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="C">LD0_DARREC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="C">LD0_DARREC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC11_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC11_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC11_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC11_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC21_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC21_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC21_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC21_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC31_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC31_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC31_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="A">LD0_ARCSARC31_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="200">
                <commonSA:FBRef fbRevision="C">LD0_MBSGGIO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="200">
                <commonSA:FBRef fbRevision="C">LD0_MBSGGIO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
            </commonSA:Components>
          </commonSA:Application>
        </commonSA:Object>
      </commonSA:SAObjects>
    </Private>
    <Services>
      <DynAssociation />
      <SettingGroups>
        <SGEdit />
        <ConfSG />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="14" maxAttributes="256" />
      <ReadWrite />
      <ConfReportControl max="50" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="4" />
      <FileHandling />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
    </Services>
    <AccessPoint name="LD0">
      <Server>
        <Authentication />
        <LDevice desc="Protection" inst="LD0">
          <LN0 desc="Protection LLN0" lnClass="LLN0" inst="" lnType="LLN0_REX61X_D_28">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">e294738f-0ab2-5006-b077-63aadd878389,a2c7d1f9-1572-59c3-aa15-dd7763070c60,afea1b20-759b-5435-8026-d15a83a415a3,c17ee4aa-e2fe-5100-b204-a8bd853bb34f,60fd8f27-eb28-5ddd-b466-d3b075b109f6,d28bdf05-acc8-5144-a7ba-fe5995876a9f,cca226c6-60c9-5afc-8385-a0e1950130c5,ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DataSet name="StatIed">
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="NamPlt" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="SetSeld" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="SetChg" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PhyHealth1" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PhyHealth2" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PwrUp" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PwrDn" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PwrDn1" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="OutOv" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="ChgFlg" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="FacSet" fc="ST" />
              <FCDA ldInst="LD0" lnClass="IHMI" lnInst="1" doName="LocClk" fc="ST" />
              <FCDA ldInst="LD0" lnClass="IHMI" lnInst="1" doName="TmSrc" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="1" doName="CirAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="2" doName="CirAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEQ" lnClass="RFUF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEQ" lnClass="RFUF" lnInst="1" doName="Str3Ph" fc="ST" />
              <FCDA ldInst="LD0" prefix="CC" lnClass="RDIF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="CC" lnClass="RDIF" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpnAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="ClsAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="SprChaAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpNumAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpNumLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCnt" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="LonTmAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="PresAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="PresLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="CBLifAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="MBS" lnClass="GGIO" lnInst="1" doName="InOv" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="Q1" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="Q2" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="Q3" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="Q4" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="Q5" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="Q6" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="Q7" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="Q8" fc="ST" />
            </DataSet>
            <DataSet name="StatIO">
              <FCDA ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO4" fc="ST" />
            </DataSet>
            <DataSet name="StatUrg">
              <FCDA ldInst="LD0" prefix="GSE" lnClass="GGIO" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEC" lnClass="RSYN" lnInst="1" doName="FailCmd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEC" lnClass="RSYN" lnInst="1" doName="FailSyn" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEC" lnClass="RSYN" lnInst="1" doName="EnSt" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocRem" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="ItlByPss" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DCS" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DCS" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DCS" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ESS" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="LD0" prefix="F" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
            </DataSet>
            <DataSet name="StatNrmlA">
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="2" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="StatNrmlB">
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEC" lnClass="RSYN" lnInst="1" doName="SynPrg" fc="ST" />
            </DataSet>
            <DataSet name="MeasReg">
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="OpCnt" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="StrDur" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="ActSG" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="MaxAmpsA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="MaxAmpsB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="MaxAmpsC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="MaxAmpsN" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="AmpsA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="AmpsB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="AmpsC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="AmpsN" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="AmpsNClc" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="AmpsPsSeq" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="AmpsNgSeq" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VoltsA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VoltsB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VoltsC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VoltsAB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VoltsBC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VoltsCA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VoltsN" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VZroSeq" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VPsSeq" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="VNgSeq" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="PDNS1MxRat" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="DifNAngN" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="DifAAngBC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="DifBAngCA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="DifCAngAB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="MSTA" lnInst="1" doName="HzS" fc="MX" />
            </DataSet>
            <DataSet name="StatDR">
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="ERcdStored" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="ERcdDelete" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="EMemFull" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="EOwRcd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="EPerTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="EManTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="1" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="2" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="3" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="4" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="5" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="6" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="7" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="8" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="9" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="10" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="11" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="12" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="13" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="14" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="15" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="16" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="17" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="18" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="19" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="20" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="21" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="22" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="23" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="24" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="25" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="26" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="27" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="28" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="29" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="30" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="31" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="32" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="33" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="34" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="35" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="36" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="37" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="38" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="39" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="40" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="41" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="42" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="43" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="44" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="45" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="46" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="47" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="48" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="49" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="50" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="51" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="52" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="53" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="54" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="55" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="56" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="57" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="58" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="59" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="60" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="61" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="62" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="63" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RBDR" lnInst="64" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="1" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="2" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="3" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="4" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="5" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="6" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="7" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="8" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="9" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="10" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="11" doName="ChTrg" fc="ST" />
              <FCDA ldInst="DR" lnClass="RADR" lnInst="12" doName="ChTrg" fc="ST" />
            </DataSet>
            <ReportControl name="rcbStatNrmlA" rptID="MNSREF615LD0/LLN0.rcbStatNrmlA" datSet="StatNrmlA" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatNrmlB" rptID="MNSREF615LD0/LLN0.rcbStatNrmlB" datSet="StatNrmlB" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatUrg" rptID="MNSREF615LD0/LLN0.rcbStatUrg" datSet="StatUrg" confRev="1" intgPd="3000" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasFlt" rptID="MNSREF615LD0/LLN0.rcbMeasFlt" datSet="MeasFlt" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasReg" rptID="MNSREF615LD0/LLN0.rcbMeasReg" datSet="MeasReg" confRev="1" intgPd="3000" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIed" rptID="MNSREF615LD0/LLN0.rcbStatIed" datSet="StatIed" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIO" rptID="MNSREF615LD0/LLN0.rcbStatIO" datSet="StatIO" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatDR" rptID="MNSREF615LD0/LLN0.rcbStatDR" datSet="StatDR" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <DOI name="Mod" desc="Test mode" />
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="I3C,DA02,DA02,1,0,21,1,0,21,-1,0,1,0,TestMode,1,2,3,4,-1,-1" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>12080568</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="eIpFront">
                <Val>10.10.0.254</Val>
              </DAI>
              <DAI name="eFD">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs1" desc="Indications and LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-1,-3,3,3,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2060,2,0,0,0,0;I3C,DA02,DA02,1,0,19,20,0,19,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Indications and LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs2" desc="Programmable LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-1,-3,3,3,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2061,2,1,0,0,0;I3C,DA02,DA02,1,10,21,20,10,21,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Programmable LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMode" desc="Global blocking mode selection">
              <DAI name="setVal">
                <Val>Freeze timer</Val>
              </DAI>
            </DOI>
            <DOI name="HzSetE" desc="Rated frequency" />
            <DOI name="PhRotSet" desc="Phase rotation order" />
            <DOI name="RecRs" desc="All data">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-3,-3,3,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2062,2,2,0,0,0;I3C,DA02,DA02,1,10,19,20,10,19,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 All data</Val>
              </DAI>
            </DOI>
            <DOI name="DiVThres" desc="Threshold voltage">
              <DAI name="setVal">
                <Val>18</Val>
              </DAI>
              <DAI name="minVal">
                <Val>18</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DiOscThres" desc="Input osc. level">
              <DAI name="setVal">
                <Val>30</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="DiOscHyst" desc="Input osc. hyst">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="SetSeld" desc="Settings reservation">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,4,2726,FB,2,0;I3C,DA03,DA03,1,10,80,1,10,80,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Protection LLN0 Settings reservation</Val>
              </DAI>
            </DOI>
            <DOI name="SetChg" desc="Settings change">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,4,2728,FB,2,0;I3C,DA03,DA03,1,10,81,1,10,81,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Protection LLN0 Settings change</Val>
              </DAI>
            </DOI>
            <DOI name="OpModSG" desc="Operation mode for setting group change" />
            <DOI name="CpySG" desc="Copy setting group 1" />
            <DOI name="Act1SG" desc="Active setting group 1">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="Act2SG" desc="Active setting group 2">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="Act3SG" desc="Active setting group 3">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="Act4SG" desc="Active setting group 4">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="Act5SG" desc="Active setting group 5">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="Act6SG" desc="Active setting group 6">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="ACrvSatPnt" desc="Overcurrent IDMT saturation point">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <SettingControl desc="Setting groups are centrally managed" numOfSGs="6" />
          </LN0>
          <LN desc="Physical device" lnClass="LPHD" inst="1" lnType="LPHD_REX61X_D_28">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">c17ee4aa-e2fe-5100-b204-a8bd853bb34f</Private>
            <DOI name="PhyNam" desc="General info">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>X.X</Val>
              </DAI>
              <DAI name="model">
                <Val>REF615</Val>
              </DAI>
              <DAI name="eSwNum">
                <Val>2RCA025121A</Val>
              </DAI>
              <DAI name="eOrdNum">
                <Val>XXXXXXXXXXXXXXXXXX</Val>
              </DAI>
              <DAI name="eCatNum">
                <Val>REx615X+</Val>
              </DAI>
              <DAI name="eConfName">
                <Val>FE08</Val>
              </DAI>
              <DAI name="eBayName">
                <Val>REF615</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="General state" />
            <DOI name="PhyHealth1" desc="Warning">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2050,-1,0,18,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,65535,0,65535" />
              <DAI name="d">
                <Val>Physical device Warning</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth2" desc="Internal Fault">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2051,-1,0,18,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,65535,0,65535" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="d">
                <Val>Physical device Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="EEName" desc="Card information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI name="NumPwrUp" desc="Number of Power ups">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2054,-1,0,18,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,65535,0,65535" />
            </DOI>
            <DOI name="WrmStr" desc="Number of Warm starts">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2055,-1,0,18,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,65535,0,65535" />
            </DOI>
            <DOI name="WacTrg" desc="Number of watchdog device resets detected">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2056,-1,0,18,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,65535,0,65535" />
            </DOI>
            <DOI name="PwrUp" desc="Power up detected">
              <DAI name="d">
                <Val>Physical device Power up detected</Val>
              </DAI>
            </DOI>
            <DOI name="PwrDn" desc="Warm start detected">
              <DAI name="d">
                <Val>Physical device Warm start detected</Val>
              </DAI>
            </DOI>
            <DOI name="PwrDn1" desc="Watchdog reset detected">
              <DAI name="d">
                <Val>Physical device Watchdog reset detected</Val>
              </DAI>
            </DOI>
            <DOI name="OutOv" desc="Status overflow">
              <DAI name="d">
                <Val>Physical device Status overflow</Val>
              </DAI>
            </DOI>
            <DOI name="OutOv1" desc="Meas overflow">
              <DAI name="d">
                <Val>Physical device Meas overflow</Val>
              </DAI>
            </DOI>
            <DOI name="NumCmpChg" desc="Number of composition changes">
              <DAI name="stVal" sAddr="DNP,30,0,5,0,Analog Input,1,0,65535,0,65535" />
            </DOI>
            <DOI name="ChgFlg" desc="Composition has changed">
              <DAI name="maxVal">
                <Val>15</Val>
              </DAI>
              <DAI name="d">
                <Val>Physical device Composition has changed</Val>
              </DAI>
            </DOI>
            <DOI name="DevTmp" desc="Device temperature">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2057,-1,2,18,0,0,0,0,0,0,0,0" />
            </DOI>
            <DOI name="RsDev" desc="Reset device">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-3,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2080,3,0,0,0,0;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>Physical device Reset device</Val>
              </DAI>
            </DOI>
            <DOI name="IrfTst" desc="Internal fault test">
              <DAI name="d">
                <Val>Physical device Internal fault test</Val>
              </DAI>
            </DOI>
            <DOI name="FacSet" desc="Factory Setting">
              <DAI name="d">
                <Val>Physical device Factory Setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Device" lnClass="IHMI" inst="1" lnType="IHMI_REX61X_D_28">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">c17ee4aa-e2fe-5100-b204-a8bd853bb34f</Private>
            <DOI name="EEName" desc="Card information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>Device Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Lang" desc="Language selection" />
            <DOI name="LangFile" desc="Name of language files" />
            <DOI name="Contr" desc="Contrast selection">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="NumForm" desc="NUMf">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="BackLight" desc="Backligth timeout">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="EFrmT" desc="Time format" />
            <DOI name="EFrmD" desc="Date format" />
            <DOI name="NamCnv" desc="FB naming convention" />
            <DOI name="DefView" desc="Default view" />
            <DOI name="WhmiMod" desc="Web HMI mode">
              <DAI name="setVal">
                <Val>Disabled</Val>
              </DAI>
            </DOI>
            <DOI name="WhmiTout" desc="Web HMI timeout">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="LocClk" desc="Local time">
              <DAI name="time">
                <Val>0</Val>
              </DAI>
              <DAI name="date">
                <Val>0</Val>
              </DAI>
              <DAI name="timeSpring">
                <Val>02:00</Val>
              </DAI>
              <DAI name="dateSpring">
                <Val>01.05.</Val>
              </DAI>
              <DAI name="offsetSpring">
                <Val>60</Val>
              </DAI>
              <DAI name="timeAutumn">
                <Val>02:00</Val>
              </DAI>
              <DAI name="dateAutumn">
                <Val>25.09.</Val>
              </DAI>
            </DOI>
            <DOI name="SyncSrc" desc="Time synchronization source">
              <DAI name="setVal">
                <Val>SNTP</Val>
              </DAI>
            </DOI>
            <DOI name="DisTest" desc="Display test">
              <DAI name="d">
                <Val>Device Display test</Val>
              </DAI>
            </DOI>
            <DOI name="EvClr" desc="Event clear">
              <DAI name="d">
                <Val>Device Event clear</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc" desc="Time synchronization source" />
            <DOI name="ESldSymFor" desc="SLD symbol format" />
            <DOI name="ScrDlTms" desc="Autoscroll delay">
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Security application" lnClass="GSAL" inst="1" lnType="GSAL_REX61X_D_28">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">c17ee4aa-e2fe-5100-b204-a8bd853bb34f</Private>
            <DOI name="OpCntRs" desc="Resetable Security Violations counter">
              <DAI name="d">
                <Val>Security application Resetable Security Violations counter</Val>
              </DAI>
            </DOI>
            <DOI name="NumCntRs" desc="Number of counter resets">
              <DAI name="d">
                <Val>Security application Number of counter resets</Val>
              </DAI>
            </DOI>
            <DOI name="AuthLoc" desc="Local authorization">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="AuthRem" desc="Remote authorization">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="INRPHAR1" prefix="INR" lnClass="PHAR" inst="1" lnType="INRPHAR1_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">100</Private>
            <Private type="ABB_FunctionRefs">6950659c-b7a5-59fa-941d-271d25ab22b1</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>INRPHAR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="PhStr" desc="Start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">20</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2964,2966,2968,2970,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,0,167,84,11,167,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,167,64,11,167,64,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,167,65,11,167,65,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,167,66,11,167,66,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>INRPHAR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="X100 (PSM)" prefix="X" lnClass="GGIO" inst="100" lnType="XGGIO100_C_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">11</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>X100 (PSM) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="X100-Output 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3408,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,53,101,1,53,101,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="X100-Output 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3410,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,53,102,1,53,102,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="X100-Output 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3412,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,53,103,1,53,103,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="X100-Output 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3254,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,53,104,1,53,104,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="X100-Output 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3416,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,53,105,1,53,105,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="X100-Output 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3258,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,53,106,1,53,106,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="EEName" desc="Card information">
              <DAI name="swRev">
                <Val>-</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="1" lnType="LEDGGIO1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">15</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Programmable LEDs Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="LED 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2768,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,89,1,253,89,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="LED 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2769,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,90,1,253,90,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="LED 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2770,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,91,1,253,91,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="LED 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2771,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,92,1,253,92,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="LED 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2772,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,93,1,253,93,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="LED 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2773,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,94,1,253,94,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="LED 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2774,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,95,1,253,95,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="LED 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2775,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,96,1,253,96,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="LED 9">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2776,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,97,1,253,97,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="LED 10">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2777,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,98,1,253,98,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="LED 11">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,3,2778,-3,DB,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-1,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,1,253,99,1,253,99,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Programmable LED 11</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
          </LN>
          <LN desc="GSEGGIO1" prefix="GSE" lnClass="GGIO" inst="1" lnType="GSEGGIO1_B_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">202</Private>
            <Private type="ABB_FunctionRefs">9e68fe4d-1c9b-5024-8bf5-93fda5250e14</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>GSEGGIO1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn1" desc="Received msgs">
              <DAI name="d">
                <Val>GSEGGIO1 Received msgs</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn2" desc="Transmitted Messages">
              <DAI name="d">
                <Val>GSEGGIO1 Transmitted Messages</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn3" desc="Received State Changes">
              <DAI name="d">
                <Val>GSEGGIO1 Received State Changes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn4" desc="Received Sequence Number">
              <DAI name="d">
                <Val>GSEGGIO1 Received Sequence Number</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn5" desc="Received frames with Test bit">
              <DAI name="d">
                <Val>GSEGGIO1 Received frames with Test bit</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn6" desc="State errors">
              <DAI name="d">
                <Val>GSEGGIO1 State errors</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn7" desc="Sequence errors">
              <DAI name="d">
                <Val>GSEGGIO1 Sequence errors</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn8" desc="Receiver Timeouts">
              <DAI name="d">
                <Val>GSEGGIO1 Receiver Timeouts</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn9" desc="Received ConfRev mismatches">
              <DAI name="d">
                <Val>GSEGGIO1 Received ConfRev mismatches</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn10" desc="Received frames with NeedsCommissioning bit">
              <DAI name="d">
                <Val>GSEGGIO1 Received frames with NeedsCommissioning bit</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn11" desc="Errors in received dataset">
              <DAI name="d">
                <Val>GSEGGIO1 Errors in received dataset</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>GSEGGIO1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="RstCnt" desc="Goose counters reset">
              <DAI name="d">
                <Val>GSEGGIO1 Goose counters reset</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="61850-8-1 MMS" prefix="MMS" lnClass="GGIO" inst="1" lnType="MMSGGIO1_C_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">201</Private>
            <Private type="ABB_FunctionRefs">706d84c1-0a0e-5df2-99e9-9a0988b857fc</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>61850-8-1 MMS Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn1" desc="Successful Connections">
              <DAI name="d">
                <Val>61850-8-1 MMS Successful Connections</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn2" desc="Failed Connections">
              <DAI name="d">
                <Val>61850-8-1 MMS Failed Connections</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn3" desc="Concludes">
              <DAI name="d">
                <Val>61850-8-1 MMS Concludes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn4" desc="Sent Aborts">
              <DAI name="d">
                <Val>61850-8-1 MMS Sent Aborts</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn5" desc="Received Aborts">
              <DAI name="d">
                <Val>61850-8-1 MMS Received Aborts</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn6" desc="Sent Rejects">
              <DAI name="d">
                <Val>61850-8-1 MMS Sent Rejects</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn7" desc="Received Request">
              <DAI name="d">
                <Val>61850-8-1 MMS Received Request</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn8" desc="Failed Requests">
              <DAI name="d">
                <Val>61850-8-1 MMS Failed Requests</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn9" desc="Successful Reads">
              <DAI name="d">
                <Val>61850-8-1 MMS Successful Reads</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn10" desc="Failed Reads">
              <DAI name="d">
                <Val>61850-8-1 MMS Failed Reads</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn11" desc="Successful Writes">
              <DAI name="d">
                <Val>61850-8-1 MMS Successful Writes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn12" desc="Failed Writes">
              <DAI name="d">
                <Val>61850-8-1 MMS Failed Writes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn13" desc="Information Reports">
              <DAI name="d">
                <Val>61850-8-1 MMS Information Reports</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn14" desc="Active Connections">
              <DAI name="d">
                <Val>61850-8-1 MMS Active Connections</Val>
              </DAI>
            </DOI>
            <DOI name="UnitMod" desc="Unit mode" />
            <DOI name="RstCnt" desc="Reset MMS counters">
              <DAI name="d">
                <Val>61850-8-1 MMS Reset MMS counters</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="C" lnClass="MMXU" inst="1" lnType="CMMXU1_BB_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">e5ee4ece-11aa-5dc5-bc69-baf2a831c765</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>CMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="A" desc="Phase currents">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,WYE,V2_PHS,0,1000,0,10,0,18,0,C,E,138,-1,139,-1,140,-1,-1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,40,0,4000" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,1,1,1" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>2500</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.4</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,0,40,0,4000" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,1,1,1,0,2,2,2" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,0,40,0,4000" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,3,3,3" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase currents</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Selects used measurement mode">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required by limit supervision" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2752,FB,2,0;I3C,DA03,DA03,1,210,1,1,210,1,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2754,FB,2,0;I3C,DA03,DA03,1,210,2,1,210,2,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2756,FB,2,0;I3C,DA03,DA03,1,210,3,1,210,3,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CMMXU1 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2758,FB,2,0;I3C,DA03,DA03,1,210,4,1,210,4,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CMMXU1 Low alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="C" lnClass="MSTA" inst="1" lnType="CMSTA1_BB_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">e5ee4ece-11aa-5dc5-bc69-baf2a831c765</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor" sAddr="AFL,CHANNEL,IL1TCTR1" />
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>CMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="AvAmps1" desc="I_DMD_A">
              <SDI name="mag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1;MBS,MV,V2,5,1000,0,2001,-1,C,18,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,0,24" />
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 I_DMD_A</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmps1" desc="Maximum demand for Phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1;MBS,MV,V2,6,1000,0,2009,2010,C,18,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Maximum demand for Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AvAmps2" desc="I_DMD_B">
              <SDI name="mag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1;MBS,MV,V2,5,1000,0,2002,-1,C,18,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,0,25" />
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 I_DMD_B</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmps2" desc="Maximum demand for Phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1;MBS,MV,V2,6,1000,0,2015,2016,C,18,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Maximum demand for Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AvAmps3" desc="I_DMD_C">
              <SDI name="mag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1;MBS,MV,V2,5,1000,0,2003,2004,C,18,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,0,26" />
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 I_DMD_C</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmps3" desc="Maximum demand for Phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1;MBS,MV,V2,6,1000,0,2021,2022,C,18,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Maximum demand for Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RecRs" desc="CMMXU1 max.demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-3,-3,3,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2069,2,9,0,0,0;I3C,DA02,DA02,1,10,45,20,10,45,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 CMMXU1 max.demands</Val>
              </DAI>
            </DOI>
            <DOI name="DmdItrv" desc="Time interval for demand calculation" />
          </LN>
          <LN desc="RESCMMXU1" prefix="RESC" lnClass="MMXU" inst="1" lnType="RESCMMXU1_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">6f6ee7c9-e2a2-5256-a96d-98b6ce7f59b6</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="AFL,CHANNEL,IL1TCTR1" />
              </SDI>
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="AFL,CHANNEL,IL1TCTR1" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>RESCMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,WYE,V2_RES,0,1000,0,10,0,18,0,C,E,141,-1,-1,0,0,0,0,0,0,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,40,0,4000" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,1,0,4,4" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>2500</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.05</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Selects used measurement mode">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2760,FB,2,0;I3C,DA03,DA03,1,210,11,1,210,11,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>RESCMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2762,FB,2,0;I3C,DA03,DA03,1,210,12,1,210,12,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>RESCMMXU1 High warning</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CSMSQI1" prefix="CS" lnClass="MSQI" inst="1" lnType="CSMSQI1_A_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">43</Private>
            <Private type="ABB_FunctionRefs">8c2d27fb-0701-50ce-a718-1e9ef1bf6df2</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>CSMSQI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,SEQ,V2,0,1000,1000,1000,0,0,0,10,0,143,-1,144,-1,145,-1,18,0,C,C,C,2,-1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,40,0,4000" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,6,6" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>2500</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.4</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,0,40,0,4000" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,7,7" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>2500</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.05</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,0,40,0,4000" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,8,8" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>2500</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.05</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CSMSQI1 Positive, Negative and Zero Sequence Current</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHIPTOC1" prefix="PHI" lnClass="PTOC" inst="1" lnType="PHIPTOC1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">22</Private>
            <Private type="ABB_FunctionRefs">e52594b5-e6f8-5368-9559-fba475b0d759</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,-1,-1,0,0,0,0,0,0,0,0,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>PHIPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2910,2912,2914,2916,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,162,97,11,162,97,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,162,34,11,162,34,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,162,35,11,162,35,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,162,36,11,162,36,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2918,-1,-1,-1,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,162,99,10,162,99,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHIPTOC1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="CCBRBRF1" prefix="CCB" lnClass="RBRF" inst="1" lnType="CCBRBRF1_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">51</Private>
            <Private type="ABB_FunctionRefs">ffc8f114-2bf7-5328-b89f-af51f17fe102</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>CCBRBRF1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Delayed CB failure alarm">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2828,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,0,240,101,11,240,101,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Delayed CB failure alarm</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure trip (external trip)">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2830,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,0,240,102,10,240,102,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Breaker failure trip (external trip)</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn" desc="Operate, retrip (internal trip)">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2832,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,0,240,103,10,240,103,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Operate, retrip (internal trip)</Val>
              </DAI>
            </DOI>
            <DOI name="DetValA" desc="Current Detector Value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val>0.3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FailTmms" desc="Breaker Failure Time Delay for bus bar trip">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrTmms" desc="Three Pole Retrip Time Delay">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="ReTrMod" desc="Retrip Mode" />
            <DOI name="FailMod" desc="Breaker Failure Detection Mode (current, breaker status, both, other)" />
            <DOI name="DetValARes" desc="Current Detector Value for residual current">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,RESTCTR1">
                  <Val>0.3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection (current): 2= DFT; 3= Peak-to-Peak">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="CBAlmTmms" desc="Circuit breaker faulty alarm delay">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpExMod" desc="Select type of backup trip logic" />
            <DOI name="TrPlsTmms" desc="Trip pulse time">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="CBFP start command">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2826,FB,1,0" />
              <DAI name="d">
                <Val>CCBRBRF1 CBFP start command</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="CB in closed poisition">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2834,DB,1,0" />
              <DAI name="d">
                <Val>CCBRBRF1 CB in closed poisition</Val>
              </DAI>
            </DOI>
            <DOI name="InCBFlt" desc="CB faulty and unable to trip">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2835,DB,1,0" />
              <DAI name="d">
                <Val>CCBRBRF1 CB faulty and unable to trip</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="NSPTOC1" prefix="NS" lnClass="PTOC" inst="1" lnType="NSPTOC1_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">95</Private>
            <Private type="ABB_FunctionRefs">75bb51dd-1ad8-50ab-887a-9e632e81ab9a</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,-1,-1,0,0,0,0,0,0,0,0,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>NSPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2956,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,21,84,11,21,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>NSPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2958,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,21,90,10,21,90,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>NSPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>NSPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val sGroup="1">0.3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmACrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>28.2</Val>
              </DAI>
              <DAI name="setParB">
                <Val>0.1217</Val>
              </DAI>
              <DAI name="setParC">
                <Val>2</Val>
              </DAI>
              <DAI name="setParD">
                <Val>29.1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>NSPTOC1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="NSPTOC2" prefix="NS" lnClass="PTOC" inst="2" lnType="NSPTOC2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">96</Private>
            <Private type="ABB_FunctionRefs">e4aafa9a-19bd-5ee0-8d00-e8f2615b62c1</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,-1,-1,0,0,0,0,0,0,0,0,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>NSPTOC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2960,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,21,94,11,21,94,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>NSPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2962,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,21,91,10,21,91,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>NSPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>NSPTOC2 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val sGroup="1">0.3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmACrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>28.2</Val>
              </DAI>
              <DAI name="setParB">
                <Val>0.1217</Val>
              </DAI>
              <DAI name="setParC">
                <Val>2</Val>
              </DAI>
              <DAI name="setParD">
                <Val>29.1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>NSPTOC2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PDNSPTOC1" prefix="PDNS" lnClass="PTOC" inst="1" lnType="PDNSPTOC1_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">80</Private>
            <Private type="ABB_FunctionRefs">01fe80b4-7bea-5124-9410-24fa2cda493b</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="AFL,CHANNEL,IL1TCTR1" />
              </SDI>
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,-1,-1,0,0,0,0,0,0,0,0,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PDNSPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Name plate">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">10</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Name plate">
              <DAI name="setVal">
                <Val sGroup="1">100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Name plate">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="MinPhA" desc="Minimum phase current">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2952,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,157,84,11,157,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PDNSPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2954,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,157,90,10,157,90,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PDNSPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PDNSPTOC1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA" desc="Measured current ratio I2 / I1 ">
              <DAI name="d">
                <Val>PDNSPTOC1 Measured current ratio I2 / I1 </Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="Global conditioning" prefix="LED" lnClass="PTRC" inst="1" lnType="LEDPTRC_CCC_0">
            <Private type="ABB_FunctionRefs">bc43a8b7-37d2-55ae-96cf-182865c16332</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Global conditioning Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,2,2738,-3,-3,-3,-3,7B,1,0,0,0,0,0,0;I3C,DA03,DA03,1,0,68,10,0,68,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,10,65,10,10,65,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,10,66,10,10,66,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,10,67,10,10,67,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Global conditioning Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,2,2736,-3,-3,-3,-3,7B,1,0,0,0,0,0,0;I3C,DA03,DA03,1,0,84,11,0,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,10,61,11,10,61,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,10,62,11,10,62,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,10,63,11,10,63,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>Global conditioning Start</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Str" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Str.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Op" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Op.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Str" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Str.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Op" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Op.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Str" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Str.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Op" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Op.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Str" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Str.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Op" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Op.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Str" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Str.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Op" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Op.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" doName="Str" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Str.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" doName="Op" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Op.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" doName="Str" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Str.neut,A,0,OR,Static" />
              <ExtRef iedName="MNSREF615" ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" doName="Op" daName="general" intAddr="FF-FF-FF-FF-FF-FF,0,0,LD0.LEDPTRC1.Op.neut,A,0,OR,Static" />
            </Inputs>
          </LN>
          <LN desc="TRPPTRC1" prefix="TRP" lnClass="PTRC" inst="1" lnType="TRPPTRC_CCC_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">12</Private>
            <Private type="ABB_FunctionRefs">246e6f00-e879-5917-a669-a96ef4dcf32f</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>TRPPTRC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS,ACT,ACT,2,2742,-3,-3,-3,-3,7B,1,0,0,0,0,0,0;I3C,DA03,DA03,1,10,2,10,10,2,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>TRPPTRC1 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS,ACT,ACT,2,2740,0,0,0,0,7B,1,0,0,0,0,0,0;I3C,DA03,DA03,1,10,1,10,10,1,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>TRPPTRC1 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Minimum duration of trip output signal ">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode" />
            <DOI name="LORs" desc="RST_LKOUT">
              <DAI name="d">
                <Val>TRPPTRC1 RST_LKOUT</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <DAI name="d">
                <Val>TRPPTRC1 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="d">
                <Val>TRPPTRC1 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TRPPTRC2" prefix="TRP" lnClass="PTRC" inst="2" lnType="TRPPTRC_CCC_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">12</Private>
            <Private type="ABB_FunctionRefs">dede8c4b-13de-50e4-80f0-9dfc5ade1d12</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>TRPPTRC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS,ACT,ACT,2,2746,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,10,4,10,10,4,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>TRPPTRC2 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS,ACT,ACT,2,2744,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,10,3,10,10,3,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>TRPPTRC2 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Trip pulse time">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode" />
            <DOI name="LORs" desc="Reset trip 2 lockout">
              <DAI name="d">
                <Val>TRPPTRC2 Reset trip 2 lockout</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <DAI name="d">
                <Val>TRPPTRC2 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="d">
                <Val>TRPPTRC2 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TCSSCBR1" prefix="TCS" lnClass="SCBR" inst="1" lnType="TCSSCBR1_A_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">110</Private>
            <Private type="ABB_FunctionRefs">118b93dc-3326-53ab-965d-0d037c1182ee</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>TCSSCBR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val>3000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CirAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2780,FB,1,0;I3C,DA03,DA03,1,0,36,1,0,36,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>TCSSCBR1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="TCSSCBR2" prefix="TCS" lnClass="SCBR" inst="2" lnType="TCSSCBR2_A_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">111</Private>
            <Private type="ABB_FunctionRefs">f53345a3-c9a0-560b-b9fa-fbe899856cf3</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>TCSSCBR2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val>3000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CirAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2782,FB,1,0;I3C,DA03,DA03,1,10,36,1,10,36,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>TCSSCBR2 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="TPGAPC1" prefix="TP" lnClass="GAPC" inst="1" lnType="TPGAPC1_B_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">501</Private>
            <Private type="ABB_FunctionRefs">9dd126cd-733e-54b7-8caf-1086ca62f81e</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>TPGAPC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="OUT1">
              <DAI name="d">
                <Val>TPGAPC1 OUT1</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="IN2/OUT2">
              <DAI name="d">
                <Val>TPGAPC1 IN2/OUT2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TPGAPC2" prefix="TP" lnClass="GAPC" inst="2" lnType="TPGAPC2_B_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">502</Private>
            <Private type="ABB_FunctionRefs">89f704f1-8b7e-599f-8d18-8da957a1e0c8</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>TPGAPC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="IN1/OUT1">
              <DAI name="d">
                <Val>TPGAPC2 IN1/OUT1</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="IN2/OUT2">
              <DAI name="d">
                <Val>TPGAPC2 IN2/OUT2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TPGAPC3" prefix="TP" lnClass="GAPC" inst="3" lnType="TPGAPC3_B_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">503</Private>
            <Private type="ABB_FunctionRefs">5a657a93-7cbc-5e73-8b7c-dcda4e08d1c1</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>TPGAPC3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="IN1/OUT1">
              <DAI name="d">
                <Val>TPGAPC3 IN1/OUT1</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="IN2/OUT2">
              <DAI name="d">
                <Val>TPGAPC3 IN2/OUT2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTMSTA1" prefix="FLT" lnClass="MSTA" inst="1" lnType="FLTMSTA0_D_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">34be2652-ed76-5158-8680-82b10957b9e2</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor" sAddr="AFL,CHANNEL,IL1TCTR1" />
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTMSTA1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="InOp" desc="Operate input for triggering">
              <DAI name="d">
                <Val>FLTMSTA1 Operate input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Start input for triggering">
              <DAI name="d">
                <Val>FLTMSTA1 Start input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="RecRs" desc="Reset fault records">
              <DAI name="d">
                <Val>FLTMSTA1 Reset fault records</Val>
              </DAI>
            </DOI>
            <DOI name="TrgSet" desc="Triggering mode" />
            <DOI name="AMeasMod" desc="A measurement mode">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="time" />
            <DOI name="StrDur" desc="Maximum start duration of all stages during the fault">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1,0,1,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Maximum start duration of all stages during the fault</Val>
              </DAI>
            </DOI>
            <DOI name="SelRow" desc="Select recording">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTMSTA1 Select recording</Val>
              </DAI>
            </DOI>
            <DOI name="ActSG" desc="Active setting group">
              <DAI name="stVal" sAddr="MBS,INS,V2,100,1,0,2,-1,C,10,0,0,0,0,0,0,0,0" />
              <DAI name="d">
                <Val>FLTMSTA1 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmpsA" desc="Maximum phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,4,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Maximum phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmpsB" desc="Maximum phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,5,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Maximum phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmpsC" desc="Maximum phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,6,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Maximum phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmpsN" desc="Maximum residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,7,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Maximum residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpsA" desc="Phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,8,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpsB" desc="Phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,9,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpsC" desc="Phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,10,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpsN" desc="Residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,11,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpsNClc" desc="Calculated residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,12,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Calculated residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpsPsSeq" desc="Positive sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,13,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Positive sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpsNgSeq" desc="Negative sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,14,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Negative sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="VoltsA" desc="Phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,15,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VoltsB" desc="Phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,16,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VoltsC" desc="Phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,17,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VoltsAB" desc="Phase A to phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,18,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Phase A to phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VoltsBC" desc="Phase B to phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,19,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Phase B to phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VoltsCA" desc="Phase C to phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,20,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Phase C to phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VoltsN" desc="Residual voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,21,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VZroSeq" desc="Zero sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,22,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Zero sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VPsSeq" desc="Positive sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,23,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Positive sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VNgSeq" desc="Negative sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,1000,0,24,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Negative sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PDNS1MxRat" desc="PDNSPTOC1 rat. I2/I1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,100,0,30,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 PDNSPTOC1 rat. I2/I1</Val>
              </DAI>
            </DOI>
            <DOI name="DifNAngN" desc="Angle residual voltage - residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,10,0,26,-1,E,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Angle residual voltage - residual current</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAngBC" desc="Angle phase B to phase C voltage - phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,10,0,27,-1,E,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Angle phase B to phase C voltage - phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="DifBAngCA" desc="Angle phase C to phase A voltage - phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,10,0,28,-1,E,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Angle phase C to phase A voltage - phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="DifCAngAB" desc="Angle phase A to phase B voltage - phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,10,0,29,-1,E,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Angle phase A to phase B voltage - phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,100,0,31,-1,C,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="HzS" desc="Frequency gradient">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,100,100,0,32,-1,E,10,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTMSTA1 Frequency gradient</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FMMXU1" prefix="F" lnClass="MMXU" inst="1" lnType="FMMXU1_A_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">45</Private>
            <Private type="ABB_FunctionRefs">c822252a-99c8-5cc3-98b8-8327acbe274c</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS,MV,V2,0,100,0,168,-1,2,18,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,30,75,3000,7500" />
              </SDI>
              <SDI name="mag">
                <DAI name="f" sAddr="I3C,DA07,DA07,0,100,0,0,0,0,0,7,0,0,0,0,0,23,23" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>55</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>45</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>40</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>35</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>75</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>FMMXU1 Frequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PE" lnClass="MMXU" inst="1" lnType="PEMMXU1_AA_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">68634020-bf6e-5802-b262-f374d63f7b21</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PEMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="Total Active Power (Total P)">
              <SDI name="instMag">
                <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,-999999,999999,-999999,999999" />
              </SDI>
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,DA08,DA08,0,F,1,0,18,161,,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,0,1000,0,0,0,0,0,7,0,0,3,0,7,19,19" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Active Power (Total P)</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Total Reactive Power (Total Q)">
              <SDI name="instMag">
                <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,-999999,999999,-999999,999999" />
              </SDI>
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,DA08,DA08,0,F,1,0,18,163,,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,0,1000,0,0,0,0,0,7,0,0,4,0,8,20,20" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Reactive Power (Total Q)</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Total Apparent Power (Total S)">
              <SDI name="instMag">
                <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,-999999,999999,-999999,999999" />
              </SDI>
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,DA08,DA08,0,F,1,0,18,165,,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,0,1000,0,0,0,0,0,7,0,0,0,0,0,21,21" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Apparent Power (Total S)</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="Average Power factor (Total PF)">
              <SDI name="instMag">
                <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,-1,1,-100,100" />
              </SDI>
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,DA08,DA08,0,E,1000,0,18,167,,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,0,1,0,0,0,0,0,7,0,0,0,0,9,22,22" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average Power factor (Total PF)</Val>
              </DAI>
            </DOI>
            <DOI name="WhDir" desc="Active power Dir" />
            <DOI name="VArhDir" desc="Reactive power Dir" />
          </LN>
          <LN desc="PEMMXU1" prefix="PE" lnClass="MMTR" inst="1" lnType="PEMMTR1_AA_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">68634020-bf6e-5802-b262-f374d63f7b21</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PEMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh" desc="EA_RV_ACM">
              <DAI name="actVal" sAddr="MBS,DA07,DA07,0,32,0,9,1,0,18,2040,,-1,0,18,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,999999999,0,999999999" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 EA_RV_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh" desc="ER_RV_ACM">
              <DAI name="actVal" sAddr="MBS,DA07,DA07,0,32,0,9,1,0,18,2042,,-1,0,18,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,999999999,0,999999999" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 ER_RV_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh" desc="EA_FWD_ACM">
              <DAI name="actVal" sAddr="MBS,DA07,DA07,0,32,0,9,1,0,18,2044,,-1,0,18,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,999999999,0,999999999" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 EA_FWD_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh" desc="ER_FWD_ACM">
              <DAI name="actVal" sAddr="MBS,DA07,DA07,0,32,0,9,1,0,18,2046,,-1,0,18,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,999999999,0,999999999" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 ER_FWD_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="IniDmdWh" desc="Preset Initial value for forward active energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniSupWh" desc="Preset Initial value for reverse active energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniDmdVArh" desc="Preset Initial value for forward reactive energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniSupVArh" desc="Preset Initial value for reverse reactive energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="SupDmdRs" desc="Reset of accumulated energy readings">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-1,-3,3,3,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2070,2,10,0,0,0;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Reset of accumulated energy readings</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="EFLPTOC1" prefix="EFL" lnClass="PTOC" inst="1" lnType="EFLPTOC1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">7</Private>
            <Private type="ABB_FunctionRefs">8285b6e6-3a87-53c9-82b9-f0cccd678787</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,INS,0,1,0,-1,15,18,10,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>EFLPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,2,2932,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,159,84,11,159,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>EFLPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,2,2934,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,159,90,10,159,90,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>EFLPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,RESTCTR1">
                  <Val sGroup="1">0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>28.2</Val>
              </DAI>
              <DAI name="setParB">
                <Val>0.1217</Val>
              </DAI>
              <DAI name="setParC">
                <Val>2</Val>
              </DAI>
              <DAI name="setParD">
                <Val>29.1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>EFLPTOC1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>EFLPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="EFLPTOC2" prefix="EFL" lnClass="PTOC" inst="2" lnType="EFLPTOC2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">28</Private>
            <Private type="ABB_FunctionRefs">4123f697-3ceb-560d-86bb-505ab7e6a4be</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,INS,0,1,0,-1,15,18,10,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>EFLPTOC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,2,2936,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,159,94,11,159,94,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>EFLPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,2,2938,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,159,91,10,159,91,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>EFLPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,RESTCTR1">
                  <Val sGroup="1">0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>28.2</Val>
              </DAI>
              <DAI name="setParB">
                <Val>0.1217</Val>
              </DAI>
              <DAI name="setParC">
                <Val>2</Val>
              </DAI>
              <DAI name="setParD">
                <Val>29.1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>EFLPTOC2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>EFLPTOC2 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="EFHPTOC1" prefix="EFH" lnClass="PTOC" inst="1" lnType="EFHPTOC1_C_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">8</Private>
            <Private type="ABB_FunctionRefs">2be5fb22-dc8b-5deb-b6b3-ce1c24d3b446</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,INS,0,1,0,-1,1,18,10,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>EFHPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2940,-3,-3,-3,-3,7B,1,0,0,0,0,0,0;I3C,DA03,DA03,1,159,96,11,159,96,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2942,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,159,98,10,159,98,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,RESTCTR1">
                  <Val sGroup="1">0.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>28.2</Val>
              </DAI>
              <DAI name="setParB">
                <Val>0.1217</Val>
              </DAI>
              <DAI name="setParC">
                <Val>2</Val>
              </DAI>
              <DAI name="setParD">
                <Val>29.1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>EFHPTOC1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>EFHPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="EFIPTOC1" prefix="EFI" lnClass="PTOC" inst="1" lnType="EFIPTOC1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">23</Private>
            <Private type="ABB_FunctionRefs">ffd82398-9e7c-56eb-99ef-2e4a062c1be6</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,INS,0,1,0,-1,15,18,10,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>EFIPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,2,2944,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,159,97,11,159,97,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>EFIPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,2,2946,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,159,99,10,159,99,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>EFIPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,RESTCTR1">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>EFIPTOC1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>EFIPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="ROVPTOV1" prefix="ROV" lnClass="PTOV" inst="1" lnType="ROVPTOV1_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">90</Private>
            <Private type="ABB_FunctionRefs">5b66d2e3-ee17-59df-b954-0ea0c129e2a4</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>ROVPTOV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3168,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,44,84,11,44,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>ROVPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3170,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,44,90,10,44,90,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>ROVPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>ROVPTOV1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,RESTVTR1">
                  <Val sGroup="1">0.03</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="ROVPTOV2" prefix="ROV" lnClass="PTOV" inst="2" lnType="ROVPTOV2_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">91</Private>
            <Private type="ABB_FunctionRefs">073e834f-2412-5c66-921b-4703ca390374</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>ROVPTOV2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3172,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,44,94,11,44,94,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>ROVPTOV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3174,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,44,91,10,44,91,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>ROVPTOV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>ROVPTOV2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,RESTVTR1">
                  <Val sGroup="1">0.03</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="ROVPTOV3" prefix="ROV" lnClass="PTOV" inst="3" lnType="ROVPTOV3_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">92</Private>
            <Private type="ABB_FunctionRefs">ce13e56c-31d3-5427-811f-c419c8b49f35</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>ROVPTOV3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3176,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,44,96,11,44,96,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>ROVPTOV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3178,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,44,98,10,44,98,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>ROVPTOV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>ROVPTOV3 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,RESTVTR1">
                  <Val sGroup="1">0.03</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="PHLPTOC1" prefix="PHL" lnClass="PTOC" inst="1" lnType="PHLPTOC1_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">20</Private>
            <Private type="ABB_FunctionRefs">ff801a09-9dcd-555c-8711-64b0c93ca37c</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,-1,-1,0,0,0,0,0,0,0,0,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>PHLPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2880,2882,2884,2886,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,162,84,11,162,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,162,64,11,162,64,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,162,65,11,162,65,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,162,66,11,162,66,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHLPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2888,-1,-1,-1,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,162,90,10,162,90,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHLPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>PHLPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val sGroup="1">0.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmACrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>28.2</Val>
              </DAI>
              <DAI name="setParB">
                <Val>0.1217</Val>
              </DAI>
              <DAI name="setParC">
                <Val>2</Val>
              </DAI>
              <DAI name="setParD">
                <Val>29.1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHLPTOC1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measuring mode">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PHHPTOC1" prefix="PHH" lnClass="PTOC" inst="1" lnType="PHHPTOC1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">21</Private>
            <Private type="ABB_FunctionRefs">4fa0953a-13b8-5b4a-82f5-0052555c3d9e</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,-1,-1,0,0,0,0,0,0,0,0,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>PHHPTOC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2890,2892,2894,2896,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,162,94,11,162,94,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,162,54,11,162,54,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,162,55,11,162,55,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,162,56,11,162,56,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHHPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2898,-1,-1,-1,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,162,91,10,162,91,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHHPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>PHHPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val sGroup="1">0.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmACrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>28.2</Val>
              </DAI>
              <DAI name="setParB">
                <Val>0.1217</Val>
              </DAI>
              <DAI name="setParC">
                <Val>2</Val>
              </DAI>
              <DAI name="setParD">
                <Val>29.1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHHPTOC1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measuring mode">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PHHPTOC2" prefix="PHH" lnClass="PTOC" inst="2" lnType="PHHPTOC2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">19</Private>
            <Private type="ABB_FunctionRefs">21aa03ec-2969-544b-8dce-2403e320e218</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>PHHPTOC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2900,2902,2904,2906,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,162,96,11,162,96,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,162,44,11,162,44,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,162,45,11,162,45,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,162,46,11,162,46,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHHPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,2908,-1,-1,-1,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,162,98,10,162,98,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHHPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,-1,5B,1,0" />
              <DAI name="d">
                <Val>PHHPTOC2 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val sGroup="1">0.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmACrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>28.2</Val>
              </DAI>
              <DAI name="setParB">
                <Val>0.1217</Val>
              </DAI>
              <DAI name="setParC">
                <Val>2</Val>
              </DAI>
              <DAI name="setParD">
                <Val>29.1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHHPTOC2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Measuring mode">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PHPTUV1" prefix="PH" lnClass="PTUV" inst="1" lnType="PHPTUV1_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">144</Private>
            <Private type="ABB_FunctionRefs">b8fbf128-bb6b-5712-8445-0383320f26bb</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTUV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3138,3140,3142,3144,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,41,84,11,41,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,41,64,11,41,64,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,41,65,11,41,65,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,41,66,11,41,66,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHPTUV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3146,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,41,90,10,41,90,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHPTUV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val sGroup="1">0.9</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmVCrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>1</Val>
              </DAI>
              <DAI name="setParB">
                <Val>1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHPTUV1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages">
              <DAI name="setVal">
                <Val>phase-to-phase</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaBlkVal" desc="Enable block value">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PHPTUV2" prefix="PH" lnClass="PTUV" inst="2" lnType="PHPTUV2_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">145</Private>
            <Private type="ABB_FunctionRefs">78185e87-1991-5428-aae4-d783e6cd102f</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTUV2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3148,3150,3152,3154,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,41,94,11,41,94,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,41,54,11,41,54,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,41,55,11,41,55,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,41,56,11,41,56,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHPTUV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3156,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,41,91,10,41,91,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHPTUV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val sGroup="1">0.9</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmVCrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>1</Val>
              </DAI>
              <DAI name="setParB">
                <Val>1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHPTUV2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages">
              <DAI name="setVal">
                <Val>phase-to-phase</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaBlkVal" desc="Enable block value">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PHPTUV3" prefix="PH" lnClass="PTUV" inst="3" lnType="PHPTUV3_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">146</Private>
            <Private type="ABB_FunctionRefs">dd42bf9e-fcef-5656-b969-e967da86b89a</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTUV3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3158,3160,3162,3164,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,41,96,11,41,96,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,41,44,11,41,44,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,41,45,11,41,45,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,41,46,11,41,46,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHPTUV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3166,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,41,98,10,41,98,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHPTUV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val sGroup="1">0.9</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmVCrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>1</Val>
              </DAI>
              <DAI name="setParB">
                <Val>1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHPTUV3 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages">
              <DAI name="setVal">
                <Val>phase-to-phase</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaBlkVal" desc="Enable block value">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PHPTOV1" prefix="PH" lnClass="PTOV" inst="1" lnType="PHPTOV1_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">140</Private>
            <Private type="ABB_FunctionRefs">7986c61f-80a7-550d-8367-79604c88cf04</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTOV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3088,3090,3092,3094,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,40,84,11,40,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,40,64,11,40,64,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,40,65,11,40,65,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,40,66,11,40,66,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3096,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,40,90,10,40,90,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val sGroup="1">1.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmVCrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>1</Val>
              </DAI>
              <DAI name="setParB">
                <Val>1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHPTOV1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages">
              <DAI name="setVal">
                <Val>phase-to-phase</Val>
              </DAI>
            </DOI>
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PHPTOV2" prefix="PH" lnClass="PTOV" inst="2" lnType="PHPTOV2_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">141</Private>
            <Private type="ABB_FunctionRefs">a481efe3-b70f-5042-b6d9-0db341f7a46c</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTOV2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3098,3100,3102,3104,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,40,94,11,40,94,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,40,54,11,40,54,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,40,55,11,40,55,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,40,56,11,40,56,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHPTOV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3106,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,40,91,10,40,91,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHPTOV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val sGroup="1">1.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmVCrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>1</Val>
              </DAI>
              <DAI name="setParB">
                <Val>1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHPTOV2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages">
              <DAI name="setVal">
                <Val>phase-to-phase</Val>
              </DAI>
            </DOI>
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PHPTOV3" prefix="PH" lnClass="PTOV" inst="3" lnType="PHPTOV3_A_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">142</Private>
            <Private type="ABB_FunctionRefs">c06a5872-df91-5e29-af92-a3ef020ea587</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTOV3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3108,3110,3112,3114,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,40,96,11,40,96,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="phsA" sAddr="I3C,DA03,DA03,0,40,44,11,40,44,-1,0,11,0,,0,1,0" />
              <DAI name="phsB" sAddr="I3C,DA03,DA03,0,40,45,11,40,45,-1,0,11,0,,0,1,0" />
              <DAI name="phsC" sAddr="I3C,DA03,DA03,0,40,46,11,40,46,-1,0,11,0,,0,1,0" />
              <DAI name="d">
                <Val>PHPTOV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3116,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,40,98,10,40,98,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>PHPTOV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val sGroup="1">1.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="TmVCrv" desc="Operating Curve Type">
              <DAI name="setCharact">
                <Val sGroup="1">IEC Definite Time</Val>
              </DAI>
              <DAI name="setParA">
                <Val>1</Val>
              </DAI>
              <DAI name="setParB">
                <Val>1</Val>
              </DAI>
              <DAI name="setParE">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">40</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="setVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>PHPTOV3 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages">
              <DAI name="setVal">
                <Val>phase-to-phase</Val>
              </DAI>
            </DOI>
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTRC" inst="1" lnType="PTRC1_AAAA_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">95de7b4a-f84f-54ad-86cf-668e6f620098</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3200,-1,-1,-1,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,27,11,11,27,11,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>FRPFRQ1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>FRPFRQ1 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTOF" inst="1" lnType="FRPTOF1_AAAA_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">95de7b4a-f84f-54ad-86cf-668e6f620098</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ1 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3202,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,27,12,10,27,12,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ1 Ratio of start time / operate time, overfrequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTUF" inst="1" lnType="FRPTUF1_AAAA_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">95de7b4a-f84f-54ad-86cf-668e6f620098</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ1 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3204,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,27,13,10,27,13,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ1 Ratio of start time / operate time, underfrequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PFRC" inst="1" lnType="FRPFRC1_AAAA_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">95de7b4a-f84f-54ad-86cf-668e6f620098</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">400</Val>
              </DAI>
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ1 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3206,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,27,14,10,27,14,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ1 Ratio of start time / operate time, frequency gradient</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTRC" inst="2" lnType="PTRC2_AAAA_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">ade41dd0-6287-5cf3-be5a-86670893778b</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3208,-1,-1,-1,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,27,21,11,27,21,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>FRPFRQ2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>FRPFRQ2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTOF" inst="2" lnType="FRPTOF2_AAAA_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">ade41dd0-6287-5cf3-be5a-86670893778b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ2 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3210,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,27,22,10,27,22,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ2 Ratio of start time / operate time, overfrequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTUF" inst="2" lnType="FRPTUF2_AAAA_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">ade41dd0-6287-5cf3-be5a-86670893778b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ2 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3212,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,27,23,10,27,23,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ2 Ratio of start time / operate time, underfrequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PFRC" inst="2" lnType="FRPFRC2_AAAA_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">ade41dd0-6287-5cf3-be5a-86670893778b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">400</Val>
              </DAI>
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ2 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3214,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,27,24,10,27,24,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ2 Ratio of start time / operate time, frequency gradient</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ3" prefix="FR" lnClass="PTRC" inst="3" lnType="PTRC3_AAAA_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">182</Private>
            <Private type="ABB_FunctionRefs">17b51f83-51cf-5b67-b574-60a28738c841</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,3216,-1,-1,-1,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,27,31,11,27,31,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>FRPFRQ3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>FRPFRQ3 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ3" prefix="FR" lnClass="PTOF" inst="3" lnType="FRPTOF3_AAAA_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">182</Private>
            <Private type="ABB_FunctionRefs">17b51f83-51cf-5b67-b574-60a28738c841</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">1.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ3 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3218,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,27,32,10,27,32,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ3 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency">
              <DAI name="d">
                <Val>FRPFRQ3 Ratio of start time / operate time, overfrequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ3" prefix="FR" lnClass="PTUF" inst="3" lnType="FRPTUF3_AAAA_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">182</Private>
            <Private type="ABB_FunctionRefs">17b51f83-51cf-5b67-b574-60a28738c841</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ3 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3220,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,27,33,10,27,33,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ3 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency">
              <DAI name="d">
                <Val>FRPFRQ3 Ratio of start time / operate time, underfrequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FRPFRQ3" prefix="FR" lnClass="PFRC" inst="3" lnType="FRPFRC3_AAAA_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">182</Private>
            <Private type="ABB_FunctionRefs">17b51f83-51cf-5b67-b574-60a28738c841</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">400</Val>
              </DAI>
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ3 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3222,-3,-3,-3,-3,FB,1,0,0,0,0,0,0;I3C,DA03,DA03,1,27,34,10,27,34,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>FRPFRQ3 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient">
              <DAI name="d">
                <Val>FRPFRQ3 Ratio of start time / operate time, frequency gradient</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SEQRFUF1" prefix="SEQ" lnClass="RFUF" inst="1" lnType="SEQRFUF1_A_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">155</Private>
            <Private type="ABB_FunctionRefs">97218125-3320-582c-adf8-a54ca13e3301</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>SEQRFUF1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="General start of function ">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2996,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,22,84,11,22,84,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SEQRFUF1 General start of function </Val>
              </DAI>
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="general" sAddr="MBS,ACD,ACD,0,2998,-3,-3,-3,-3,7B,1,1,0,0,0,0,0;I3C,DA03,DA03,1,22,94,11,22,94,-1,0,11,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SEQRFUF1 Three-phase start of function</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="Active when circuit breaker is closed">
              <DAI name="d">
                <Val>SEQRFUF1 Active when circuit breaker is closed</Val>
              </DAI>
            </DOI>
            <DOI name="InDCPosOpn" desc="Active when line disconnector is open">
              <DAI name="d">
                <Val>SEQRFUF1 Active when line disconnector is open</Val>
              </DAI>
            </DOI>
            <DOI name="InMCBPsOpn" desc="Active when external MCB opens protected voltage circuit">
              <DAI name="d">
                <Val>SEQRFUF1 Active when external MCB opens protected voltage circui</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operate level of phase current for delta calculation">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevA" desc="Operate level of neg seq undercurrent element">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteA" desc="Operate level of change in phase current">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val>0.15</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteEna" desc="Enabling operation of change based function" />
            <DOI name="ChgRteV" desc="Operate level of change in phase voltage">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val>0.6</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaSealIn" desc="Enabling seal in functionality" />
            <DOI name="BlkValV" desc="Minimum operate level of phase voltage for delta calculation">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val>0.7</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SealInV" desc="Operate level of seal-in phase voltage">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val>0.7</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevV" desc="Operate level of neg seq overvoltage element">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TstOutCmd" desc="SEQRFUF1" />
            <DOI name="DeaLinValA" desc="Operate level for open phase current detection">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CCRDIF1" prefix="CC" lnClass="RDIF" inst="1" lnType="CCRDIF1_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">154</Private>
            <Private type="ABB_FunctionRefs">62363ec8-3471-5747-8c20-64dbaaf3d63c</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>CCRDIF1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Minimum operate current differential level">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxOpA" desc="Block of the function at high phase current">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1">
                  <Val>1.5</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Op" desc="Detection of current circuit failure">
              <DAI name="general" sAddr="MBS,ACT,ACT,0,3004,-3,-3,-3,-3,FB,1,1,0,0,0,0,0;I3C,DA03,DA03,1,23,90,10,23,90,-1,0,10,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CCRDIF1 Detection of current circuit failure</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,4,3002,FB,2,0;I3C,DA03,DA03,1,23,1,1,23,1,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CCRDIF1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="DifAClc" desc="IDIFF">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="AFL,CHANNEL,IL1TCTR1" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CCRDIF1 IDIFF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SSCBR1" prefix="S" lnClass="SCBR" inst="1" lnType="SSCBR1_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">a3aefe77-f547-5413-88f3-abecdf570fe7</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>SSCBR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CorOpnTmms" desc="Correction factor for open travel time in ms">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="OpnAlmTmms" desc="Setting of alarm level for open travel time in ms">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200</Val>
              </DAI>
            </DOI>
            <DOI name="ClsAlmTmms" desc="Setting of alarm level for close travel time in ms">
              <DAI name="setVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200</Val>
              </DAI>
            </DOI>
            <DOI name="CorClsTmms" desc="Correction factor for CB close travel time in ms">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AlmOpNum" desc="Setting of alarm for number of CB operations.">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="LOOpNum" desc="Setting to block operation when number of operation is more.">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="AlmAccAPwr" desc="Setting of alarm level for accumulated currents power, Iyt">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SprChaTmms" desc="Setting of alarm for spring charging time of CB in ms. ">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="CorDifTmms" desc="Corr. factor for time dif in aux. and main contacts open time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="AccStopA" desc="Setting of the RMS current below which engy acm stops">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LOAccAPwr" desc="Setting of lockout level for accumulated currents power, Iyt">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpNumRtg" desc="Number of operations possible at rated current">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="DirCoef" desc="Directional coefficient for CB life calculation">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>-1.5</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-3</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>-0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PresAlTmms" desc="Time delay for gas pressure alarm. ">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="LifAlmLev" desc="Alarm level for CB remaining life">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpNumFlt" desc="Number of operations possible at rated fault current">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="PresLOTmms" desc="Time delay for gas pressure lockout.">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="CntIniVal" desc="The operation numbers counter initialization value">
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="InaAlmTmd" desc="Alarm limit value of the inactive days counter">
              <DAI name="setVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="IniInaTmd" desc="Initial value of the inactive days counter">
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="InaAlmTmh" desc="Alarm time of the inactive days counter in hours">
              <DAI name="maxVal">
                <Val>23</Val>
              </DAI>
            </DOI>
            <DOI name="IniRmnLif" desc="Initial value for the CB remaining life estimates">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InSprChStr" desc="CB spring charging started input">
              <DAI name="d">
                <Val>SSCBR1 CB spring charging started input</Val>
              </DAI>
            </DOI>
            <DOI name="InSprCha" desc="CB spring charged input">
              <DAI name="d">
                <Val>SSCBR1 CB spring charged input</Val>
              </DAI>
            </DOI>
            <DOI name="InPresAlm" desc="Binary pressure input for alarm">
              <DAI name="d">
                <Val>SSCBR1 Binary pressure input for alarm</Val>
              </DAI>
            </DOI>
            <DOI name="InPresLO" desc="Binary pressure input for lockout indication">
              <DAI name="d">
                <Val>SSCBR1 Binary pressure input for lockout indication</Val>
              </DAI>
            </DOI>
            <DOI name="InPosOpn" desc="POSOPEN">
              <DAI name="d">
                <Val>SSCBR1 POSOPEN</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="POSCLOSE">
              <DAI name="d">
                <Val>SSCBR1 POSCLOSE</Val>
              </DAI>
            </DOI>
            <DOI name="OpnAlm" desc="CB open travel time exceeded set value">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2848,DB,1,0;I3C,DA03,DA03,0,242,101,0,242,101,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 CB open travel time exceeded set value</Val>
              </DAI>
            </DOI>
            <DOI name="ClsAlm" desc="CB close travel time exceeded set value">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2849,DB,1,0;I3C,DA03,DA03,0,242,102,0,242,102,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 CB close travel time exceeded set value</Val>
              </DAI>
            </DOI>
            <DOI name="SprChaAlm" desc="Spring charging time has crossed the set value">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2850,DB,1,0;I3C,DA03,DA03,0,242,103,0,242,103,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 Spring charging time has crossed the set value</Val>
              </DAI>
            </DOI>
            <DOI name="OpNumAlm" desc="Number of CB operations exceeds alarm limit">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2851,DB,1,0;I3C,DA03,DA03,0,242,104,0,242,104,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operations exceeds alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="OpNumLO" desc="Number of CB operations exceeds lockout limit">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2852,DB,1,0;I3C,DA03,DA03,0,242,105,0,242,105,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operations exceeds lockout limit</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Number of CB operation cycle">
              <DAI name="stVal" sAddr="DNP,30,0,5,0,Analog Input,1,0,9999,0,9999" />
            </DOI>
            <DOI name="LonTmAlm" desc="CB 'not operated for long time' alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2853,DB,1,0;I3C,DA03,DA03,0,242,106,0,242,106,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 CB 'not operated for long time' alarm</Val>
              </DAI>
            </DOI>
            <DOI name="InaTmdCnt" desc="The number of days CB has been inactive">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2060,-1,0,18,0,0,0,0,0,0,0,0" />
            </DOI>
            <DOI name="PresAlm" desc="Pressure below alarm level">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2854,DB,1,0;I3C,DA03,DA03,0,242,107,0,242,107,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 Pressure below alarm level</Val>
              </DAI>
            </DOI>
            <DOI name="PresLO" desc="Pressure below lockout level">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2855,DB,1,0;I3C,DA03,DA03,0,242,108,0,242,108,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 Pressure below lockout level</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="CB position is open">
              <DAI name="d">
                <Val>SSCBR1 CB position is open</Val>
              </DAI>
            </DOI>
            <DOI name="PosIvd" desc="INVALIDPOS">
              <DAI name="d">
                <Val>SSCBR1 INVALIDPOS</Val>
              </DAI>
            </DOI>
            <DOI name="PosCls" desc="CB position is closed">
              <DAI name="d">
                <Val>SSCBR1 CB position is closed</Val>
              </DAI>
            </DOI>
            <DOI name="TmmsOpn" desc="Travel time of the CB during opening operation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,0,1,0,2061,-1,0,18,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Travel time of the CB during opening operation</Val>
              </DAI>
            </DOI>
            <DOI name="TmmsCls" desc="Travel time of the CB during closing operation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,0,1,0,2062,-1,0,18,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Travel time of the CB during closing operation</Val>
              </DAI>
            </DOI>
            <DOI name="TmsSprCha" desc="The charging time of the CB spring">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,0,100,0,2063,-1,0,18,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 The charging time of the CB spring</Val>
              </DAI>
            </DOI>
            <DOI name="AExpn" desc="Current exponent setting for energy calculation">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AOpRtg" desc="Rated operating current of the breaker">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AFltRtg" desc="Rated fault current of the breaker">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>75000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniAccAPwr" desc="Initial value for accumulation energy (Iyt)">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RmnLifPhA" desc="CB Remaining life phase A">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2064,-1,2,18,0,0,0,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 CB Remaining life phase A</Val>
              </DAI>
            </DOI>
            <DOI name="RmnLifPhB" desc="CB Remaining life phase B">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2065,-1,2,18,0,0,0,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 CB Remaining life phase B</Val>
              </DAI>
            </DOI>
            <DOI name="RmnLifPhC" desc="CB Remaining life phase C">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2066,-1,2,18,0,0,0,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 CB Remaining life phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccAPwrPhA" desc="Accumulated currents power (Iyt), phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,0,1,0,2067,-1,0,18,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt), phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccAPwrPhB" desc="Accumulated currents power (Iyt), phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,0,1,0,2068,-1,0,18,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt), phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccAPwrPhC" desc="Accumulated currents power (Iyt), phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS,MV,V2,0,1,0,2069,-1,0,18,0,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt), phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RsAccAPwr" desc="Reset accumulation energy">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-1,-3,3,3,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2065,2,5,0,0,0;I3C,DA02,DA02,1,242,19,20,242,19,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Reset accumulation energy</Val>
              </DAI>
            </DOI>
            <DOI name="RsCBWear" desc="Reset input for CB remaining life and operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-1,-3,3,3,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2066,2,6,0,0,0;I3C,DA02,DA02,1,242,20,20,242,20,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Reset input for CB remaining life and operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="RsTrvTm" desc="SSCBR1 travel t">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-1,-3,3,3,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2071,2,11,0,0,0;I3C,DA02,DA02,1,242,21,20,242,21,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 SSCBR1 travel t</Val>
              </DAI>
            </DOI>
            <DOI name="RsSprChaTm" desc="SSCBR1 spr.charge t">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-1,-3,3,3,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2072,2,12,0,0,0;I3C,DA02,DA02,1,242,22,20,242,22,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 SSCBR1 spr.charge t</Val>
              </DAI>
            </DOI>
            <DOI name="APwrAlm" desc="Accumulated currents power (Iyt),exceeded alarm limit">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2856,DB,1,0;I3C,DA03,DA03,0,242,109,0,242,109,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt),exceeded alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="APwrLO" desc="Accumulated currents power (Iyt),exceeded lockout limit">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2857,DB,1,0;I3C,DA03,DA03,0,242,110,0,242,110,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt),exceeded lockout limit</Val>
              </DAI>
            </DOI>
            <DOI name="CBLifAlm" desc="Remaining life of CB exceeded alarm limit">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2858,DB,1,0;I3C,DA03,DA03,0,242,111,0,242,111,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SSCBR1 Remaining life of CB exceeded alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="SECRSYN1" prefix="SEC" lnClass="RSYN" inst="1" lnType="SECRSYN1_A_23">
            <Private type="ABB_CommonSA_FunctionInstanceRef">192</Private>
            <Private type="ABB_FunctionRefs">c3c72619-3ed9-5676-8176-645f294b41c2</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>SECRSYN1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release">
              <DAI name="d">
                <Val>SECRSYN1 Release</Val>
              </DAI>
            </DOI>
            <DOI name="VInd" desc="Voltage Difference Indicator">
              <DAI name="d">
                <Val>SECRSYN1 Voltage Difference Indicator</Val>
              </DAI>
            </DOI>
            <DOI name="AngInd" desc="Angle Difference Indicator">
              <DAI name="d">
                <Val>SECRSYN1 Angle Difference Indicator</Val>
              </DAI>
            </DOI>
            <DOI name="HzInd" desc="Frequency difference Indicator">
              <DAI name="d">
                <Val>SECRSYN1 Frequency difference Indicator</Val>
              </DAI>
            </DOI>
            <DOI name="SynPrg" desc="Synchronising in progress">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3184,FB,2,0;I3C,DA03,DA03,1,26,1,1,26,1,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SECRSYN1 Synchronising in progress</Val>
              </DAI>
            </DOI>
            <DOI name="FailCmd" desc="CB closing request failed">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3186,FB,2,0;I3C,DA03,DA03,1,26,2,0,26,2,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SECRSYN1 CB closing request failed</Val>
              </DAI>
            </DOI>
            <DOI name="FailSyn" desc="CB closing failed">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3188,FB,2,0;I3C,DA03,DA03,1,26,3,0,26,3,-1,0,0,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>SECRSYN1 CB closing failed</Val>
              </DAI>
            </DOI>
            <DOI name="ClsRq" desc="External closing request">
              <DAI name="d">
                <Val>SECRSYN1 External closing request</Val>
              </DAI>
            </DOI>
            <DOI name="ByPss" desc="Request to bypass synchronism check and voltage check">
              <DAI name="d">
                <Val>SECRSYN1 Request to bypass synchronism check and voltage check</Val>
              </DAI>
            </DOI>
            <DOI name="LLDBInd" desc="Live Line, Dead Bus">
              <DAI name="d">
                <Val>SECRSYN1 Live Line, Dead Bus</Val>
              </DAI>
            </DOI>
            <DOI name="LLLBInd" desc="Live Line, Live Bus">
              <DAI name="d">
                <Val>SECRSYN1 Live Line, Live Bus</Val>
              </DAI>
            </DOI>
            <DOI name="DLLBInd" desc="Dead Line, Live Bus">
              <DAI name="d">
                <Val>SECRSYN1 Dead Line, Live Bus</Val>
              </DAI>
            </DOI>
            <DOI name="DLDBInd" desc="Dead Line, Dead Bus">
              <DAI name="d">
                <Val>SECRSYN1 Dead Line, Dead Bus</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc" desc="Calculated Difference in Voltage">
              <DAI name="d">
                <Val>SECRSYN1 Calculated Difference in Voltage</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc" desc="Calculated Difference in Frequency">
              <DAI name="d">
                <Val>SECRSYN1 Calculated Difference in Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc" desc="Calculated Difference of Phase Angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SECRSYN1 Calculated Difference of Phase Angle</Val>
              </DAI>
            </DOI>
            <DOI name="DifV" desc="Difference Voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">0.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifHz" desc="Difference Frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">0.001</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifAng" desc="Difference Phase Angle">
              <SDI name="setMag">
                <DAI name="f">
                  <Val sGroup="1">5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LivDeaMod" desc="Live Dead Mode" />
            <DOI name="DeaLinVal" desc="Dead Line Value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR2">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LivLinVal" desc="Live Line Value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR2">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DeaBusVal" desc="Dead Bus Value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LivBusVal" desc="Live Bus Value">
              <SDI name="setMag">
                <DAI name="f" sAddr="AFL,CHANNEL,UL1TVTR1">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PlsTmms" desc="Close Pulse Time">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="BkrTmms" desc="Closing time of the breaker">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>250</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpModSC" desc="Synchrocheck mode">
              <DAI name="setVal">
                <Val>Synchronous</Val>
              </DAI>
            </DOI>
            <DOI name="OpModCtl" desc="Selection of synchro check command or Continuous control mode" />
            <DOI name="EnSt" desc="Energization state of Line and Bus">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,169,-1,0,18,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,1,80,60,1,0,7,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,4,0,4" />
            </DOI>
            <DOI name="MaxVEn" desc="Maximum voltage for energizing">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhSht" desc="Correction of phase difference between measured U_BUS and U_LINE">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-180</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnTmms" desc="Time delay for energizing check">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="MaxSynTmms" desc="Maximum time to accept synchronizing">
              <DAI name="setVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>6000000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="MinSynTmms" desc="Minimum time to accept synchronizing">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="VSMSQI1" prefix="VS" lnClass="MSQI" inst="1" lnType="VSMSQI1_A_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">114</Private>
            <Private type="ABB_FunctionRefs">b1d7fd40-7a0c-58e0-a59b-aacdc64403ba</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="AFL,CHANNEL,IL1TCTR1" />
              </SDI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>VSMSQI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,SEQ,V2,0,1000,1000,1000,0,0,0,10,0,158,-1,159,-1,160,-1,18,0,C,C,C,2,-1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,16,16" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.4</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,17,17" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.05</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,18,18" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.05</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VSMSQI1 Positive, Negative and Zero Sequence Voltage</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VMMXU1" prefix="V" lnClass="MMXU" inst="1" lnType="VMMXU1_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">44</Private>
            <Private type="ABB_FunctionRefs">a55b79b9-93c0-5481-b2a7-0a66f1f675d1</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>VMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,DA08,DA08,0,C,1000,0,18,152,PhsA,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,4,10,10;DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,DA08,DA08,0,C,1000,0,18,153,PhsB,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,5,11,11;DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
