                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,DA08,DA08,0,C,1000,0,18,154,PhsC,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,6,12,12;DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to ground voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,DA08,DA08,0,C,1000,0,18,155,PhsAB,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,2,2,0,0,13,13" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.4</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,DA08,DA08,0,C,1000,0,18,156,PhsBC,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,14,14" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,DA08,DA08,0,C,1000,0,18,157,PhsCA,-1,0,18,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,15,15" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to phase voltages</Val>
              </DAI>
            </DOI>
            <DOI name="VMeasMod" desc="Selects used measurement mode">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Num of phases" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2784,FB,2,0;I3C,DA03,DA03,1,211,1,1,211,1,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>VMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2786,FB,2,0;I3C,DA03,DA03,1,211,2,1,211,2,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>VMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2788,FB,2,0;I3C,DA03,DA03,1,211,3,1,211,3,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>VMMXU1 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2790,FB,2,0;I3C,DA03,DA03,1,211,4,1,211,4,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>VMMXU1 Low alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RESV" lnClass="MMXU" inst="1" lnType="RESVMMXU1_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">41</Private>
            <Private type="ABB_FunctionRefs">8e67a185-b96e-55e9-80d6-deca645a7a17</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="AFL,CHANNEL,IL1TCTR1" />
              </SDI>
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor" sAddr="AFL,CHANNEL,IL1TCTR1" />
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>RESVMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS,WYE,V2_RES,0,1000,0,10,0,18,0,C,E,142,-1,-1,0,0,0,0,0,0,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,4,0,400" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,2,0,5,5" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.05</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VMeasMod" desc="Selects used measurement mode">
              <DAI name="setVal">
                <Val>DFT</Val>
              </DAI>
            </DOI>
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2764,3B,2,0;I3C,DA03,DA03,1,211,11,1,211,11,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>RESVMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2766,FB,2,0;I3C,DA03,DA03,1,211,12,1,211,12,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>RESVMMXU1 High warning</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Voltage (3U,VT)" prefix="UL1" lnClass="TVTR" inst="1" lnType="ULTVTR1_C_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">abb1bf53-5d42-5726-bac3-d74b878d5b0a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage (3U,VT) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnType" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="Voltage (sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VInType" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (3U,VT)" prefix="UL2" lnClass="TVTR" inst="1" lnType="ULTVTR1_C_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">abb1bf53-5d42-5726-bac3-d74b878d5b0a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage (3U,VT) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnType" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="Voltage (sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VInType" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (3U,VT)" prefix="UL3" lnClass="TVTR" inst="1" lnType="ULTVTR1_C_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">abb1bf53-5d42-5726-bac3-d74b878d5b0a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage (3U,VT) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. C">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnType" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="Voltage (sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VInType" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (Uo,VT)" prefix="RES" lnClass="TVTR" inst="1" lnType="RESTVTR1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">32</Private>
            <Private type="ABB_FunctionRefs">da8e697d-d030-5681-9e05-dae3544917b8</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage (Uo,VT) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Cor" desc="Voltage phasor magnitude correction of external voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>11.547</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgScy" desc="Rated secondary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Vol" desc="Voltage (sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Voltage (3UB,VT)" prefix="UL1" lnClass="TVTR" inst="2" lnType="ULTVTR2_C_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">b54deb4b-4699-594f-bbfd-c973f599f20b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage (3UB,VT) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Cor" desc="Phase A Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnType" desc="VT connection">
              <DAI name="setVal">
                <Val>U12</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="Voltage (sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VInType" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (3UB,VT)" prefix="UL2" lnClass="TVTR" inst="2" lnType="ULTVTR2_C_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">b54deb4b-4699-594f-bbfd-c973f599f20b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage (3UB,VT) Name plate</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Voltage (3UB,VT)" prefix="UL3" lnClass="TVTR" inst="2" lnType="ULTVTR2_C_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">b54deb4b-4699-594f-bbfd-c973f599f20b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage (3UB,VT) Name plate</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X130 (AIM)" prefix="XA" lnClass="GGIO" inst="130" lnType="XAGGIO130_A_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">160</Private>
            <Private type="ABB_FunctionRefs">3a8703f2-950e-50b3-9c0b-dc521b9002bb</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X130 (AIM) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="X130-Input 1">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3440,FB,2,0;I3C,DA03,DA03,0,54,1,1,54,1,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="X130-Input 2">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3442,FB,2,0;I3C,DA03,DA03,0,54,2,1,54,2,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="X130-Input 3">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3444,FB,2,0;I3C,DA03,DA03,0,54,3,1,54,3,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="X130-Input 4">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3446,FB,2,0;I3C,DA03,DA03,0,54,4,1,54,4,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms1" desc="Input 1 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms2" desc="Input 2 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms3" desc="Input 3 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms4" desc="Input 4 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DiInvert1" desc="Input 1 inversion" />
            <DOI name="DiInvert2" desc="Input 2 inversion" />
            <DOI name="DiInvert3" desc="Input 3 inversion" />
            <DOI name="DiInvert4" desc="Input 4 inversion" />
            <DOI name="EEName" desc="Card information">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Current (3I,CT)" prefix="IL1" lnClass="TCTR" inst="1" lnType="ILTCTR1_C_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">f19713a3-f2bd-5269-9922-ec8b3b00ee0b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Current (3I,CT) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Cor" desc="Phase A Current phasor magnitude correction of an external current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtgSec" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp" desc="Current (Sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="Current (3I,CT)" prefix="IL2" lnClass="TCTR" inst="1" lnType="ILTCTR1_C_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">f19713a3-f2bd-5269-9922-ec8b3b00ee0b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Current (3I,CT) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtgSec" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp" desc="Current (Sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtgNom" desc="Network Nominal Current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1300</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>39</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgSec" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="Current (3I,CT)" prefix="IL3" lnClass="TCTR" inst="1" lnType="ILTCTR1_C_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">f19713a3-f2bd-5269-9922-ec8b3b00ee0b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Current (3I,CT) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. C">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtgSec" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp" desc="Current (Sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtgNom" desc="Network Nominal Current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1300</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>39</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgSec" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="Current (Io,CT)" prefix="RES" lnClass="TCTR" inst="1" lnType="RESTCTR1_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">31</Private>
            <Private type="ABB_FunctionRefs">487c68eb-eb36-53ff-807f-a17d2b40c4ff</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Current (Io,CT) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Cor" desc="Current phasor magnitude correction of an external current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtgSec" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp" desc="Current (Sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="X120 (AIM)" prefix="X" lnClass="GGIO" inst="120" lnType="XGGIO120_C_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">10</Private>
            <Private type="ABB_FunctionRefs">4f254605-2020-56ec-b231-241812abbc29</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>X120 (AIM) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="X120-Input 1">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3360,3B,2,0;I3C,DA03,DA03,0,51,1,1,51,1,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="X120-Input 2">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3362,3B,2,0;I3C,DA03,DA03,0,51,2,1,51,2,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="X120-Input 3">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3364,3B,2,0;I3C,DA03,DA03,0,51,3,1,51,3,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="X120-Input 4">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3368,3B,2,0;I3C,DA03,DA03,0,51,4,1,51,4,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms1" desc="Input 1 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms2" desc="Input 2 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms3" desc="Input 3 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms4" desc="Input 4 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DiInvert1" desc="Input 1 inversion" />
            <DOI name="DiInvert2" desc="Input 2 inversion" />
            <DOI name="DiInvert3" desc="Input 3 inversion" />
            <DOI name="DiInvert4" desc="Input 4 inversion" />
            <DOI name="EEName" desc="Card information">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X110 (BIO)" prefix="X" lnClass="GGIO" inst="110" lnType="XGGIO110_C_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">17</Private>
            <Private type="ABB_FunctionRefs">353a77a5-bfb3-5ff2-886c-f2f42add8e2c</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>X110 (BIO) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="X110-Input 1">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3376,323,100,0;I3C,DA03,DA03,0,52,1,1,52,1,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="X110-Input 2">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3378,323,100,0;I3C,DA03,DA03,0,52,2,1,52,2,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="X110-Input 3">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3380,3B,2,0;I3C,DA03,DA03,0,52,3,1,52,3,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="X110-Input 4">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3382,3B,2,0;I3C,DA03,DA03,0,52,4,1,52,4,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="X110-Input 5">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3384,3B,2,0;I3C,DA03,DA03,0,52,5,1,52,5,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="X110-Input 6">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3386,3B,2,0;I3C,DA03,DA03,0,52,6,1,52,6,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="X110-Input 7">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3388,3B,2,0;I3C,DA03,DA03,0,52,7,1,52,7,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="X110-Input 8">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,1,3390,3B,2,0;I3C,DA03,DA03,0,52,8,1,52,8,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="X110-Output 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3392,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,52,101,1,52,101,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="X110-Output 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3394,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,52,102,1,52,102,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="X110-Output 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3396,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,52,103,1,52,103,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="X110-Output 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,3398,-3,3B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,52,104,1,52,104,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms1" desc="Input 1 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms2" desc="Input 2 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms3" desc="Input 3 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms4" desc="Input 4 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms5" desc="Input 5 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms6" desc="Input 6 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms7" desc="Input 7 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms8" desc="Input 8 filter time">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DiInvert1" desc="Input 1 inversion" />
            <DOI name="DiInvert2" desc="Input 2 inversion" />
            <DOI name="DiInvert3" desc="Input 3 inversion" />
            <DOI name="DiInvert4" desc="Input 4 inversion" />
            <DOI name="DiInvert5" desc="Input 5 inversion" />
            <DOI name="DiInvert6" desc="Input 6 inversion" />
            <DOI name="DiInvert7" desc="Input 7 inversion" />
            <DOI name="DiInvert8" desc="Input 8 inversion" />
            <DOI name="EEName" desc="Card information">
              <DAI name="swRev">
                <Val>-</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X000 (COM)" prefix="X" lnClass="GGIO" inst="90" lnType="XGGIO90_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">16</Private>
            <Private type="ABB_FunctionRefs">e2d120b9-9ec4-5482-9367-40f3ac34a6a4</Private>
            <DOI name="EEName" desc="Card information">
              <DAI name="swRev">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="X90">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>X000 (COM) X90</Val>
              </DAI>
            </DOI>
            <DOI name="FibMod1" desc="Fiber mode for COM1" />
            <DOI name="SerMod1" desc="Serial mode for COM1" />
            <DOI name="CtsDlTmms1" desc="CTS delay for COM1">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RtsDlTmms1" desc="RTS delay for COM1">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SerBaud1" desc="Baudrate for COM1">
              <DAI name="setVal">
                <Val>9600</Val>
              </DAI>
            </DOI>
            <DOI name="FibMod2" desc="Fiber mode for COM2" />
            <DOI name="SerMod2" desc="Serial mode for COM2" />
            <DOI name="CtsDlTmms2" desc="CTS delay for COM2">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RtsDlTmms2" desc="RTS delay for COM2">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SerBaud2" desc="Baudrate for COM1">
              <DAI name="setVal">
                <Val>9600</Val>
              </DAI>
            </DOI>
            <DOI name="ChrsRcv1" desc="Number of characters received" />
            <DOI name="LnkFrOk1" desc="Number of successfully received link frames" />
            <DOI name="LnkFrErr1" desc="Number of discarded link frames" />
            <DOI name="LnkFrTrm1" desc="Number of transmitted link frames" />
            <DOI name="CDLost1" desc="CD lost" />
            <DOI name="Collision1" desc="Collision" />
            <DOI name="CTSTmOut1" desc="CTS timeout" />
            <DOI name="TxTmOut1" desc="Transmission timeout" />
            <DOI name="ParErr1" desc="Number of parity errors" />
            <DOI name="OvrErr1" desc="Number of overrun errors" />
            <DOI name="FrmErr1" desc="Framing errors" />
            <DOI name="Status1" desc="Status of the link">
              <DAI name="d">
                <Val>X000 (COM) Status of the link</Val>
              </DAI>
            </DOI>
            <DOI name="ChrsRcv2" desc="Number of characters received" />
            <DOI name="LnkFrOk2" desc="Number of successfully received link frames" />
            <DOI name="LnkFrErr2" desc="Number of discarded link frames" />
            <DOI name="LnkFrTrm2" desc="Number of transmitted link frames" />
            <DOI name="CDLost2" desc="CD lost" />
            <DOI name="Collision2" desc="Collision" />
            <DOI name="CTSTmOut2" desc="CTS timeout" />
            <DOI name="TxTmOut2" desc="Transmission timeout" />
            <DOI name="ParErr2" desc="Number of parity errors" />
            <DOI name="OvrErr2" desc="Number of overrun errors" />
            <DOI name="FrmErr2" desc="Framing errors" />
            <DOI name="Status2" desc="Status of the link">
              <DAI name="d">
                <Val>X000 (COM) Status of the link</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Modbus" prefix="MBS" lnClass="GGIO" inst="1" lnType="MBSGGIO1_C_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">200</Private>
            <Private type="ABB_FunctionRefs">abdcbf96-8b81-5c2b-a954-c92254b8d5bc</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Modbus Name plate</Val>
              </DAI>
              <DAI name="maxMBTCPClients">
                <Val>5</Val>
              </DAI>
              <DAI name="tcpClientWrAuth">
                <Val>All clients</Val>
              </DAI>
              <DAI name="useLocalTime">
                <Val>Local</Val>
              </DAI>
            </DOI>
            <DOI name="SerPort1" desc="Serial port 1" />
            <DOI name="UnAddr1" desc="Address 1">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="LnkMod1" desc="Link mode 1" />
            <DOI name="StrFrmDl1" desc="Start delay 1">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="StopFrmDl1" desc="End delay 1">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="SerPort2" desc="Serial port 2" />
            <DOI name="UnAddr2" desc="Address 2">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="LnkMod2" desc="Link mode 2" />
            <DOI name="StrFrmDl2" desc="Start delay 2">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="StopFrmDl2" desc="End delay 2">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="InOv" desc="Internal Overflow">
              <DAI name="d">
                <Val>Modbus Internal Overflow</Val>
              </DAI>
            </DOI>
            <DOI name="RcvFrms01" desc="Received frames" />
            <DOI name="ChksErr01" desc="Checksum errors" />
            <DOI name="TrmFrms01" desc="Transmitted frames" />
            <DOI name="TrmExcA01" desc="Transmitted exceptions 01,02" />
            <DOI name="TrmExcB01" desc="Transmitted exceptions 03" />
            <DOI name="Status01" desc="Communication status">
              <DAI name="d">
                <Val>Modbus Communication status</Val>
              </DAI>
            </DOI>
            <DOI name="RcvFrms02" desc="Received frames">
              <DAI name="stVal" sAddr="A" />
            </DOI>
            <DOI name="ChksErr02" desc="Checksum errors" />
            <DOI name="TrmFrms02" desc="Transmitted frames" />
            <DOI name="TrmExcA02" desc="Transmitted exceptions 01,02" />
            <DOI name="TrmExcB02" desc="Transmitted exceptions 03" />
            <DOI name="Status02" desc="Communication status">
              <DAI name="d">
                <Val>Modbus Communication status</Val>
              </DAI>
            </DOI>
            <DOI name="RcvFrms11" desc="Received frames 1">
              <DAI name="stVal" sAddr="A" />
            </DOI>
            <DOI name="TrmFrms11" desc="Transmitted frames 1" />
            <DOI name="TrmExcA11" desc="Transmitted exc A 1" />
            <DOI name="TrmExcB11" desc="Transmitted exc B 1" />
            <DOI name="Status11" desc="Status 1">
              <DAI name="d">
                <Val>Modbus Status 1</Val>
              </DAI>
            </DOI>
            <DOI name="RcvFrms12" desc="Received frames 2">
              <DAI name="stVal" sAddr="A" />
            </DOI>
            <DOI name="TrmFrms12" desc="Transmitted frames 2" />
            <DOI name="TrmExcA12" desc="Transmitted exc A 2" />
            <DOI name="TrmExcB12" desc="Transmitted exc B 2" />
            <DOI name="Status12" desc="Status 2">
              <DAI name="d">
                <Val>Modbus Status 2</Val>
              </DAI>
            </DOI>
            <DOI name="RcvFrms13" desc="Received frames 3">
              <DAI name="stVal" sAddr="A" />
            </DOI>
            <DOI name="TrmFrms13" desc="Transmitted frames 3" />
            <DOI name="TrmExcA13" desc="Transmitted exc A 3" />
            <DOI name="TrmExcB13" desc="Transmitted exc B 3" />
            <DOI name="Status13" desc="Status 3">
              <DAI name="d">
                <Val>Modbus Status 3</Val>
              </DAI>
            </DOI>
            <DOI name="RcvFrms14" desc="Received frames 4">
              <DAI name="stVal" sAddr="A" />
            </DOI>
            <DOI name="TrmFrms14" desc="Transmitted frames 4" />
            <DOI name="TrmExcA14" desc="Transmitted exc A 4" />
            <DOI name="TrmExcB14" desc="Transmitted exc B 4" />
            <DOI name="Status14" desc="Status 4">
              <DAI name="d">
                <Val>Modbus Status 4</Val>
              </DAI>
            </DOI>
            <DOI name="RcvFrms15" desc="Received frames 5">
              <DAI name="stVal" sAddr="A" />
            </DOI>
            <DOI name="TrmFrms15" desc="Transmitted frames 5" />
            <DOI name="TrmExcA15" desc="Transmitted exc A 5" />
            <DOI name="TrmExcB15" desc="Transmitted exc B 5" />
            <DOI name="Status15" desc="Status 5">
              <DAI name="d">
                <Val>Modbus Status 5</Val>
              </DAI>
            </DOI>
            <DOI name="SerPty1" desc="Parity 1">
              <DAI name="setVal">
                <Val>even</Val>
              </DAI>
            </DOI>
            <DOI name="SerPty2" desc="Parity 2">
              <DAI name="setVal">
                <Val>even</Val>
              </DAI>
            </DOI>
            <DOI name="CnRejNoSck" desc="Connection rejected due to no available sockets">
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
              <DAI name="d">
                <Val>Modbus Connection rejected due to no available sockets</Val>
              </DAI>
            </DOI>
            <DOI name="CnRejUnReg" desc="Connection rejected because the client was not registered">
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
              <DAI name="d">
                <Val>Modbus Connection rejected because the client was not registered</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MVGAPC1" prefix="MV" lnClass="GAPC" inst="1" lnType="MVGAPC1_A_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">560</Private>
            <Private type="ABB_FunctionRefs">16724d90-1184-5214-a80f-8e75793b6cd1</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>MVGAPC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="d">
                <Val>MVGAPC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>MVGAPC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Q1" desc="Q1">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3536,7B,1,0;I3C,DA03,DA03,0,11,1,1,11,1,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="Q2" desc="Q2">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3538,7B,1,0;I3C,DA03,DA03,0,11,2,1,11,2,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="Q3" desc="Q3">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3540,7B,1,0;I3C,DA03,DA03,0,11,3,1,11,3,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="Q4" desc="Q4">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3542,7B,1,0;I3C,DA03,DA03,0,11,4,1,11,4,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="Q5" desc="Q5">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3544,7B,1,0;I3C,DA03,DA03,0,11,5,1,11,5,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="Q6" desc="Q6">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3546,7B,1,0;I3C,DA03,DA03,0,11,6,1,11,6,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="Q7" desc="Q7">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3548,7B,1,0;I3C,DA03,DA03,0,11,7,1,11,7,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="Q8" desc="Q8">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,3550,7B,1,0;I3C,DA03,DA03,0,11,8,1,11,8,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q8</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 desc="Control LLN0" lnClass="LLN0" inst="" lnType="CTRL_LLN0_B_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">2</Private>
            <Private type="ABB_FunctionRefs">afea1b20-759b-5435-8026-d15a83a415a3</Private>
            <DOI name="Beh" desc="Control">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,-1,-1,0,0,0,0,0,0,0,0,0,0" />
            </DOI>
            <DOI name="NamPlt" desc="Control">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Control LLN0 Control</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>1477068</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local / Remote">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2720,5B,1,0;I3C,DA03,DA03,1,10,10,1,10,10,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
            </DOI>
            <DOI name="CmdRsp" desc="Command response" />
            <DOI name="LocRem" desc="Local / Remote state">
              <DAI name="stVal" sAddr="MBS,DA02,DA02,0,1B,2721,Station,0,0,0,1,3;I3C,DA02,DA02,1,10,11,1,10,11,-1,0,1,0,Station,1,1,3,-1,-1;DNP,30,0,5,0,Analog Input,1,0,4,0,4" />
            </DOI>
            <DOI name="LocRemMod" desc="Control mode" />
            <DOI name="StaAuth" desc="Station authority" />
          </LN0>
          <LN desc="Std conformance" lnClass="LPHD" inst="1" lnType="LPHD_CTRL_B_10">
            <Private type="ABB_FunctionRefs">afea1b20-759b-5435-8026-d15a83a415a3</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CILO" inst="1" lnType="BREAKER1_CILO_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">cca226c6-60c9-5afc-8385-a0e1950130c5</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="ENA_OPEN">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2824,5B,1,0;I3C,DA03,DA03,1,240,21,1,240,21,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_OPEN</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="ENA_CLOSE">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,0,2825,5B,1,0;I3C,DA03,DA03,1,240,22,1,240,22,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_CLOSE</Val>
              </DAI>
            </DOI>
            <DOI name="ItlByPss" desc="ITL_BYPASS">
              <DAI name="stVal" sAddr="I3C,DA03,DA03,0,240,25,1,240,25,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CBXCBR1 ITL_BYPASS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CSWI" inst="1" lnType="BREAKER1_CSWI_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">cca226c6-60c9-5afc-8385-a0e1950130c5</Private>
            <DOI name="Mod">
              <DAI name="cdcNs">
                <Val>REx615 MICS:2013&gt;IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="MBS,DPC,V2,0,2818,2816,2822,7B,0,2048,1,0,2049,1,1,2050,1,2,2051,1,3,2052,1,4,2053,1,5,0,0,0,0" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS,DA02,DA02,0,1B,2804,Close,0,0,0,1,2;MBS,DA02,DA02,0,1B,2805,Open,0,0,0,1,1;MBS,DA02,DA02,0,1B,2806,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,240,160,2D,240,160,-1,0,2D,0,,0,2,0;DNP,30,0,5,0,Analog Input,1,0,3,0,3" />
              <DAI name="stSeld" sAddr="DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <SDI name="pulseConfig">
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="AutoPls" desc="Adaptive pulse">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,INC,V2,0,1,0,2027,-1,0,18,0,2027,0,0,0,0,0,0,0" />
              </SDI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="d">
                <Val>CBXCBR1 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="d">
                <Val>CBXCBR1 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="XCBR" inst="1" lnType="BREAKER1_XCBR_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">cca226c6-60c9-5afc-8385-a0e1950130c5</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="d">
                <Val>CBXCBR1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="d">
                <Val>CBXCBR1 Switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS,SPC,SPC,0,2836,-3,7B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0;I3C,DA03,DA03,1,240,23,1,240,23,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS,SPC,SPC,0,2838,-3,7B,1,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,0,0,0;I3C,DA03,DA03,1,240,24,1,240,24,-1,0,1,0,,0,1,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DCSXSWI1" prefix="DCS" lnClass="XSWI" inst="1" lnType="DCSXSWI1_A_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">57</Private>
            <Private type="ABB_FunctionRefs">e294738f-0ab2-5006-b077-63aadd878389</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>DCSXSWI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="d">
                <Val>DCSXSWI1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS,DA02,DA02,0,1B,2792,Close,0,0,0,1,2;MBS,DA02,DA02,0,1B,2793,Open,0,0,0,1,1;MBS,DA02,DA02,0,1B,2794,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,253,1,0D,253,1,-1,0,0D,0,,0,2,0;DNP,30,0,5,0,Analog Input,1,0,3,0,3" />
              <DAI name="d">
                <Val>DCSXSWI1 Switch position</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="d">
                <Val>DCSXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="d">
                <Val>DCSXSWI1 Block closing</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DCSXSWI2" prefix="DCS" lnClass="XSWI" inst="2" lnType="DCSXSWI2_A_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">48</Private>
            <Private type="ABB_FunctionRefs">a2c7d1f9-1572-59c3-aa15-dd7763070c60</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>DCSXSWI2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="d">
                <Val>DCSXSWI2 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS,DA02,DA02,0,1B,2795,Close,0,0,0,1,2;MBS,DA02,DA02,0,1B,2796,Open,0,0,0,1,1;MBS,DA02,DA02,0,1B,2797,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,253,2,0D,253,2,-1,0,0D,0,,0,2,0;DNP,30,0,5,0,Analog Input,1,0,3,0,3" />
              <DAI name="d">
                <Val>DCSXSWI2 Switch position</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="d">
                <Val>DCSXSWI2 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="d">
                <Val>DCSXSWI2 Block closing</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DCSXSWI3" prefix="DCS" lnClass="XSWI" inst="3" lnType="DCSXSWI3_A_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">49</Private>
            <Private type="ABB_FunctionRefs">d28bdf05-acc8-5144-a7ba-fe5995876a9f</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>DCSXSWI3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="d">
                <Val>DCSXSWI3 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS,DA02,DA02,0,1B,2798,Close,0,0,0,1,2;MBS,DA02,DA02,0,1B,2799,Open,0,0,0,1,1;MBS,DA02,DA02,0,1B,2800,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,253,3,0D,253,3,-1,0,0D,0,,0,2,0;DNP,30,0,5,0,Analog Input,1,0,3,0,3" />
              <DAI name="d">
                <Val>DCSXSWI3 Switch position</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="d">
                <Val>DCSXSWI3 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="d">
                <Val>DCSXSWI3 Block closing</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ESSXSWI1" prefix="ESS" lnClass="XSWI" inst="1" lnType="ESSXSWI1_A_0">
            <Private type="ABB_CommonSA_FunctionInstanceRef">58</Private>
            <Private type="ABB_FunctionRefs">60fd8f27-eb28-5ddd-b466-d3b075b109f6</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>ESSXSWI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI name="d">
                <Val>ESSXSWI1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS,DA02,DA02,0,1B,2801,Close,0,0,0,1,2;MBS,DA02,DA02,0,1B,2802,Open,0,0,0,1,1;MBS,DA02,DA02,0,1B,2803,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,253,11,0D,253,11,-1,0,0D,0,,0,2,0;DNP,30,0,5,0,Analog Input,1,0,3,0,3" />
              <DAI name="d">
                <Val>ESSXSWI1 Switch position</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="d">
                <Val>ESSXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="d">
                <Val>ESSXSWI1 Block closing</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Disturbance recorder" inst="DR">
          <LN0 desc="DR LLN0" lnClass="LLN0" inst="" lnType="DR_LLN0_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>DR LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>11593275</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical device information" lnClass="LPHD" inst="1" lnType="LPHD_M_D_1">
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Disturbance recorder" lnClass="RDRE" inst="1" lnType="RDRE_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="RcdTrg" desc="Trig recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-1,-3,3,3,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2067,2,7,0,0,0;I3C,DA02,DA02,1,10,41,20,10,41,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>Disturbance recorder Trig recording</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Disturbance records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS,SPC,SPC,0,-1,-3,3,3,-3,0,0,-3,0,0,-3,0,0,-3,0,0,-3,0,0,2068,2,8,0,0,0;I3C,DA02,DA02,1,10,42,20,10,42,-1,0,20,0,,9,1,0,1,-1;DNP,10,0,0,0,Binary Output,0,0,0,0,0" />
              </SDI>
              <DAI name="d">
                <Val>Disturbance recorder Disturbance records</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI name="stVal" sAddr="MBS,SPS,SPS,4,2722,FB,2,0;DNP,01,0,3,0,Binary Input,0,0,0,0,0" />
            </DOI>
            <DOI name="FltNum" desc="Number of recordings">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2052,-1,0,18,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,65535,0,65535" />
            </DOI>
            <DOI name="RcdStr" desc="Recording started" />
            <DOI name="MemUsed" desc="Rec. memory used">
              <DAI name="stVal" sAddr="MBS,INS,V2,0,1,0,2053,-1,0,18,0,0,0,0,0,0,0,0;DNP,30,0,5,0,Analog Input,1,0,100,0,100" />
            </DOI>
            <DOI name="ERcdStored" desc="Recording stored" />
            <DOI name="ERcdDelete" desc="Recording deleted" />
            <DOI name="EMaxNumRcd" desc="Rem. amount of rec." />
            <DOI name="EMemFull" desc="Memory full" />
            <DOI name="EOwRcd" desc="Overwrite of rec." />
            <DOI name="PerTrgTms" desc="Periodic trig time">
              <DAI name="maxVal">
                <Val>604800</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="ExclTmms" desc="Exclusion time">
              <DAI name="maxVal">
                <Val>1000000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpMod" desc="Operation mode" />
            <DOI name="EPreLgt" desc="Pre-trg length">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="ERcdLgt" desc="Record length">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="EStoRte" desc="Storage rate">
              <DAI name="setVal">
                <Val>32 samples / cycle</Val>
              </DAI>
            </DOI>
            <DOI name="EStoModPer" desc="Stor. mode periodic" />
            <DOI name="EStoModMan" desc="Stor. mode manual" />
            <DOI name="EPerTRem" desc="Time to trigger" />
            <DOI name="EPerTrg" desc="Periodic triggering" />
            <DOI name="EManTrg" desc="Manual triggering" />
          </LN>
          <LN desc="Binary ch 1" lnClass="RBDR" inst="1" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 1 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 2" lnClass="RBDR" inst="2" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 2 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 3" lnClass="RBDR" inst="3" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 3 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 4" lnClass="RBDR" inst="4" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 4 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 5" lnClass="RBDR" inst="5" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 5 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 6" lnClass="RBDR" inst="6" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 6 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 7" lnClass="RBDR" inst="7" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 7 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 8" lnClass="RBDR" inst="8" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 8 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 9" lnClass="RBDR" inst="9" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 9 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 10" lnClass="RBDR" inst="10" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 10 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 11" lnClass="RBDR" inst="11" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 11 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 12" lnClass="RBDR" inst="12" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 12 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 13" lnClass="RBDR" inst="13" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 13 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 14" lnClass="RBDR" inst="14" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 14 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 15" lnClass="RBDR" inst="15" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 15 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 16" lnClass="RBDR" inst="16" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 16 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 17" lnClass="RBDR" inst="17" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 17 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 18" lnClass="RBDR" inst="18" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 18 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 19" lnClass="RBDR" inst="19" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 19 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 20" lnClass="RBDR" inst="20" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 20 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 21" lnClass="RBDR" inst="21" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 21 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 22" lnClass="RBDR" inst="22" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 22 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 23" lnClass="RBDR" inst="23" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 23 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 24" lnClass="RBDR" inst="24" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 24 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 25" lnClass="RBDR" inst="25" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 25 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 26" lnClass="RBDR" inst="26" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 26 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 27" lnClass="RBDR" inst="27" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 27 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 28" lnClass="RBDR" inst="28" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 28 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 29" lnClass="RBDR" inst="29" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 29 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 30" lnClass="RBDR" inst="30" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 30 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 31" lnClass="RBDR" inst="31" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 31 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 32" lnClass="RBDR" inst="32" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 32 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 33" lnClass="RBDR" inst="33" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 33 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 34" lnClass="RBDR" inst="34" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 34 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 35" lnClass="RBDR" inst="35" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 35 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 36" lnClass="RBDR" inst="36" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 36 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 37" lnClass="RBDR" inst="37" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 37 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 38" lnClass="RBDR" inst="38" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 38 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 39" lnClass="RBDR" inst="39" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 39 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 40" lnClass="RBDR" inst="40" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 40 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 41" lnClass="RBDR" inst="41" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 41 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 42" lnClass="RBDR" inst="42" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 42 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 43" lnClass="RBDR" inst="43" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 43 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 44" lnClass="RBDR" inst="44" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 44 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 45" lnClass="RBDR" inst="45" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 45 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 46" lnClass="RBDR" inst="46" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 46 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 47" lnClass="RBDR" inst="47" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 47 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 48" lnClass="RBDR" inst="48" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 48 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 49" lnClass="RBDR" inst="49" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 49 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 50" lnClass="RBDR" inst="50" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 50 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 51" lnClass="RBDR" inst="51" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 51 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 52" lnClass="RBDR" inst="52" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode">
              <DAI name="setVal">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 52 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 53" lnClass="RBDR" inst="53" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 53 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 54" lnClass="RBDR" inst="54" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 54 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 55" lnClass="RBDR" inst="55" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 55 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 56" lnClass="RBDR" inst="56" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 56 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 57" lnClass="RBDR" inst="57" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 57 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 58" lnClass="RBDR" inst="58" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 58 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 59" lnClass="RBDR" inst="59" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 59 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 60" lnClass="RBDR" inst="60" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 60 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 61" lnClass="RBDR" inst="61" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 61 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 62" lnClass="RBDR" inst="62" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 62 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 63" lnClass="RBDR" inst="63" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 63 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 64" lnClass="RBDR" inst="64" lnType="RBDR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
            <DOI name="EInput" desc="input">
              <DAI name="d">
                <Val>Binary ch 64 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Analog ch 1" lnClass="RADR" inst="1" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="setVal">
                <Val>IL1</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 1 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 2" lnClass="RADR" inst="2" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="setVal">
                <Val>IL2</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 2 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 3" lnClass="RADR" inst="3" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="setVal">
                <Val>IL3</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 3 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 4" lnClass="RADR" inst="4" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="setVal">
                <Val>Io</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 4 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 5" lnClass="RADR" inst="5" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="setVal">
                <Val>Uo</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 5 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 6" lnClass="RADR" inst="6" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="setVal">
                <Val>U1</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 6 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 7" lnClass="RADR" inst="7" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="setVal">
                <Val>U2</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 7 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 8" lnClass="RADR" inst="8" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="setVal">
                <Val>U3</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 8 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 9" lnClass="RADR" inst="9" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="setVal">
                <Val>U1B</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 9 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 10" lnClass="RADR" inst="10" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="d">
                <Val>Analog ch 10 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 11" lnClass="RADR" inst="11" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="d">
                <Val>Analog ch 11 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 12" lnClass="RADR" inst="12" lnType="RADR_type_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">ea30a9f3-8c4f-55a4-bd38-f007f450fa8e</Private>
            <DOI name="ChTrg" desc="Channel triggered" />
            <DOI name="EChNum" desc="input">
              <DAI name="d">
                <Val>Analog ch 12 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EStoMod" desc="Storage mode" />
            <DOI name="EExclTRem" desc="Exclusion time rem." />
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="IEC61850_IED_Tiger_Default_Reporting_client" lnClass="IHMI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
    </LNodeType>
    <LNodeType id="LLN0_REX61X_D_28" lnClass="LLN0">
      <DO name="Mod" type="INC_Mod_OnTest_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="ABB_REX615_LD0_LLN0_3" />
      <DO name="LEDRs1" type="SPC_indications" transient="true" />
      <DO name="LEDRs2" type="SPC_indications" transient="true" />
      <DO name="BlkMode" type="ING_SP_BlkMod_e" />
      <DO name="HzSetE" type="ING_SP_HzSet_e" />
      <DO name="PhRotSet" type="ING_SP_PhRotSet_e" />
      <DO name="RecRs" type="SPC_control_e" />
      <DO name="DiVThres" type="ING_SP_e" />
      <DO name="DiOscThres" type="ING_SP_e" />
      <DO name="DiOscHyst" type="ING_SP_e" />
      <DO name="SetSeld" type="SPS_e" />
      <DO name="SetChg" type="SPS_e" />
      <DO name="OpModSG" type="ING_SP_OpModSG_e" />
      <DO name="CpySG" type="INC_CpySG_e" />
      <DO name="Act1SG" type="SPC_simple_e" />
      <DO name="Act2SG" type="SPC_simple_e" />
      <DO name="Act3SG" type="SPC_simple_e" />
      <DO name="Act4SG" type="SPC_simple_e" />
      <DO name="Act5SG" type="SPC_simple_e" />
      <DO name="Act6SG" type="SPC_simple_e" />
      <DO name="PhOrdMod" type="ING_SP_PhOrdSet_e" />
      <DO name="ACrvSatPnt" type="ASG_SP_f_e" />
    </LNodeType>
    <LNodeType id="LPHD_REX61X_D_28" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_ied_1" />
      <DO name="PhyHealth" type="INS_health" />
      <DO name="PhyHealth1" type="ABB_REX615_INS_warning_3_e" />
      <DO name="PhyHealth2" type="ABB_REX615_INS_error_5_e" />
      <DO name="Proxy" type="SPS" />
      <DO name="EEName" type="DPL_eeprom_4" />
      <DO name="NumPwrUp" type="INS_retain" />
      <DO name="WrmStr" type="INS_retain" />
      <DO name="WacTrg" type="INS_retain" />
      <DO name="PwrUp" type="SPS" />
      <DO name="PwrDn" type="SPS" />
      <DO name="PwrDn1" type="SPS" />
      <DO name="OutOv" type="SPS" />
      <DO name="OutOv1" type="SPS" />
      <DO name="NumCmpChg" type="INS_retain_e" />
      <DO name="ChgFlg" type="INC_control_int_e" />
      <DO name="DevTmp" type="INS_e" />
      <DO name="RsDev" type="SPC_control_e" />
      <DO name="IrfTst" type="SPC_control_e" />
      <DO name="FacSet" type="SPC_control_admin_e" />
    </LNodeType>
    <LNodeType id="IHMI_REX61X_D_28" lnClass="IHMI">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="EEName" type="DPL_eeprom_4" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Lang" type="ABB_REX615_ING_SP_Languages_1_e" />
      <DO name="LangFile" type="ABB_REX615_ING_SP_LanguageFiles_1_e" />
      <DO name="Contr" type="ING_SP_e" />
      <DO name="NumForm" type="ING_SP_e" />
      <DO name="BackLight" type="ING_SP_e" />
      <DO name="EFrmT" type="ING_SP_FormatTime_e" />
      <DO name="EFrmD" type="ING_SP_FormatDate_e" />
      <DO name="NamCnv" type="ABB_REX615_ING_SP_NamingConvention_1_e" />
      <DO name="DefView" type="ABB_REX615_ING_SP_DefaultView_1_e" />
      <DO name="WhmiMod" type="ING_SP_WhmiMod_e" />
      <DO name="WhmiTout" type="ING_SP_e" />
      <DO name="LocClk" type="ABB_REX615_SPS_LocClk_1_e" />
      <DO name="SyncSrc" type="ABB_REX615_ING_SP_SyncSrc_2_e" />
      <DO name="DisTest" type="SPC_control_e" />
      <DO name="EvClr" type="SPC_control_e" />
      <DO name="TmSrc" type="ABB_REX615_INS_TmSrc_2_e" />
      <DO name="ESldSymFor" type="ING_SP_SLDSymbolFormat_e" />
      <DO name="ScrDlTms" type="ING_SP_e" />
    </LNodeType>
    <LNodeType id="GSAL_REX61X_D_28" lnClass="GSAL">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="OpCntRs" type="INC_simple_int" />
      <DO name="NumCntRs" type="INC_simple_int" />
      <DO name="AuthFail" type="SEC" />
      <DO name="AcsCtlFail" type="SEC" />
      <DO name="SvcViol" type="SEC" />
      <DO name="Ina" type="SEC" />
      <DO name="AuthLoc" type="SPG_SP_authority_1_e" />
      <DO name="AuthRem" type="SPG_SP_authority_1_e" />
    </LNodeType>
    <LNodeType id="INRPHAR1_A_1" lnClass="PHAR">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="PhStr" type="ASG_SG_i" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="XGGIO100_C_0" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="SPCSO1" type="SPC_control" />
      <DO name="SPCSO2" type="SPC_control" />
      <DO name="SPCSO3" type="SPC_control" />
      <DO name="SPCSO4" type="SPC_control" />
      <DO name="SPCSO5" type="SPC_control" />
      <DO name="SPCSO6" type="SPC_control" />
      <DO name="EEName" type="DPL_eeprom_4" />
    </LNodeType>
    <LNodeType id="LEDGGIO1_C_1" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="SPCSO1" type="SPC_control" />
      <DO name="SPCSO2" type="SPC_control" />
      <DO name="SPCSO3" type="SPC_control" />
      <DO name="SPCSO4" type="SPC_control" />
      <DO name="SPCSO5" type="SPC_control" />
      <DO name="SPCSO6" type="SPC_control" />
      <DO name="SPCSO7" type="SPC_control" />
      <DO name="SPCSO8" type="SPC_control" />
      <DO name="SPCSO9" type="SPC_control" />
      <DO name="SPCSO10" type="SPC_control" />
      <DO name="SPCSO11" type="SPC_control" />
      <DO name="LEDSeq1" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq2" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq3" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq4" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq5" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq6" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq7" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq8" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq9" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq10" type="ING_SP_LedMode_e" />
      <DO name="LEDSeq11" type="ING_SP_LedMode_e" />
    </LNodeType>
    <LNodeType id="GSEGGIO1_B_2" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="IntIn1" type="INS_d" />
      <DO name="IntIn2" type="INS_d" />
      <DO name="IntIn3" type="INS_d" />
      <DO name="IntIn4" type="INS_d" />
      <DO name="IntIn5" type="INS_d" />
      <DO name="IntIn6" type="INS_d" />
      <DO name="IntIn7" type="INS_d" />
      <DO name="IntIn8" type="INS_d" />
      <DO name="IntIn9" type="INS_d" />
      <DO name="IntIn10" type="INS_d" />
      <DO name="IntIn11" type="INS_d" />
      <DO name="Alm" type="SPS" />
      <DO name="RstCnt" type="SPC_control_e" />
    </LNodeType>
    <LNodeType id="MMSGGIO1_C_2" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_mms_1" />
      <DO name="IntIn1" type="INS_d" />
      <DO name="IntIn2" type="INS_d" />
      <DO name="IntIn3" type="INS_d" />
      <DO name="IntIn4" type="INS_d" />
      <DO name="IntIn5" type="INS_d" />
      <DO name="IntIn6" type="INS_d" />
      <DO name="IntIn7" type="INS_d" />
      <DO name="IntIn8" type="INS_d" />
      <DO name="IntIn9" type="INS_d" />
      <DO name="IntIn10" type="INS_d" />
      <DO name="IntIn11" type="INS_d" />
      <DO name="IntIn12" type="INS_d" />
      <DO name="IntIn13" type="INS_d" />
      <DO name="IntIn14" type="INS_d" />
      <DO name="UnitMod" type="ABB_REX615_UnitMod_e" />
      <DO name="SGConfMod" type="SPC_technical_e" />
      <DO name="RstCnt" type="SPC_control_e" />
    </LNodeType>
    <LNodeType id="CMMXU1_BB_1" lnClass="MMXU">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="A" type="WYE_threephase_full_i" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="HiAlm" type="SPS_e" />
      <DO name="HiWrn" type="SPS_e" />
      <DO name="LoWrn" type="SPS_e" />
      <DO name="LoAlm" type="SPS_e" />
    </LNodeType>
    <LNodeType id="CMSTA1_BB_1" lnClass="MSTA">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="AvAmps1" type="MV_simple_i" />
      <DO name="MaxAmps1" type="MV_simple_i" />
      <DO name="AvAmps2" type="MV_simple_i" />
      <DO name="MaxAmps2" type="MV_simple_i" />
      <DO name="AvAmps3" type="MV_simple_i" />
      <DO name="MaxAmps3" type="MV_simple_i" />
      <DO name="RecRs" type="SPC_control_e" />
      <DO name="DmdItrv" type="ING_SP_dmdItrv_e" />
    </LNodeType>
    <LNodeType id="RESCMMXU1_B_1" lnClass="MMXU">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="A" type="WYE_res_full_i" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="HiAlm" type="SPS_e" />
      <DO name="HiWrn" type="SPS_e" />
    </LNodeType>
    <LNodeType id="CSMSQI1_A_0" lnClass="MSQI">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk_FD" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="SeqA" type="SEQ_2" />
    </LNodeType>
    <LNodeType id="PHIPTOC1_C_1" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="CCBRBRF1_B_1" lnClass="RBRF">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="OpEx" type="ACT_simple" transient="true" />
      <DO name="OpIn" type="ACT_simple" transient="true" />
      <DO name="DetValA" type="ASG_SP_i" />
      <DO name="FailTmms" type="ING_SP" />
      <DO name="TPTrTmms" type="ING_SP" />
      <DO name="ReTrMod" type="ING_SP_ReTrMod" />
      <DO name="FailMod" type="ING_SP_FailMod" />
      <DO name="DetValARes" type="ASG_SP_i_e" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="CBAlmTmms" type="ING_SP_e" />
      <DO name="OpExMod" type="ING_SP_buTripMode_e" />
      <DO name="TrPlsTmms" type="ING_SP" />
      <DO name="InStr" type="SPS_e" />
      <DO name="InPosCls" type="SPS_e" />
      <DO name="InCBFlt" type="SPS_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="NSPTOC1_B_1" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmACrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="NSPTOC2_B_1" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmACrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="PDNSPTOC1_A_1" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="MinPhA" type="ASG_SP_i_e" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="ImbNgA" type="MV_simple_i" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="LEDPTRC_CCC_0" lnClass="PTRC">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Op" type="ACT_full" />
      <DO name="Str" type="ACD_full" />
    </LNodeType>
    <LNodeType id="TRPPTRC_CCC_0" lnClass="PTRC">
      <DO name="Mod" type="INC_Mod_OnOff_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Tr" type="ACT_simple" />
      <DO name="Op" type="ACT_simple" />
      <DO name="TrPlsTmms" type="ING_SP" />
      <DO name="TrOutMod" type="ING_SP_TrOutMod_e" />
      <DO name="LORs" type="SPC_control_e" />
      <DO name="TrRs" type="SPC_control_e" />
      <DO name="ClsLO" type="SPS_e" />
    </LNodeType>
    <LNodeType id="TCSSCBR1_A_2" lnClass="SCBR">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="ABB_REX615_LPL_lnNs" />
      <DO name="OpDlTmms" type="ING_SP_e" />
      <DO name="RsDlTmms" type="ING_SP_e" />
      <DO name="CirAlm" type="SPS_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="TCSSCBR2_A_2" lnClass="SCBR">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="ABB_REX615_LPL_lnNs" />
      <DO name="OpDlTmms" type="ING_SP_e" />
      <DO name="RsDlTmms" type="ING_SP_e" />
      <DO name="CirAlm" type="SPS_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="TPGAPC1_B_0" lnClass="GAPC">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="PlsTmms" type="ING_SP" />
    </LNodeType>
    <LNodeType id="TPGAPC2_B_0" lnClass="GAPC">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="PlsTmms" type="ING_SP" />
    </LNodeType>
    <LNodeType id="TPGAPC3_B_0" lnClass="GAPC">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="PlsTmms" type="ING_SP" />
    </LNodeType>
    <LNodeType id="FLTMSTA0_D_14" lnClass="MSTA">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="InOp" type="SPS_e" />
      <DO name="InStr" type="SPS_e" />
      <DO name="RecRs" type="SPC_control_e" />
      <DO name="TrgSet" type="ABB_REX615_ING_SP_TrgSet_e" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="OpCnt" type="INS" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="SelRow" type="INC_all_rights_1_e" />
      <DO name="ActSG" type="INS_d_e" />
      <DO name="MxDifAClcA" type="MV_simple_i_e" />
      <DO name="MxDifAClcB" type="MV_simple_i_e" />
      <DO name="MxDifAClcC" type="MV_simple_i_e" />
      <DO name="MxRstAClcA" type="MV_simple_i_e" />
      <DO name="MxRstAClcB" type="MV_simple_i_e" />
      <DO name="MxRstAClcC" type="MV_simple_i_e" />
      <DO name="DifAmpsA" type="MV_simple_i_e" />
      <DO name="DifAmpsB" type="MV_simple_i_e" />
      <DO name="DifAmpsC" type="MV_simple_i_e" />
      <DO name="RstAmpsA" type="MV_simple_i_e" />
      <DO name="RstAmpsB" type="MV_simple_i_e" />
      <DO name="RstAmpsC" type="MV_simple_i_e" />
      <DO name="DifAmpsN" type="MV_simple_i_e" />
      <DO name="RstAmpsN" type="MV_simple_i_e" />
      <DO name="MaxAmpsA" type="MV_simple_i_e" />
      <DO name="MaxAmpsB" type="MV_simple_i_e" />
      <DO name="MaxAmpsC" type="MV_simple_i_e" />
      <DO name="MaxAmpsN" type="MV_simple_i_e" />
      <DO name="AmpsA" type="MV_simple_i_e" />
      <DO name="AmpsB" type="MV_simple_i_e" />
      <DO name="AmpsC" type="MV_simple_i_e" />
      <DO name="AmpsN" type="MV_simple_i_e" />
      <DO name="AmpsNClc" type="MV_simple_i_e" />
      <DO name="AmpsPsSeq" type="MV_simple_i_e" />
      <DO name="AmpsNgSeq" type="MV_simple_i_e" />
      <DO name="MaxAmpsAb" type="MV_simple_i_e" />
      <DO name="MaxAmpsBb" type="MV_simple_i_e" />
      <DO name="MaxAmpsCb" type="MV_simple_i_e" />
      <DO name="MaxAmpsNb" type="MV_simple_i_e" />
      <DO name="AmpsAb" type="MV_simple_i_e" />
      <DO name="AmpsBb" type="MV_simple_i_e" />
      <DO name="AmpsCb" type="MV_simple_i_e" />
      <DO name="AmpsNb" type="MV_simple_i_e" />
      <DO name="AmpsNClcb" type="MV_simple_i_e" />
      <DO name="AmpsPsSeqb" type="MV_simple_i_e" />
      <DO name="AmpsNgSeqb" type="MV_simple_i_e" />
      <DO name="VoltsA" type="MV_simple_i_e" />
      <DO name="VoltsB" type="MV_simple_i_e" />
      <DO name="VoltsC" type="MV_simple_i_e" />
      <DO name="VoltsAB" type="MV_simple_i_e" />
      <DO name="VoltsBC" type="MV_simple_i_e" />
      <DO name="VoltsCA" type="MV_simple_i_e" />
      <DO name="VoltsN" type="MV_simple_i_e" />
      <DO name="VZroSeq" type="MV_simple_i_e" />
      <DO name="VPsSeq" type="MV_simple_i_e" />
      <DO name="VNgSeq" type="MV_simple_i_e" />
      <DO name="MaxTmpRl" type="MV_simple_i_e" />
      <DO name="PDNS1MxRat" type="MV_simple_i_e" />
      <DO name="DifNAngN" type="MV_simple_i_e" />
      <DO name="DifAAngBC" type="MV_simple_i_e" />
      <DO name="DifBAngCA" type="MV_simple_i_e" />
      <DO name="DifCAngAB" type="MV_simple_i_e" />
      <DO name="Hz" type="MV_simple_i" />
      <DO name="HzS" type="MV_simple_i_e" />
      <DO name="CondN" type="MV_simple_i_e" />
      <DO name="SusN" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="FMMXU1_A_2" lnClass="MMXU">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Hz" type="MV_5_2" />
    </LNodeType>
    <LNodeType id="PEMMXU1_AA_3" lnClass="MMXU">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="TotW" type="MV_3_2" />
      <DO name="TotVAr" type="MV_3_2" />
      <DO name="TotVA" type="MV_3_2" />
      <DO name="TotPF" type="MV_4_2" />
      <DO name="WhDir" type="ING_SP_DirMod2_e" />
      <DO name="VArhDir" type="ING_SP_DirMod2_e" />
    </LNodeType>
    <LNodeType id="PEMMTR1_AA_3" lnClass="MMTR">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="SupWh" type="BCR_2" />
      <DO name="SupVArh" type="BCR_2" />
      <DO name="DmdWh" type="BCR_2" />
      <DO name="DmdVArh" type="BCR_2" />
      <DO name="IniDmdWh" type="ING_SP_e" />
      <DO name="IniSupWh" type="ING_SP_e" />
      <DO name="IniDmdVArh" type="ING_SP_e" />
      <DO name="IniSupVArh" type="ING_SP_e" />
      <DO name="SupDmdRs" type="SPC_control_e" />
    </LNodeType>
    <LNodeType id="EFLPTOC1_D_4" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TmACrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="AResSigSel" type="ABB_REX615_ING_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="EFLPTOC2_D_4" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TmACrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="AResSigSel" type="ABB_REX615_ING_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="EFHPTOC1_C_4" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TmACrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="AResSigSel" type="ABB_REX615_ING_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="EFIPTOC1_D_4" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="AResSigSel" type="ABB_REX615_ING_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="ROVPTOV1_B_3" lnClass="PTOV">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="VResSigSel" type="ABB_REX615_ING_SP_VResSigSel_e" />
    </LNodeType>
    <LNodeType id="ROVPTOV2_B_3" lnClass="PTOV">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="VResSigSel" type="ABB_REX615_ING_SP_VResSigSel_e" />
    </LNodeType>
    <LNodeType id="ROVPTOV3_B_3" lnClass="PTOV">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="VResSigSel" type="ABB_REX615_ING_SP_VResSigSel_e" />
    </LNodeType>
    <LNodeType id="PHLPTOC1_B_1" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmACrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="PHHPTOC1_C_1" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmACrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="PHHPTOC2_C_1" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="InEnaMult" type="SPS_e" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrValMult" type="ASG_SG_i_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmACrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="AMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="PHPTUV1_A_1" lnClass="PTUV">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmVCrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="CrvSatRl" type="ASG_SP_f_e" />
      <DO name="VSel" type="ING_SP_VSel_e" />
      <DO name="BlkVal" type="ASG_SP_i" />
      <DO name="EnaBlkVal" type="SPG_SP_e" />
      <DO name="HysRl" type="ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="PHPTUV2_A_1" lnClass="PTUV">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmVCrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="CrvSatRl" type="ASG_SP_f_e" />
      <DO name="VSel" type="ING_SP_VSel_e" />
      <DO name="BlkVal" type="ASG_SP_i" />
      <DO name="EnaBlkVal" type="SPG_SP_e" />
      <DO name="HysRl" type="ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="PHPTUV3_A_1" lnClass="PTUV">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmVCrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="CrvSatRl" type="ASG_SP_f_e" />
      <DO name="VSel" type="ING_SP_VSel_e" />
      <DO name="BlkVal" type="ASG_SP_i" />
      <DO name="EnaBlkVal" type="SPG_SP_e" />
      <DO name="HysRl" type="ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="PHPTOV1_A_1" lnClass="PTOV">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmVCrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="CrvSatRl" type="ASG_SP_f_e" />
      <DO name="VSel" type="ING_SP_VSel_e" />
      <DO name="HysRl" type="ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="PHPTOV2_A_1" lnClass="PTOV">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmVCrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="CrvSatRl" type="ASG_SP_f_e" />
      <DO name="VSel" type="ING_SP_VSel_e" />
      <DO name="HysRl" type="ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="PHPTOV3_A_2" lnClass="PTOV">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_threephase" />
      <DO name="Op" type="ACT_threephase" transient="true" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="TmMult" type="ASG_SG_i" />
      <DO name="TypRsCrv" type="ABB_REX615_ING_SG_TypRsCrv_1" />
      <DO name="TmVCrv" type="ABB_REX615_CURVE_SG_1" />
      <DO name="MinOpTmms" type="ING_SP" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="CrvSatRl" type="ASG_SP_f_e" />
      <DO name="VSel" type="ING_SP_VSel_e" />
      <DO name="HysRl" type="ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="PTRC1_AAAA_4" lnClass="PTRC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="OpModProHz" type="ING_SG_OpModProHz_1_e" />
    </LNodeType>
    <LNodeType id="FRPTOF1_AAAA_4" lnClass="PTOF">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="FRPTUF1_AAAA_4" lnClass="PTUF">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="FRPFRC1_AAAA_4" lnClass="PFRC">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="PTRC2_AAAA_6" lnClass="PTRC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="OpModProHz" type="ING_SG_OpModProHz_1_e" />
    </LNodeType>
    <LNodeType id="FRPTOF2_AAAA_6" lnClass="PTOF">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="FRPTUF2_AAAA_6" lnClass="PTUF">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="FRPFRC2_AAAA_6" lnClass="PFRC">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="PTRC3_AAAA_2" lnClass="PTRC">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="StrDur" type="MV_simple_i_e" />
      <DO name="OpModProHz" type="ING_SG_OpModProHz_1_e" />
    </LNodeType>
    <LNodeType id="FRPTOF3_AAAA_2" lnClass="PTOF">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="FRPTUF3_AAAA_2" lnClass="PTUF">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="FRPFRC3_AAAA_2" lnClass="PFRC">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="StrVal" type="ASG_SG_i" />
      <DO name="OpDlTmms" type="ING_SG" />
      <DO name="RsDlTmms" type="ING_SP" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="StrDur" type="MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="SEQRFUF1_A_3" lnClass="RFUF">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="ABB_REX615_LPL_lnNs" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Str3Ph" type="ACD_simple" />
      <DO name="InPosCls" type="SPS" />
      <DO name="InDCPosOpn" type="SPS" />
      <DO name="InMCBPsOpn" type="SPS" />
      <DO name="BlkValA" type="ASG_SP_i" />
      <DO name="NgSeqLevA" type="ASG_SP_i" />
      <DO name="ChgRteA" type="ASG_SP_i" />
      <DO name="ChgRteEna" type="SPG_SP" />
      <DO name="ChgRteV" type="ASG_SP_i" />
      <DO name="EnaSealIn" type="SPG_SP" />
      <DO name="BlkValV" type="ASG_SP_i" />
      <DO name="SealInV" type="ASG_SP_i" />
      <DO name="NgSeqLevV" type="ASG_SP_i" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="DeaLinValA" type="ASG_SP_i" />
    </LNodeType>
    <LNodeType id="CCRDIF1_A_1" lnClass="RDIF">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="ABB_REX615_LPL_lnNs" />
      <DO name="StrVal" type="ASG_SP_i" />
      <DO name="MaxOpA" type="ASG_SP_i" />
      <DO name="Op" type="ACT_simple_e" />
      <DO name="Alm" type="SPS_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
      <DO name="DifAClc" type="WYE_res_simple_i" />
    </LNodeType>
    <LNodeType id="SSCBR1_D_4" lnClass="SCBR">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="ABB_REX615_LPL_lnNs" />
      <DO name="CorOpnTmms" type="ING_SP_e" />
      <DO name="OpnAlmTmms" type="ING_SP_e" />
      <DO name="ClsAlmTmms" type="ING_SP_e" />
      <DO name="CorClsTmms" type="ING_SP_e" />
      <DO name="AlmOpNum" type="ING_SP_e" />
      <DO name="LOOpNum" type="ING_SP_e" />
      <DO name="AlmAccAPwr" type="ASG_SP_i_e" />
      <DO name="SprChaTmms" type="ING_SP_e" />
      <DO name="CorDifTmms" type="ING_SP_e" />
      <DO name="AccStopA" type="ASG_SP_i_e" />
      <DO name="LOAccAPwr" type="ASG_SP_i_e" />
      <DO name="OpNumRtg" type="ING_SP_e" />
      <DO name="DirCoef" type="ASG_SP_f_e" />
      <DO name="PresAlTmms" type="ING_SP_e" />
      <DO name="LifAlmLev" type="ING_SP_e" />
      <DO name="OpNumFlt" type="ING_SP_e" />
      <DO name="PresLOTmms" type="ING_SP_e" />
      <DO name="CntIniVal" type="ING_SP_e" />
      <DO name="InaAlmTmd" type="ING_SP_e" />
      <DO name="IniInaTmd" type="ING_SP_e" />
      <DO name="InaAlmTmh" type="ING_SP_e" />
      <DO name="IniRmnLif" type="ASG_SP_f_e" />
      <DO name="InSprChStr" type="SPS_e" />
      <DO name="InSprCha" type="SPS_e" />
      <DO name="InPresAlm" type="SPS_e" />
      <DO name="InPresLO" type="SPS_e" />
      <DO name="InPosOpn" type="SPS_e" />
      <DO name="InPosCls" type="SPS_e" />
      <DO name="OpnAlm" type="SPS_e" />
      <DO name="ClsAlm" type="SPS_e" />
      <DO name="SprChaAlm" type="SPS_e" />
      <DO name="OpNumAlm" type="SPS_e" />
      <DO name="OpNumLO" type="SPS_e" />
      <DO name="OpCnt" type="INS_e" />
      <DO name="LonTmAlm" type="SPS_e" />
      <DO name="InaTmdCnt" type="INS_e" />
      <DO name="PresAlm" type="SPS_e" />
      <DO name="PresLO" type="SPS_e" />
      <DO name="PosOpn" type="SPS_e" />
      <DO name="PosIvd" type="SPS_e" />
      <DO name="PosCls" type="SPS_e" />
      <DO name="TmmsOpn" type="MV_simple_i_e" />
      <DO name="TmmsCls" type="MV_simple_i_e" />
      <DO name="TmsSprCha" type="MV_simple_i_e" />
      <DO name="AExpn" type="ASG_SP_f_e" />
      <DO name="AOpRtg" type="ASG_SP_i_e" />
      <DO name="AFltRtg" type="ASG_SP_i_e" />
      <DO name="IniAccAPwr" type="ASG_SP_i_e" />
      <DO name="RmnLifPhA" type="INS_d_e" />
      <DO name="RmnLifPhB" type="INS_d_e" />
      <DO name="RmnLifPhC" type="INS_d_e" />
      <DO name="AccAPwrPhA" type="MV_simple_i_e" />
      <DO name="AccAPwrPhB" type="MV_simple_i_e" />
      <DO name="AccAPwrPhC" type="MV_simple_i_e" />
      <DO name="RsAccAPwr" type="SPC_control_e" />
      <DO name="RsCBWear" type="SPC_control_e" />
      <DO name="RsTrvTm" type="SPC_control_e" />
      <DO name="RsSprChaTm" type="SPC_control_e" />
      <DO name="APwrAlm" type="SPS_e" />
      <DO name="APwrLO" type="SPS_e" />
      <DO name="CBLifAlm" type="SPS_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="SECRSYN1_A_23" lnClass="RSYN">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Rel" type="SPS" />
      <DO name="VInd" type="SPS" />
      <DO name="AngInd" type="SPS" />
      <DO name="HzInd" type="SPS" />
      <DO name="SynPrg" type="SPS" />
      <DO name="FailCmd" type="SPS_e" />
      <DO name="FailSyn" type="SPS_e" />
      <DO name="ClsRq" type="SPS_e" />
      <DO name="ByPss" type="SPS_e" />
      <DO name="LLDBInd" type="SPS_e" />
      <DO name="LLLBInd" type="SPS_e" />
      <DO name="DLLBInd" type="SPS_e" />
      <DO name="DLDBInd" type="SPS_e" />
      <DO name="DifVClc" type="MV_simple_i" />
      <DO name="DifHzClc" type="MV_simple_i" />
      <DO name="DifAngClc" type="MV_simple_i" />
      <DO name="DifV" type="ASG_SG_i" />
      <DO name="DifHz" type="ASG_SG_i" />
      <DO name="DifAng" type="ASG_SG_i" />
      <DO name="LivDeaMod" type="ING_SG_LivDeaMod" />
      <DO name="DeaLinVal" type="ASG_SP_i" />
      <DO name="LivLinVal" type="ASG_SP_i" />
      <DO name="DeaBusVal" type="ASG_SP_i" />
      <DO name="LivBusVal" type="ASG_SP_i" />
      <DO name="PlsTmms" type="ING_SP" />
      <DO name="BkrTmms" type="ING_SP" />
      <DO name="OpModSC" type="ING_SP_OpModSC_e" />
      <DO name="OpModCtl" type="ING_SP_OpModCtrl_e" />
      <DO name="EnSt" type="INS_ABB_EnergSt_e" />
      <DO name="MaxVEn" type="ASG_SP_i_e" />
      <DO name="PhSht" type="ASG_SP_i_e" />
      <DO name="EnTmms" type="ING_SP_e" />
      <DO name="MaxSynTmms" type="ING_SP_e" />
      <DO name="MinSynTmms" type="ING_SP_e" />
      <DO name="TstOutCmd" type="ABB_REX615_INC_TstOut_5_e" />
    </LNodeType>
    <LNodeType id="VSMSQI1_A_0" lnClass="MSQI">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk_FD" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="SeqV" type="SEQ_2" />
    </LNodeType>
    <LNodeType id="VMMXU1_A_1" lnClass="MMXU">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="PhV" type="WYE_4" />
      <DO name="PPV" type="DEL_threephase_full_i" />
      <DO name="VMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="NumPh" type="ING_SP_StrPhSel_e" />
      <DO name="HiAlm" type="SPS_e" />
      <DO name="HiWrn" type="SPS_e" />
      <DO name="LoWrn" type="SPS_e" />
      <DO name="LoAlm" type="SPS_e" />
    </LNodeType>
    <LNodeType id="RESVMMXU1_B_1" lnClass="MMXU">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="PhV" type="WYE_res_full_i" />
      <DO name="VMeasMod" type="ING_SP_MeasMod_e" />
      <DO name="HiAlm" type="SPS_e" />
      <DO name="HiWrn" type="SPS_e" />
    </LNodeType>
    <LNodeType id="ULTVTR1_C_8" lnClass="TVTR">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Cor" type="ASG_SP_f" />
      <DO name="VRtg" type="ASG_SP_ARtg_VRtg" />
      <DO name="VRtgScy" type="ASG_SP_f_e" />
      <DO name="VConnType" type="ABB_REX615_ING_SP_ConnType_2_e" />
      <DO name="Vol" type="SAV_92_lite" />
      <DO name="Rat" type="ASG_SP_f_e" />
      <DO name="VInType" type="ING_SP_AnInType_e" />
    </LNodeType>
    <LNodeType id="RESTVTR1_C_1" lnClass="TVTR">
      <DO name="Mod" type="INC_mod_control_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Cor" type="ASG_SP_f" />
      <DO name="VRtg" type="ASG_SP_ARtg_VRtg" />
      <DO name="VRtgScy" type="ASG_SP_f_e" />
      <DO name="Vol" type="SAV_92_lite" />
    </LNodeType>
    <LNodeType id="ULTVTR2_C_13" lnClass="TVTR">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Cor" type="ASG_SP_f" />
      <DO name="VRtg" type="ASG_SP_ARtg_VRtg" />
      <DO name="VRtgScy" type="ASG_SP_f_e" />
      <DO name="VConnType" type="ABB_REX615_ING_SP_ConnType_2_e" />
      <DO name="Vol" type="SAV_92_lite" />
      <DO name="Rat" type="ASG_SP_f_e" />
      <DO name="VInType" type="ING_SP_AnInType_e" />
    </LNodeType>
    <LNodeType id="XAGGIO130_A_0" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="OpDlTmms1" type="ING_SP_1" />
      <DO name="OpDlTmms2" type="ING_SP_1" />
      <DO name="OpDlTmms3" type="ING_SP_1" />
      <DO name="OpDlTmms4" type="ING_SP_1" />
      <DO name="DiInvert1" type="SPG_SP_e" />
      <DO name="DiInvert2" type="SPG_SP_e" />
      <DO name="DiInvert3" type="SPG_SP_e" />
      <DO name="DiInvert4" type="SPG_SP_e" />
      <DO name="EEName" type="DPL_eeprom_4" />
    </LNodeType>
    <LNodeType id="ILTCTR1_C_5" lnClass="TCTR">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Cor" type="ASG_SP_f" />
      <DO name="ARtg" type="ASG_SP_ARtg_VRtg" />
      <DO name="ARtgSec" type="ING_SP_ARtgSec_e" />
      <DO name="Amp" type="SAV_92_lite" />
      <DO name="ARtgNom" type="ASG_SP_f_e" />
      <DO name="VRtgSec" type="ASG_SP_f_e" />
      <DO name="RevPol" type="SPG_SP_e" />
    </LNodeType>
    <LNodeType id="RESTCTR1_B_3" lnClass="TCTR">
      <DO name="Mod" type="INC_mod_control_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Cor" type="ASG_SP_f" />
      <DO name="ARtg" type="ASG_SP_ARtg_VRtg" />
      <DO name="ARtgSec" type="ING_SP_ARtgSec_e" />
      <DO name="Amp" type="SAV_92_lite" />
      <DO name="RevPol" type="SPG_SP_e" />
    </LNodeType>
    <LNodeType id="XGGIO120_C_0" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="OpDlTmms1" type="ING_SP_1" />
      <DO name="OpDlTmms2" type="ING_SP_1" />
      <DO name="OpDlTmms3" type="ING_SP_1" />
      <DO name="OpDlTmms4" type="ING_SP_1" />
      <DO name="DiInvert1" type="SPG_SP_e" />
      <DO name="DiInvert2" type="SPG_SP_e" />
      <DO name="DiInvert3" type="SPG_SP_e" />
      <DO name="DiInvert4" type="SPG_SP_e" />
      <DO name="EEName" type="DPL_eeprom_4" />
    </LNodeType>
    <LNodeType id="XGGIO110_C_0" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="SPCSO1" type="SPC_control" />
      <DO name="SPCSO2" type="SPC_control" />
      <DO name="SPCSO3" type="SPC_control" />
      <DO name="SPCSO4" type="SPC_control" />
      <DO name="OpDlTmms1" type="ING_SP_1" />
      <DO name="OpDlTmms2" type="ING_SP_1" />
      <DO name="OpDlTmms3" type="ING_SP_1" />
      <DO name="OpDlTmms4" type="ING_SP_1" />
      <DO name="OpDlTmms5" type="ING_SP_1" />
      <DO name="OpDlTmms6" type="ING_SP_1" />
      <DO name="OpDlTmms7" type="ING_SP_1" />
      <DO name="OpDlTmms8" type="ING_SP_1" />
      <DO name="DiInvert1" type="SPG_SP_e" />
      <DO name="DiInvert2" type="SPG_SP_e" />
      <DO name="DiInvert3" type="SPG_SP_e" />
      <DO name="DiInvert4" type="SPG_SP_e" />
      <DO name="DiInvert5" type="SPG_SP_e" />
      <DO name="DiInvert6" type="SPG_SP_e" />
      <DO name="DiInvert7" type="SPG_SP_e" />
      <DO name="DiInvert8" type="SPG_SP_e" />
      <DO name="EEName" type="DPL_eeprom_4" />
    </LNodeType>
    <LNodeType id="XGGIO90_C_3" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="EEName" type="DPL_eeprom_4" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="FibMod1" type="ABB_REX615_ING_SP_FibMod_1_e" />
      <DO name="SerMod1" type="ING_SP_SerMod_e" />
      <DO name="CtsDlTmms1" type="ING_SP_1_e" />
      <DO name="RtsDlTmms1" type="ING_SP_1_e" />
      <DO name="SerBaud1" type="ABB_REX615_BaudRate_e" />
      <DO name="FibMod2" type="ABB_REX615_ING_SP_FibMod_1_e" />
      <DO name="SerMod2" type="ING_SP_SerMod_e" />
      <DO name="CtsDlTmms2" type="ING_SP_1_e" />
      <DO name="RtsDlTmms2" type="ING_SP_1_e" />
      <DO name="SerBaud2" type="ABB_REX615_BaudRate_e" />
      <DO name="ChrsRcv1" type="INS_e" />
      <DO name="LnkFrOk1" type="INS_e" />
      <DO name="LnkFrErr1" type="INS_e" />
      <DO name="LnkFrTrm1" type="INS_e" />
      <DO name="CDLost1" type="INS_e" />
      <DO name="Collision1" type="INS_e" />
      <DO name="CTSTmOut1" type="INS_e" />
      <DO name="TxTmOut1" type="INS_e" />
      <DO name="ParErr1" type="INS_e" />
      <DO name="OvrErr1" type="INS_e" />
      <DO name="FrmErr1" type="INS_e" />
      <DO name="Status1" type="SPC_control_e" />
      <DO name="ChrsRcv2" type="INS_e" />
      <DO name="LnkFrOk2" type="INS_e" />
      <DO name="LnkFrErr2" type="INS_e" />
      <DO name="LnkFrTrm2" type="INS_e" />
      <DO name="CDLost2" type="INS_e" />
      <DO name="Collision2" type="INS_e" />
      <DO name="CTSTmOut2" type="INS_e" />
      <DO name="TxTmOut2" type="INS_e" />
      <DO name="ParErr2" type="INS_e" />
      <DO name="OvrErr2" type="INS_e" />
      <DO name="FrmErr2" type="INS_e" />
      <DO name="Status2" type="SPC_control_e" />
    </LNodeType>
    <LNodeType id="MBSGGIO1_C_4" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_MBS_1" />
      <DO name="SerPort1" type="ING_SP_ComPort_e" />
      <DO name="UnAddr1" type="ING_SP_1_e" />
      <DO name="LnkMod1" type="ING_SP_LnkMod_e" />
      <DO name="StrFrmDl1" type="ING_SP_1_e" />
      <DO name="StopFrmDl1" type="ING_SP_1_e" />
      <DO name="SerPort2" type="ING_SP_ComPort_e" />
      <DO name="UnAddr2" type="ING_SP_1_e" />
      <DO name="LnkMod2" type="ING_SP_LnkMod_e" />
      <DO name="StrFrmDl2" type="ING_SP_1_e" />
      <DO name="StopFrmDl2" type="ING_SP_1_e" />
      <DO name="InOv" type="SPS" />
      <DO name="RcvFrms01" type="INS_e" />
      <DO name="ChksErr01" type="INS_e" />
      <DO name="TrmFrms01" type="INS_e" />
      <DO name="TrmExcA01" type="INS_e" />
      <DO name="TrmExcB01" type="INS_e" />
      <DO name="Status01" type="SPC_control_e" />
      <DO name="RcvFrms02" type="INS_e" />
      <DO name="ChksErr02" type="INS_e" />
      <DO name="TrmFrms02" type="INS_e" />
      <DO name="TrmExcA02" type="INS_e" />
      <DO name="TrmExcB02" type="INS_e" />
      <DO name="Status02" type="SPC_control_e" />
      <DO name="RcvFrms11" type="INS_e" />
      <DO name="TrmFrms11" type="INS_e" />
      <DO name="TrmExcA11" type="INS_e" />
      <DO name="TrmExcB11" type="INS_e" />
      <DO name="Status11" type="SPC_control_e" />
      <DO name="RcvFrms12" type="INS_e" />
      <DO name="TrmFrms12" type="INS_e" />
      <DO name="TrmExcA12" type="INS_e" />
      <DO name="TrmExcB12" type="INS_e" />
      <DO name="Status12" type="SPC_control_e" />
      <DO name="RcvFrms13" type="INS_e" />
      <DO name="TrmFrms13" type="INS_e" />
      <DO name="TrmExcA13" type="INS_e" />
      <DO name="TrmExcB13" type="INS_e" />
      <DO name="Status13" type="SPC_control_e" />
      <DO name="RcvFrms14" type="INS_e" />
      <DO name="TrmFrms14" type="INS_e" />
      <DO name="TrmExcA14" type="INS_e" />
      <DO name="TrmExcB14" type="INS_e" />
      <DO name="Status14" type="SPC_control_e" />
      <DO name="RcvFrms15" type="INS_e" />
      <DO name="TrmFrms15" type="INS_e" />
      <DO name="TrmExcA15" type="INS_e" />
      <DO name="TrmExcB15" type="INS_e" />
      <DO name="Status15" type="SPC_control_e" />
      <DO name="SerPty1" type="ING_SP_SerPty_e" />
      <DO name="SerPty2" type="ING_SP_SerPty_e" />
      <DO name="CnRejNoSck" type="INC_control_int_e" />
      <DO name="CnRejUnReg" type="INC_control_int_e" />
    </LNodeType>
    <LNodeType id="CTRL_LLN0_B_10" lnClass="LLN0">
      <DO name="Mod" type="INC_Mod_OnOff_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_CTRLDR_LNN0" />
      <DO name="LocKey" type="SPS_simple_e" />
      <DO name="LocSta" type="ABB_REX615_SPC_1_e" />
      <DO name="Loc" type="SPS_retain" />
      <DO name="CmdRsp" type="ABB_REX615_INS_CmdRsp_2_e" />
      <DO name="LocRem" type="ABB_REX615_INS_LocRem_1_e" />
      <DO name="LocKeyDis" type="SPS_simple_e" />
      <DO name="LocKeyLoc" type="SPS_simple_e" />
      <DO name="LocKeyRem" type="SPS_simple_e" />
      <DO name="LocKeySta" type="SPS_simple_e" />
      <DO name="LocRemMod" type="ABB_REX615_LocRemMod_e" />
      <DO name="StaAuth" type="ABB_REX615_StaAuth_e" />
    </LNodeType>
    <LNodeType id="LPHD_CTRL_B_10" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_vendor" />
      <DO name="PhyHealth" type="INS_health" />
      <DO name="Proxy" type="SPS_simple" />
    </LNodeType>
    <LNodeType id="BREAKER1_CILO_B_1" lnClass="CILO">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="EnaOpn" type="SPS" />
      <DO name="EnaCls" type="SPS" />
      <DO name="ItlByPss" type="SPS_e" />
    </LNodeType>
    <LNodeType id="BREAKER1_CSWI_B_1" lnClass="CSWI">
      <DO name="Mod" type="INC_Mod_OnOff_FD_1" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Pos" type="ABB_REX615_DPC_control_1" />
      <DO name="PosOpn" type="SPS_simple_e" />
      <DO name="PosCls" type="SPS_simple_e" />
      <DO name="PosOk" type="SPS_simple_e" />
      <DO name="OpOpn" type="ACT_simple" transient="true" />
      <DO name="OpCls" type="ACT_simple" transient="true" />
      <DO name="AutoPls" type="SPG_SP_e" />
      <DO name="OpDlTmms" type="ING_SP" />
      <DO name="OpCntRs" type="INC_control_int" />
      <DO name="OpnEna" type="SPS_e" />
      <DO name="ClsEna" type="SPS_e" />
    </LNodeType>
    <LNodeType id="BREAKER1_XCBR_B_1" lnClass="XCBR">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS" />
      <DO name="Pos" type="DPC_simple" />
      <DO name="BlkOpn" type="SPC_simple" />
      <DO name="BlkCls" type="SPC_simple" />
      <DO name="CBOpCap" type="INS_cbopcap" />
    </LNodeType>
    <LNodeType id="DCSXSWI1_A_0" lnClass="XSWI">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS" />
      <DO name="Pos" type="DPC_simple" />
      <DO name="PosOpn" type="SPS_simple_e" />
      <DO name="PosCls" type="SPS_simple_e" />
      <DO name="PosOk" type="SPS_simple_e" />
      <DO name="BlkOpn" type="SPC_simple" />
      <DO name="BlkCls" type="SPC_simple" />
      <DO name="SwTyp" type="INS_swtyp" />
      <DO name="SwOpCap" type="INS_swopcap" />
      <DO name="OpDlTmms" type="ING_SP" />
    </LNodeType>
    <LNodeType id="DCSXSWI2_A_0" lnClass="XSWI">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS" />
      <DO name="Pos" type="DPC_simple" />
      <DO name="PosOpn" type="SPS_simple_e" />
      <DO name="PosCls" type="SPS_simple_e" />
      <DO name="PosOk" type="SPS_simple_e" />
      <DO name="BlkOpn" type="SPC_simple" />
      <DO name="BlkCls" type="SPC_simple" />
      <DO name="SwTyp" type="INS_swtyp" />
      <DO name="SwOpCap" type="INS_swopcap" />
      <DO name="OpDlTmms" type="ING_SP" />
    </LNodeType>
    <LNodeType id="DCSXSWI3_A_0" lnClass="XSWI">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS" />
      <DO name="Pos" type="DPC_simple" />
      <DO name="PosOpn" type="SPS_simple_e" />
      <DO name="PosCls" type="SPS_simple_e" />
      <DO name="PosOk" type="SPS_simple_e" />
      <DO name="BlkOpn" type="SPC_simple" />
      <DO name="BlkCls" type="SPC_simple" />
      <DO name="SwTyp" type="INS_swtyp" />
      <DO name="SwOpCap" type="INS_swopcap" />
      <DO name="OpDlTmms" type="ING_SP" />
    </LNodeType>
    <LNodeType id="ESSXSWI1_A_0" lnClass="XSWI">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS" />
      <DO name="Pos" type="DPC_simple" />
      <DO name="PosOpn" type="SPS_simple_e" />
      <DO name="PosCls" type="SPS_simple_e" />
      <DO name="PosOk" type="SPS_simple_e" />
      <DO name="BlkOpn" type="SPC_simple" />
      <DO name="BlkCls" type="SPC_simple" />
      <DO name="SwTyp" type="INS_swtyp" />
      <DO name="SwOpCap" type="INS_swopcap" />
      <DO name="OpDlTmms" type="ING_SP" />
    </LNodeType>
    <LNodeType id="DR_LLN0_D_1" lnClass="LLN0">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk_FD" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_CTRLDR_LNN0" />
    </LNodeType>
    <LNodeType id="LPHD_M_D_1" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_vendor" />
      <DO name="PhyHealth" type="INS_health" />
      <DO name="Proxy" type="SPS_simple" />
    </LNodeType>
    <LNodeType id="RDRE_type_D_1" lnClass="RDRE">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="RcdTrg" type="SPC_control" />
      <DO name="MemClr" type="SPC_control" transient="true" />
      <DO name="RcdMade" type="SPS_simple" />
      <DO name="FltNum" type="INS" />
      <DO name="RcdStr" type="SPS_simple" />
      <DO name="MemUsed" type="INS" />
      <DO name="ERcdStored" type="SPS_simple_e" />
      <DO name="ERcdDelete" type="SPS_simple_e" />
      <DO name="EMaxNumRcd" type="INS_e" />
      <DO name="EMemFull" type="SPS_simple_e" />
      <DO name="EOwRcd" type="SPS_simple_e" />
      <DO name="PerTrgTms" type="ING_SP_time" />
      <DO name="ExclTmms" type="ING_SP_time" />
      <DO name="OpMod" type="ING_SP_OpMod" />
      <DO name="EPreLgt" type="ING_SP_e" />
      <DO name="ERcdLgt" type="ING_SP_e" />
      <DO name="EStoRte" type="ING_SP_EStoRte_e" />
      <DO name="EStoModPer" type="ING_SP_EStoMod_e" />
      <DO name="EStoModMan" type="ING_SP_EStoMod_e" />
      <DO name="EPerTRem" type="INS_e" />
      <DO name="EPerTrg" type="SPS_simple_e" />
      <DO name="EManTrg" type="SPS_simple_e" />
    </LNodeType>
    <LNodeType id="RBDR_type_D_1" lnClass="RBDR">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="ChTrg" type="SPS_simple" />
      <DO name="LevMod" type="ING_SP_LevMod" />
      <DO name="EStoMod" type="ING_SP_EStoMod_e" />
      <DO name="EExclTRem" type="INS_e" />
      <DO name="EInput" type="SPS_e" />
    </LNodeType>
    <LNodeType id="RADR_type_D_1" lnClass="RADR">
      <DO name="Mod" type="INC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="ChTrg" type="SPS_simple" />
      <DO name="EChNum" type="ABB_REX615_ING_SP_RadrChNum_2_e" />
      <DO name="HiTrgLev" type="ASG_SP_i" />
      <DO name="LoTrgLev" type="ASG_SP_i" />
      <DO name="EStoMod" type="ING_SP_EStoMod_e" />
      <DO name="EExclTRem" type="INS_e" />
    </LNodeType>
    <LNodeType id="MVGAPC1_A_11" lnClass="GAPC">
      <DO name="Mod" type="INC_Mod_On" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" transient="true" />
      <DO name="Q1" type="SPS_e" />
      <DO name="Q2" type="SPS_e" />
      <DO name="Q3" type="SPS_e" />
      <DO name="Q4" type="SPS_e" />
      <DO name="Q5" type="SPS_e" />
      <DO name="Q6" type="SPS_e" />
      <DO name="Q7" type="SPS_e" />
      <DO name="Q8" type="SPS_e" />
    </LNodeType>
    <DOType id="ABBIED600_Rev4_INS_health_ED1" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_Mod_On_ED1" cdc="INC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INC_Mod_OnTest_1" cdc="INC">
      <DA name="Oper" bType="Struct" type="tcOper_Mod_OnTest" fc="CO" />
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="blockIn" bType="BOOLEAN" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="INS_beh" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_health" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_Health" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABB_REX615_LD0_LLN0_3" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="paramRev" bType="INT32" valKind="RO" fc="ST" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="eIp" bType="VisString255" fc="EX" />
      <DA name="eIpSubNet" bType="VisString255" fc="EX" />
      <DA name="eIpGateWay" bType="VisString255" fc="EX" />
      <DA name="eIpFront" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIpSNTPpri" bType="VisString255" fc="EX" />
      <DA name="eIpSNTPsec" bType="VisString255" fc="EX" />
      <DA name="eLang" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eFD" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="SPC_indications" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ING_SP_BlkMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_BlkMod" fc="SP">
        <Val>Use Global</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_HzSet_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_HzSet" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_PhRotSet_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_PhRotSet" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SPC_control_e" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SPS_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_OpModSG_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_OpModSG" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INC_CpySG_e" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABB_REX615_CpySG_Oper_1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABB_CpySG" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SPC_simple_e" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_PhOrdSet_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_PhOrdSet" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ASG_SP_f_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="DPL_ied_1" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
      <DA name="tmOffset" desc="Local time offset" bType="INT16" fc="DC" />
      <DA name="tmUseDT" desc="Use daylight" bType="BOOLEAN" valKind="RO" fc="DC" />
      <DA name="tmDT" desc="Summer time" bType="BOOLEAN" fc="ST" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="eSwDate" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eSwNum" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eProdDate" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eOrdNum" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eCatNum" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eConfName" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIedName" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eBayName" bType="VisString255" fc="EX" />
      <DA name="eMacAddr" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eMacAddr1" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eCustomer" bType="VisString255" fc="EX" />
      <DA name="eStreet" bType="VisString255" fc="EX" />
      <DA name="eHouseNum" bType="VisString255" fc="EX" />
      <DA name="eZip" bType="VisString255" fc="EX" />
      <DA name="eCity" bType="VisString255" fc="EX" />
      <DA name="eState" bType="VisString255" fc="EX" />
      <DA name="eCountry" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ABB_REX615_INS_warning_3_e" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_Health_Warning_3" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_INS_error_5_e" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_Health_Error_4" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="eDiag1" bType="INT32U" fc="EX" />
      <DA name="eDiag2" bType="INT32U" fc="EX" />
      <DA name="eDiag3" bType="INT32U" fc="EX" />
      <DA name="eDiag4" bType="INT32U" fc="EX" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DPL_eeprom_4" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="eArtNum" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eManDate" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eTestStatId" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eTesterId" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eTestDate" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eHwId" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="INS_retain" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_retain_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INC_control_int_e" cdc="INC">
      <DA name="Oper" bType="Struct" type="tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INS_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SPC_control_admin_e" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INC_Mod_On" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="LPL_simple" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABB_REX615_ING_SP_Languages_1_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_Languages_1" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_ING_SP_LanguageFiles_1_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_LanguageFiles_1" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_FormatTime_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_FormatTime" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_FormatDate_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_FormatDate" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_ING_SP_NamingConvention_1_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_NamingConvention_1" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_ING_SP_DefaultView_1_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_DefaultView_1" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_WhmiMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_WhmiMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_SPS_LocClk_1_e" cdc="SPS">
      <DA name="stVal" desc="Clock in synch" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="time" bType="VisString255" fc="EX" />
      <DA name="date" bType="VisString255" fc="EX" />
      <DA name="timeSpring" bType="VisString255" fc="EX" />
      <DA name="dateSpring" bType="VisString255" fc="EX" />
      <DA name="offsetSpring" bType="INT16" fc="EX" />
      <DA name="daySpring" bType="Enum" type="ABB_REX615_weekday" fc="EX" />
      <DA name="timeAutumn" bType="VisString255" fc="EX" />
      <DA name="dateAutumn" bType="VisString255" fc="EX" />
      <DA name="dayAutumn" bType="Enum" type="ABB_REX615_weekday" fc="EX" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_ING_SP_SyncSrc_2_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_SyncSrc_2" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_INS_TmSrc_2_e" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_TmSrc_2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_SLDSymbolFormat_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_SLDSymbolFormat" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INC_simple_int" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SEC" cdc="SEC">
      <DA name="cnt" bType="INT32U" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" type="sev" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPG_SP_authority_1_e" cdc="SPG">
      <DA name="setVal" desc="Authority override" bType="BOOLEAN" fc="SP" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="pwdAdmin" bType="VisString255" fc="EX" />
      <DA name="pwdEng" bType="VisString255" fc="EX" />
      <DA name="pwdOper" bType="VisString255" fc="EX" />
      <DA name="pwdView" bType="VisString255" fc="EX" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INC_Mod_OnOff_FD_1" cdc="INC">
      <DA name="Oper" bType="Struct" type="tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="blockIn" bType="BOOLEAN" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="ASG_SG_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SG" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ACD_threephase" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ING_SG" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SG" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_INC_TstOut_5_e" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABB_REX615_TstOut_Oper_5" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABB_REX615_TstOut_5" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INC_Mod_OnOff_NoBlk" cdc="INC">
      <DA name="Oper" bType="Struct" type="tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="SPC_control" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ING_SP_LedMode_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="LedMode" fc="SP">
        <Val>Follow-S</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INS_d" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_mms_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="eIp1" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIp2" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIp3" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIp4" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="eIp5" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="ABB_REX615_UnitMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_UnitMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SPC_technical_e" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="CMV_1" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_if" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" type="range" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
    </DOType>
    <DOType id="WYE_threephase_full_i" cdc="WYE">
      <SDO name="phsA" type="CMV_1" />
      <SDO name="phsB" type="CMV_1" />
      <SDO name="phsC" type="CMV_1" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ING_SP_MeasMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_MeasMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_StrPhSel_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_StrPhSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="MV_simple_i" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ING_SP_dmdItrv_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_dmdItrv" fc="SP">
        <Val>1 minute</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="WYE_res_full_i" cdc="WYE">
      <SDO name="res" type="CMV_1" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="INC_Mod_OnOff_NoBlk_FD" cdc="INC">
      <DA name="Oper" bType="Struct" type="tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="SEQ_2" cdc="SEQ">
      <SDO name="c1" type="CMV_1" />
      <SDO name="c2" type="CMV_1" />
      <SDO name="c3" type="CMV_1" />
      <DA name="seqT" bType="Enum" type="seqT" fc="MX" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACT_threephase" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ASG_SG_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SG" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="MV_simple_i_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ACD_simple" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACT_simple" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ASG_SP_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ING_SP_ReTrMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="ReTrMod" fc="SP" />
    </DOType>
    <DOType id="ING_SP_FailMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="FailMod" fc="SP" />
    </DOType>
    <DOType id="ASG_SP_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_buTripMode_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_buTripMode" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_ING_SG_TypRsCrv_1" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_TypRsCrv" fc="SG" />
    </DOType>
    <DOType id="ABB_REX615_CURVE_SG_1" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABB_REX615_setCharact_1" fc="SG" />
      <DA name="setParA" bType="FLOAT32" fc="SP" />
      <DA name="setParB" bType="FLOAT32" fc="SP" />
      <DA name="setParC" bType="FLOAT32" fc="SP" />
      <DA name="setParD" bType="FLOAT32" fc="SP" />
      <DA name="setParE" bType="FLOAT32" fc="SP" />
    </DOType>
    <DOType id="ACT_full" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACD_full" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" desc="Direction neut" bType="Enum" type="dir" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="INC_Mod_OnOff_1" cdc="INC">
      <DA name="Oper" bType="Struct" type="tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="blockIn" bType="BOOLEAN" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="ING_SP_TrOutMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_TrOutMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_LPL_lnNs" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 62271-3:2006</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_ING_SP_TrgSet_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_TrgSet" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INS" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INC_all_rights_1_e" cdc="INC">
      <DA name="Oper" bType="Struct" type="tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INS_d_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="MV_5_2" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" type="range" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV_3_2" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_2" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV_4_2" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ING_SP_DirMod2_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_DirMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="BCR_2" cdc="BCR">
      <DA name="actVal" bType="INT128" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="Unit_2" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABB_REX615_ING_SP_AResSigSel_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_AResSigSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_ING_SP_VResSigSel_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_VResSigSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_VSel_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_VSel" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SPG_SP_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SG_OpModProHz_1_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_OpModProHz_1" fc="SG" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SPG_SP" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ACT_simple_e" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="CMV_3" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
    </DOType>
    <DOType id="WYE_res_simple_i" cdc="WYE">
      <SDO name="res" type="CMV_3" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ING_SG_LivDeaMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_LivDeaMod" fc="SG" />
    </DOType>
    <DOType id="ING_SP_OpModSC_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_OpModSC" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_OpModCtrl_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_OpModCtrl" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INS_ABB_EnergSt_e" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABB_EnergSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="CMV_4" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
    </DOType>
    <DOType id="WYE_4" cdc="WYE">
      <SDO name="phsA" type="CMV_4" />
      <SDO name="phsB" type="CMV_4" />
      <SDO name="phsC" type="CMV_4" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DEL_threephase_full_i" cdc="DEL">
      <SDO name="phsAB" type="CMV_1" />
      <SDO name="phsBC" type="CMV_1" />
      <SDO name="phsCA" type="CMV_1" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ASG_SP_f" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ASG_SP_ARtg_VRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" />
      <DA name="units" bType="Struct" valKind="RO" type="Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABB_REX615_ING_SP_ConnType_2_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_ConnType_2" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SAV_92_lite" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_i" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="sVC" bType="Struct" type="ScaledValueConfig" fc="CF" />
    </DOType>
    <DOType id="ING_SP_AnInType_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_AnInpType" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="INC_mod_control_1" cdc="INC">
      <DA name="Oper" bType="Struct" type="tcOper_Mod_OnTestOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="blockIn" bType="BOOLEAN" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="ING_SP_1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
    </DOType>
    <DOType id="ING_SP_ARtgSec_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_ARtgSec" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_ING_SP_FibMod_1_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_FibMod_1" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_SerMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_SerMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_1_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_BaudRate_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_BaudRate_REF615" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="LPL_MBS_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="cdcNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
      <DA name="clientIP1" bType="VisString255" fc="EX" />
      <DA name="clientIP2" bType="VisString255" fc="EX" />
      <DA name="clientIP3" bType="VisString255" fc="EX" />
      <DA name="clientIP4" bType="VisString255" fc="EX" />
      <DA name="clientIP5" bType="VisString255" fc="EX" />
      <DA name="maxMBTCPClients" bType="INT32" fc="EX" />
      <DA name="tcpClientWrAuth" bType="Enum" type="ABB_MBTCPAuth" fc="EX" />
      <DA name="ctrlStructPassWd1" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd2" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd3" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd4" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd5" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd6" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd7" bType="VisString255" fc="EX" />
      <DA name="ctrlStructPassWd8" bType="VisString255" fc="EX" />
      <DA name="evIDSelection" bType="Enum" type="ABB_MBEventID" fc="EX" />
      <DA name="useLocalTime" bType="Enum" type="ABB_MBTimeFormat" fc="EX" />
    </DOType>
    <DOType id="ING_SP_ComPort_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_ComPort" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_LnkMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_LnkMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_SerPty_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_SerPty" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="LPL_CTRLDR_LNN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="SPS_simple_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_SPC_1_e" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="SPS_retain" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABB_REX615_INS_CmdRsp_2_e" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_CmdRsp_2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_INS_LocRem_1_e" cdc="INS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_LocRem" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_LocRemMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_LocRemMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ABB_REX615_StaAuth_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_StaAuth" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="DPL_vendor" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_simple" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABB_REX615_DPC_control_1" cdc="DPC">
      <DA name="SBOw" bType="Struct" type="tcOper" fc="CO" />
      <DA name="Oper" bType="Struct" type="tcOper" fc="CO" />
      <DA name="Cancel" bType="Struct" type="tcCancel" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="pulseConfig" bType="Struct" type="PulseConfig" fc="CF" />
      <DA name="ctlModel" bType="Enum" type="ctlModel_StatusDirectSbo" fc="CF">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>60000</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>500</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="INC_control_int" cdc="INC">
      <DA name="Oper" bType="Struct" type="tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DPC_simple" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPC_simple" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="INS_cbopcap" cdc="INS">
      <DA name="stVal" bType="Enum" type="CBOpCap" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_swtyp" cdc="INS">
      <DA name="stVal" bType="Enum" type="SwTyp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_swopcap" cdc="INS">
      <DA name="stVal" bType="Enum" type="SwOpCap" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ING_SP_time" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_OpMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_OpMod" fc="SP" />
    </DOType>
    <DOType id="ING_SP_EStoRte_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_EStoRte" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_EStoMod_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_EStoMod" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DOType id="ING_SP_LevMod" cdc="ING">
      <DA name="setVal" bType="Enum" type="LevMod" fc="SP" />
    </DOType>
    <DOType id="ABB_REX615_ING_SP_RadrChNum_2_e" cdc="ING">
      <DA name="setVal" bType="Enum" type="ABB_REX615_RadrChNum_2" fc="SP">
        <Val>Disabled</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615 MICS</Val>
      </DA>
    </DOType>
    <DAType id="AnalogueValue_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_if_CMV">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Vector_angle_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="Vector_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="AnalogueValue_f">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="min" bType="Struct" valKind="RO" type="AnalogueValue_f" />
      <BDA name="max" bType="Struct" valKind="RO" type="AnalogueValue_f" />
    </DAType>
    <DAType id="Vector_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
    </DAType>
    <DAType id="AnalogueValue_MV_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_i">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="PulseConfig">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="originator">
      <BDA name="orCat" bType="Enum" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="tcOper_Mod_OnTest">
      <BDA name="ctlVal" bType="Enum" type="Mod_OnTest" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="tcOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="ABB_REX615_CpySG_Oper_1">
      <BDA name="ctlVal" bType="Enum" type="ABB_CpySG" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="tcOper_INC_INT32">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="tcOper_Mod_OnOff">
      <BDA name="ctlVal" bType="Enum" type="Mod_OnOff" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Unit">
      <BDA name="SIUnit" bType="Enum" type="SIUnit" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="ABB_REX615_TstOut_Oper_5">
      <BDA name="ctlVal" bType="Enum" type="ABB_REX615_TstOut_5" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Unit_2">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnit" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="tcOper_Mod_OnTestOff">
      <BDA name="ctlVal" bType="Enum" type="Mod_OnTestOff" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="tcCancel">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HealthKind">
      <EnumVal ord="-2">Waiting</EnumVal>
      <EnumVal ord="-1">Test</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="cmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="Mod_OnTest">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ctlModel_StatusDirect">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_Health">
      <EnumVal ord="-2">Waiting</EnumVal>
      <EnumVal ord="-1">Test</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABB_BlkMod">
      <EnumVal ord="0">Use Global</EnumVal>
      <EnumVal ord="1">Freeze timer</EnumVal>
      <EnumVal ord="2">Block all</EnumVal>
      <EnumVal ord="3">Block OPERATE output</EnumVal>
    </EnumType>
    <EnumType id="ABB_HzSet">
      <EnumVal ord="1">50Hz</EnumVal>
      <EnumVal ord="2">60Hz</EnumVal>
    </EnumType>
    <EnumType id="ABB_PhRotSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">ACB</EnumVal>
    </EnumType>
    <EnumType id="ABB_OpModSG">
      <EnumVal ord="0">Operator</EnumVal>
      <EnumVal ord="1">Logic mode 1</EnumVal>
      <EnumVal ord="2">Logic mode 2</EnumVal>
    </EnumType>
    <EnumType id="ABB_CpySG">
      <EnumVal ord="1">Cancel</EnumVal>
      <EnumVal ord="2">Copy 1 into 2</EnumVal>
      <EnumVal ord="3">Copy 1 into 3</EnumVal>
      <EnumVal ord="4">Copy 1 into 4</EnumVal>
      <EnumVal ord="5">Copy 1 into 5</EnumVal>
      <EnumVal ord="6">Copy 1 into 6</EnumVal>
      <EnumVal ord="99">Copy 1 into all</EnumVal>
    </EnumType>
    <EnumType id="ctlModel_Status">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="ABB_PhOrdSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">BCA</EnumVal>
      <EnumVal ord="3">CAB</EnumVal>
      <EnumVal ord="4">ACB</EnumVal>
      <EnumVal ord="5">CBA</EnumVal>
      <EnumVal ord="6">BAC</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_Health_Warning_3">
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System</EnumVal>
      <EnumVal ord="5">Time synch error</EnumVal>
      <EnumVal ord="6">Over temperature</EnumVal>
      <EnumVal ord="10">Watchdog reset</EnumVal>
      <EnumVal ord="11">Power down det.</EnumVal>
      <EnumVal ord="20">IEC 61850 error</EnumVal>
      <EnumVal ord="21">Modbus error</EnumVal>
      <EnumVal ord="22">DNP3 error</EnumVal>
      <EnumVal ord="23">PNIO error</EnumVal>
      <EnumVal ord="24">Dataset error</EnumVal>
      <EnumVal ord="25">Report cont. error</EnumVal>
      <EnumVal ord="26">GOOSE contr. error</EnumVal>
      <EnumVal ord="27">SCL config error</EnumVal>
      <EnumVal ord="28">Logic error</EnumVal>
      <EnumVal ord="29">SMT logic error</EnumVal>
      <EnumVal ord="30">GOOSE input error</EnumVal>
      <EnumVal ord="31">ACT error</EnumVal>
      <EnumVal ord="32">GOOSE rec. error</EnumVal>
      <EnumVal ord="33">AFL error</EnumVal>
      <EnumVal ord="40">Unack card comp.</EnumVal>
      <EnumVal ord="50">Protection comm.</EnumVal>
      <EnumVal ord="85">ARC1 cont. light</EnumVal>
      <EnumVal ord="86">ARC2 cont. light</EnumVal>
      <EnumVal ord="87">ARC3 cont. light</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="106">RTD meas. error,X130</EnumVal>
      <EnumVal ord="112">UPD voltage low,X115</EnumVal>
      <EnumVal ord="113">UPS comm. error,X115</EnumVal>
      <EnumVal ord="114">UPS cmd fail,X115</EnumVal>
      <EnumVal ord="115">Breaker oper. fail</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_Health_Error_4">
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System error</EnumVal>
      <EnumVal ord="3">Runtime app. error</EnumVal>
      <EnumVal ord="4">Runtime exec error</EnumVal>
      <EnumVal ord="7">File system error</EnumVal>
      <EnumVal ord="8">Test</EnumVal>
      <EnumVal ord="10">SW watchdog error</EnumVal>
      <EnumVal ord="11">Uaux error</EnumVal>
      <EnumVal ord="32">Settings error</EnumVal>
      <EnumVal ord="40">SO-relay(s),X105</EnumVal>
      <EnumVal ord="41">SO-relay(s),X115</EnumVal>
      <EnumVal ord="43">SO-relay(s),X100</EnumVal>
      <EnumVal ord="44">SO-relay(s),X110</EnumVal>
      <EnumVal ord="45">SO-relay(s),X120</EnumVal>
      <EnumVal ord="46">SO-relay(s),X130</EnumVal>
      <EnumVal ord="50">PO-relay(s),X105</EnumVal>
      <EnumVal ord="51">PO-relay(s),X115</EnumVal>
      <EnumVal ord="53">PO-relay(s),X100</EnumVal>
      <EnumVal ord="54">PO-relay(s),X110</EnumVal>
      <EnumVal ord="55">PO-relay(s),X120</EnumVal>
      <EnumVal ord="56">PO-relay(s),X130</EnumVal>
      <EnumVal ord="57">Light sensor error</EnumVal>
      <EnumVal ord="60">Conf.error,X105</EnumVal>
      <EnumVal ord="61">Conf.error,X115</EnumVal>
      <EnumVal ord="62">Conf.error,X000</EnumVal>
      <EnumVal ord="63">Conf.error,X100</EnumVal>
      <EnumVal ord="64">Conf.error,X110</EnumVal>
      <EnumVal ord="65">Conf.error,X120</EnumVal>
      <EnumVal ord="66">Conf.error,X130</EnumVal>
      <EnumVal ord="70">Card error,X105</EnumVal>
      <EnumVal ord="71">Card error,X115</EnumVal>
      <EnumVal ord="72">Card error,X000</EnumVal>
      <EnumVal ord="73">Card error,X100</EnumVal>
      <EnumVal ord="74">Card error,X110</EnumVal>
      <EnumVal ord="75">Card error,X120</EnumVal>
      <EnumVal ord="76">Card error,X130</EnumVal>
      <EnumVal ord="79">LHMI module</EnumVal>
      <EnumVal ord="80">RAM error</EnumVal>
      <EnumVal ord="81">ROM error</EnumVal>
      <EnumVal ord="82">EEPROM error</EnumVal>
      <EnumVal ord="83">FPGA error</EnumVal>
      <EnumVal ord="84">RTC error</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="110">UPD card error,X115</EnumVal>
      <EnumVal ord="111">UPD self check,X115</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_Languages_1">
      <EnumVal ord="1">English (us,iec)</EnumVal>
      <EnumVal ord="2">English (us,ansi)</EnumVal>
      <EnumVal ord="3">Chinese (cn,iec)</EnumVal>
      <EnumVal ord="4">German (de,iec)</EnumVal>
      <EnumVal ord="5">Swedish (se,iec)</EnumVal>
      <EnumVal ord="6">Spanish (es,iec)</EnumVal>
      <EnumVal ord="7">Russian (ru,iec)</EnumVal>
      <EnumVal ord="8">Polish (pl,iec)</EnumVal>
      <EnumVal ord="9">Portuguese (br,iec)</EnumVal>
      <EnumVal ord="10">Portuguese (pt,iec)</EnumVal>
      <EnumVal ord="11">Italian (it,iec)</EnumVal>
      <EnumVal ord="12">Finnish (fi,iec)</EnumVal>
      <EnumVal ord="13">French (fr,iec)</EnumVal>
      <EnumVal ord="14">Norwegian (no,iec)</EnumVal>
      <EnumVal ord="15">Czech (cz,iec)</EnumVal>
      <EnumVal ord="16">Arabic (sa,iec)</EnumVal>
      <EnumVal ord="17">Farsi (ir,iec)</EnumVal>
      <EnumVal ord="18">Korean (kr,iec)</EnumVal>
      <EnumVal ord="19">Flam (nl,iec)</EnumVal>
      <EnumVal ord="20">Danish (dk, iec)</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_LanguageFiles_1">
      <EnumVal ord="1">en-US-IEC</EnumVal>
      <EnumVal ord="2">en-US-ANSI</EnumVal>
      <EnumVal ord="3">zh-CN-IEC</EnumVal>
      <EnumVal ord="4">de-DE-IEC</EnumVal>
      <EnumVal ord="5">sv-SE-IEC</EnumVal>
      <EnumVal ord="6">es-ES-IEC</EnumVal>
      <EnumVal ord="7">ru-RU-IEC</EnumVal>
      <EnumVal ord="8">pl-PL-IEC</EnumVal>
      <EnumVal ord="9">pt-BR-IEC</EnumVal>
      <EnumVal ord="10">pt-PT-IEC</EnumVal>
      <EnumVal ord="11">it-IT-IEC</EnumVal>
      <EnumVal ord="12">fi-FI-IEC</EnumVal>
      <EnumVal ord="13">fr-FR-IEC</EnumVal>
      <EnumVal ord="14">nb-NO-IEC</EnumVal>
      <EnumVal ord="15">cs-CZ-IEC</EnumVal>
      <EnumVal ord="16">ar-SA-IEC</EnumVal>
      <EnumVal ord="17">fa-IR-IEC</EnumVal>
      <EnumVal ord="18">ko-KR-IEC</EnumVal>
      <EnumVal ord="19">nl-NL-IEC</EnumVal>
      <EnumVal ord="20">da-DK-IEC</EnumVal>
    </EnumType>
    <EnumType id="ABB_FormatTime">
      <EnumVal ord="1">24H:MM:SS:MS</EnumVal>
      <EnumVal ord="2">12H:MM:SS:MS</EnumVal>
    </EnumType>
    <EnumType id="ABB_FormatDate">
      <EnumVal ord="1">DD.MM.YYYY</EnumVal>
      <EnumVal ord="2">DD/MM/YYYY</EnumVal>
      <EnumVal ord="3">DD-MM-YYYY</EnumVal>
      <EnumVal ord="4">MM.DD.YYYY</EnumVal>
      <EnumVal ord="5">MM/DD/YYYY</EnumVal>
      <EnumVal ord="6">YYYY-MM-DD</EnumVal>
      <EnumVal ord="7">YYYY-DD-MM</EnumVal>
      <EnumVal ord="8">YYYY/DD/MM</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_NamingConvention_1">
      <EnumVal ord="1">IEC61850</EnumVal>
      <EnumVal ord="2">IEC60617</EnumVal>
      <EnumVal ord="3">IEC-ANSI</EnumVal>
      <EnumVal ord="4">ANSI-ANSI</EnumVal>
      <EnumVal ord="5">CHINESE</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_DefaultView_1">
      <EnumVal ord="1">Measurements</EnumVal>
      <EnumVal ord="2">Main menu</EnumVal>
      <EnumVal ord="3">SLD</EnumVal>
    </EnumType>
    <EnumType id="ABB_WhmiMod">
      <EnumVal ord="1">Active read only</EnumVal>
      <EnumVal ord="2">Active</EnumVal>
      <EnumVal ord="3">Disabled</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_weekday">
      <EnumVal ord="0">Not in use</EnumVal>
      <EnumVal ord="1">Mon</EnumVal>
      <EnumVal ord="2">Tue</EnumVal>
      <EnumVal ord="3">Wed</EnumVal>
      <EnumVal ord="4">Thu</EnumVal>
      <EnumVal ord="5">Fri</EnumVal>
      <EnumVal ord="6">Sat</EnumVal>
      <EnumVal ord="7">Sun</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_SyncSrc_2">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">SNTP</EnumVal>
      <EnumVal ord="2">Modbus</EnumVal>
      <EnumVal ord="5">IRIG-B</EnumVal>
      <EnumVal ord="8">Line differential</EnumVal>
      <EnumVal ord="9">DNP</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_TmSrc_2">
      <EnumVal ord="0">Not defined</EnumVal>
      <EnumVal ord="1">SNTP primary</EnumVal>
      <EnumVal ord="2">SNTP secondary</EnumVal>
      <EnumVal ord="3">SNTP tertiary or further</EnumVal>
      <EnumVal ord="4">IEEE 1588 primary</EnumVal>
      <EnumVal ord="5">IEEE 1588 secondary</EnumVal>
      <EnumVal ord="6">IEEE 1588 tertiary or further</EnumVal>
      <EnumVal ord="7">IRIG-B</EnumVal>
      <EnumVal ord="8">DNP 3.0</EnumVal>
      <EnumVal ord="9">Modbus</EnumVal>
      <EnumVal ord="10">SPA</EnumVal>
      <EnumVal ord="11">LON VATS</EnumVal>
      <EnumVal ord="12">LON other</EnumVal>
      <EnumVal ord="13">PPS</EnumVal>
      <EnumVal ord="14">Minute pulse</EnumVal>
      <EnumVal ord="15">local GPS</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
      <EnumVal ord="19">EXT</EnumVal>
      <EnumVal ord="20">LHMI</EnumVal>
      <EnumVal ord="21">Line differential</EnumVal>
      <EnumVal ord="99">Free running, locally generated</EnumVal>
    </EnumType>
    <EnumType id="ABB_SLDSymbolFormat">
      <EnumVal ord="1">IEC</EnumVal>
      <EnumVal ord="2">ANSI</EnumVal>
    </EnumType>
    <EnumType id="sev">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="Mod_OnOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_TstOut_5">
      <EnumVal ord="-58">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="-57">Activate INT_BLKD</EnumVal>
      <EnumVal ord="-56">Deactive ST_REST</EnumVal>
      <EnumVal ord="-55">Activate ST_REST</EnumVal>
      <EnumVal ord="-54">Deactive DLDB</EnumVal>
      <EnumVal ord="-53">Activate DLDB</EnumVal>
      <EnumVal ord="-52">Deactive DLLB</EnumVal>
      <EnumVal ord="-51">Activate DLLB</EnumVal>
      <EnumVal ord="-50">Deactive LLLB</EnumVal>
      <EnumVal ord="-49">Activate LLLB</EnumVal>
      <EnumVal ord="-48">Deactive LLDB</EnumVal>
      <EnumVal ord="-47">Activate LLDB</EnumVal>
      <EnumVal ord="-46">Deactive CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-45">Activate CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-44">Deactive CL_FAIL_AL</EnumVal>
      <EnumVal ord="-43">Activate CL_FAIL_AL</EnumVal>
      <EnumVal ord="-42">Deactive SYNC_OK</EnumVal>
      <EnumVal ord="-41">Activate SYNC_OK</EnumVal>
      <EnumVal ord="-40">Deactive SYNC_INPRO</EnumVal>
      <EnumVal ord="-39">Activate SYNC_INPRO</EnumVal>
      <EnumVal ord="-38">Deactive PAR_FAIL</EnumVal>
      <EnumVal ord="-37">Activate PAR_FAIL</EnumVal>
      <EnumVal ord="-36">Deactive LOWER</EnumVal>
      <EnumVal ord="-35">Activate LOWER</EnumVal>
      <EnumVal ord="-34">Deactive RAISE</EnumVal>
      <EnumVal ord="-33">Activate RAISE</EnumVal>
      <EnumVal ord="-32">Deactive ST_FRG</EnumVal>
      <EnumVal ord="-31">Activate ST_FRG</EnumVal>
      <EnumVal ord="-30">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="-29">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="-28">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="-27">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="-26">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="-25">Activate OPR_FRG</EnumVal>
      <EnumVal ord="-24">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="-23">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="-22">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="-21">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="-20">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="-19">Activate BLKDWAV</EnumVal>
      <EnumVal ord="-18">Deactive BLKD5H</EnumVal>
      <EnumVal ord="-17">Activate BLKD5H</EnumVal>
      <EnumVal ord="-16">Deactive BLKD2H</EnumVal>
      <EnumVal ord="-15">Activate BLKD2H</EnumVal>
      <EnumVal ord="-14">Deactive OPR_HS</EnumVal>
      <EnumVal ord="-13">Activate OPR_HS</EnumVal>
      <EnumVal ord="-12">Deactive OPR_LS</EnumVal>
      <EnumVal ord="-11">Activate OPR_LS</EnumVal>
      <EnumVal ord="-10">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="-9">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="-8">Deactive LOCK_START</EnumVal>
      <EnumVal ord="-7">Activate LOCK_START</EnumVal>
      <EnumVal ord="-6">Deactive MOT_START</EnumVal>
      <EnumVal ord="-5">Activate MOT_START</EnumVal>
      <EnumVal ord="-4">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="-3">Activate OPR_STALL</EnumVal>
      <EnumVal ord="-2">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="-1">Activate OPR_IIT</EnumVal>
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">reserved</EnumVal>
      <EnumVal ord="24">reserved </EnumVal>
      <EnumVal ord="25">Activate CB_FAULT_AL</EnumVal>
      <EnumVal ord="26">Deactive CB_FAULT_AL</EnumVal>
      <EnumVal ord="27">Activate TRBU</EnumVal>
      <EnumVal ord="28">Deactive TRBU</EnumVal>
      <EnumVal ord="29">Activate TRRET</EnumVal>
      <EnumVal ord="30">Deactive TRRET</EnumVal>
      <EnumVal ord="31">Activate BLK_EF</EnumVal>
      <EnumVal ord="32">Deactive BLK_EF</EnumVal>
      <EnumVal ord="33">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="34">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="35">Activate BLK2H</EnumVal>
      <EnumVal ord="36">Deactive BLK2H</EnumVal>
      <EnumVal ord="37">Activate BLK2H_A</EnumVal>
      <EnumVal ord="38">Deactive BLK2H_A</EnumVal>
      <EnumVal ord="39">Activate BLK2H_B</EnumVal>
      <EnumVal ord="40">Deactive BLK2H_B</EnumVal>
      <EnumVal ord="41">Activate BLK2H_C</EnumVal>
      <EnumVal ord="42">Deactive BLK2H_C</EnumVal>
      <EnumVal ord="43">Activate TRIP</EnumVal>
      <EnumVal ord="44">Deactive TRIP</EnumVal>
      <EnumVal ord="45">Activate CL_LKOUT</EnumVal>
      <EnumVal ord="46">Deactive CL_LKOUT</EnumVal>
      <EnumVal ord="47">Activate OPEN_CB</EnumVal>
      <EnumVal ord="48">Deactive OPEN_CB</EnumVal>
      <EnumVal ord="49">Activate CLOSE_CB</EnumVal>
      <EnumVal ord="50">Deactive CLOSE_CB</EnumVal>
      <EnumVal ord="51">Activate CMD_WAIT</EnumVal>
      <EnumVal ord="52">Deactive CMD_WAIT</EnumVal>
      <EnumVal ord="53">Activate PROT_CRD</EnumVal>
      <EnumVal ord="54">Deactive PROT_CRD</EnumVal>
      <EnumVal ord="55">Activate INPRO</EnumVal>
      <EnumVal ord="56">Deactive INPRO</EnumVal>
      <EnumVal ord="57">Activate LOCKED</EnumVal>
      <EnumVal ord="58">Deactive LOCKED</EnumVal>
      <EnumVal ord="59">Activate UNSUC_RECL</EnumVal>
      <EnumVal ord="60">Deactive UNSUC_RECL</EnumVal>
      <EnumVal ord="61">Activate AR_ON</EnumVal>
      <EnumVal ord="62">Deactive AR_ON</EnumVal>
      <EnumVal ord="63">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="64">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="65">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="66">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="67">Act. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="68">Deact. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="69">Act. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="70">Deact. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="71">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="72">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="73">Activate OPR_ALM</EnumVal>
      <EnumVal ord="74">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="75">Activate OPR_LO</EnumVal>
      <EnumVal ord="76">Deactive OPR_LO</EnumVal>
      <EnumVal ord="77">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="78">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="79">Activate IPOW_LO</EnumVal>
      <EnumVal ord="80">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="81">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="82">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="83">Activate MON_ALM</EnumVal>
      <EnumVal ord="84">Deactive MON_ALM</EnumVal>
      <EnumVal ord="85">Activate PRES_ALM</EnumVal>
      <EnumVal ord="86">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="87">Activate PRES_LO</EnumVal>
      <EnumVal ord="88">Deactive PRES_LO</EnumVal>
      <EnumVal ord="89">Activate OPENPOS</EnumVal>
      <EnumVal ord="90">Deactive OPENPOS</EnumVal>
      <EnumVal ord="91">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="92">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="93">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="94">Deactive CLOSEPOS</EnumVal>
      <EnumVal ord="95">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="96">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="97">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="98">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="99">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="100">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="101">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="102">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="103">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="104">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="105">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="106">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="107">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="108">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="109">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="110">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="111">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="112">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="113">Activate FAIL</EnumVal>
      <EnumVal ord="114">Deactive FAIL</EnumVal>
      <EnumVal ord="115">Activate RESTORE</EnumVal>
      <EnumVal ord="116">Deactive RESTORE</EnumVal>
      <EnumVal ord="117">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="118">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="119">Activate FUSEF_U</EnumVal>
      <EnumVal ord="120">Deactive FUSEF_U</EnumVal>
      <EnumVal ord="121">Activate READY</EnumVal>
      <EnumVal ord="122">Deactive READY</EnumVal>
      <EnumVal ord="123">Activate RELEASE</EnumVal>
      <EnumVal ord="124">Deactive RELEASE</EnumVal>
    </EnumType>
    <EnumType id="LedMode">
      <EnumVal ord="0">Follow-S</EnumVal>
      <EnumVal ord="1">Follow-F</EnumVal>
      <EnumVal ord="2">Latched-S</EnumVal>
      <EnumVal ord="3">LatchedAck-F-S</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_UnitMod">
      <EnumVal ord="0">Nominal</EnumVal>
      <EnumVal ord="1">Primary</EnumVal>
      <EnumVal ord="2">Primary-Nominal</EnumVal>
    </EnumType>
    <EnumType id="range">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="ABB_MeasMod">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
      <EnumVal ord="4">P-to-P + backup</EnumVal>
    </EnumType>
    <EnumType id="ABB_StrPhSel">
      <EnumVal ord="1">1 out of 3</EnumVal>
      <EnumVal ord="2">2 out of 3</EnumVal>
      <EnumVal ord="3">3 out of 3</EnumVal>
    </EnumType>
    <EnumType id="ABB_dmdItrv">
      <EnumVal ord="0">1 minute</EnumVal>
      <EnumVal ord="1">5 minutes</EnumVal>
      <EnumVal ord="2">10 minutes</EnumVal>
      <EnumVal ord="3">15 minutes</EnumVal>
      <EnumVal ord="4">30 minutes</EnumVal>
      <EnumVal ord="5">60 minutes</EnumVal>
      <EnumVal ord="6">180 minutes</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="ReTrMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="FailMod">
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ABB_buTripMode">
      <EnumVal ord="1">2 out of 4</EnumVal>
      <EnumVal ord="2">1 out of 3</EnumVal>
      <EnumVal ord="3">1 out of 4</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_TypRsCrv">
      <EnumVal ord="-1">DT Lin decr rst</EnumVal>
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definit Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_setCharact_1">
      <EnumVal ord="-39">Recloser Z</EnumVal>
      <EnumVal ord="-38">Recloser Y</EnumVal>
      <EnumVal ord="-37">Recloser W</EnumVal>
      <EnumVal ord="-36">Recloser V</EnumVal>
      <EnumVal ord="-35">Recloser T</EnumVal>
      <EnumVal ord="-34">Recloser R</EnumVal>
      <EnumVal ord="-33">Recloser P</EnumVal>
      <EnumVal ord="-32">Recloser N</EnumVal>
      <EnumVal ord="-31">Recloser M</EnumVal>
      <EnumVal ord="-30">Recloser L</EnumVal>
      <EnumVal ord="-29">Recloser Kp</EnumVal>
      <EnumVal ord="-28">Recloser Kg</EnumVal>
      <EnumVal ord="-27">Recloser J</EnumVal>
      <EnumVal ord="-26">Recloser H</EnumVal>
      <EnumVal ord="-25">Recloser G</EnumVal>
      <EnumVal ord="-24">Recloser F</EnumVal>
      <EnumVal ord="-23">Recloser E</EnumVal>
      <EnumVal ord="-22">Recloser D</EnumVal>
      <EnumVal ord="-21">Recloser C</EnumVal>
      <EnumVal ord="-20">Recloser B</EnumVal>
      <EnumVal ord="-19">Recloser A</EnumVal>
      <EnumVal ord="-18">Recloser 18</EnumVal>
      <EnumVal ord="-17">Recloser 17</EnumVal>
      <EnumVal ord="-16">Recloser 16</EnumVal>
      <EnumVal ord="-15">Recloser 15</EnumVal>
      <EnumVal ord="-14">Recloser 14</EnumVal>
      <EnumVal ord="-13">Recloser 13</EnumVal>
      <EnumVal ord="-12">Recloser 11</EnumVal>
      <EnumVal ord="-11">Recloser 9</EnumVal>
      <EnumVal ord="-10">Recloser 8*</EnumVal>
      <EnumVal ord="-9">Recloser 8+</EnumVal>
      <EnumVal ord="-8">Recloser 8</EnumVal>
      <EnumVal ord="-7">Recloser 7</EnumVal>
      <EnumVal ord="-6">Recloser 6</EnumVal>
      <EnumVal ord="-5">Recloser 5</EnumVal>
      <EnumVal ord="-4">Recloser 4</EnumVal>
      <EnumVal ord="-3">Recloser 3</EnumVal>
      <EnumVal ord="-2">Recloser 2</EnumVal>
      <EnumVal ord="-1">Recloser 1</EnumVal>
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="16">Reserved</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
      <EnumVal ord="20">Polynom 4</EnumVal>
      <EnumVal ord="21">Polynom 5</EnumVal>
      <EnumVal ord="22">Polynom 6</EnumVal>
      <EnumVal ord="23">Polynom 7</EnumVal>
      <EnumVal ord="24">Polynom 8</EnumVal>
      <EnumVal ord="25">Polynom 9</EnumVal>
      <EnumVal ord="26">Polynom 10</EnumVal>
      <EnumVal ord="27">Polynom 11</EnumVal>
      <EnumVal ord="28">Polynom 12</EnumVal>
      <EnumVal ord="29">Polynom 13</EnumVal>
      <EnumVal ord="30">Polynom 14</EnumVal>
      <EnumVal ord="31">Polynom 15</EnumVal>
      <EnumVal ord="32">Polynom 16</EnumVal>
      <EnumVal ord="33">Multiline 1</EnumVal>
      <EnumVal ord="34">Multiline 2</EnumVal>
      <EnumVal ord="35">Multiline 3</EnumVal>
      <EnumVal ord="36">Multiline 4</EnumVal>
      <EnumVal ord="37">Multiline 5</EnumVal>
      <EnumVal ord="38">Multiline 6</EnumVal>
      <EnumVal ord="39">Multiline 7</EnumVal>
      <EnumVal ord="40">Multiline 8</EnumVal>
      <EnumVal ord="41">Multiline 9</EnumVal>
      <EnumVal ord="42">Multiline 10</EnumVal>
      <EnumVal ord="43">Multiline 11</EnumVal>
      <EnumVal ord="44">Multiline 12</EnumVal>
      <EnumVal ord="45">Multiline 13</EnumVal>
      <EnumVal ord="46">Multiline 14</EnumVal>
      <EnumVal ord="47">Multiline 15</EnumVal>
      <EnumVal ord="48">Multiline 16</EnumVal>
    </EnumType>
    <EnumType id="ABB_TrOutMod">
      <EnumVal ord="1">Non-latched</EnumVal>
      <EnumVal ord="2">Latched</EnumVal>
      <EnumVal ord="3">Lockout</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_TrgSet">
      <EnumVal ord="0">From all faults</EnumVal>
      <EnumVal ord="1">From operate</EnumVal>
      <EnumVal ord="2">From only start</EnumVal>
    </EnumType>
    <EnumType id="ABB_DirMod">
      <EnumVal ord="1">Forward</EnumVal>
      <EnumVal ord="2">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_AResSigSel">
      <EnumVal ord="1">Measured Io</EnumVal>
      <EnumVal ord="2">Calculated Io</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_VResSigSel">
      <EnumVal ord="1">Measured Uo</EnumVal>
      <EnumVal ord="2">Calculated Uo</EnumVal>
    </EnumType>
    <EnumType id="ABB_VSel">
      <EnumVal ord="1">phase-to-earth</EnumVal>
      <EnumVal ord="2">phase-to-phase</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_OpModProHz_1">
      <EnumVal ord="1">Freq&lt;</EnumVal>
      <EnumVal ord="2">Freq&gt;</EnumVal>
      <EnumVal ord="3">df/dt</EnumVal>
      <EnumVal ord="4">Freq&lt; + df/dt</EnumVal>
      <EnumVal ord="5">Freq&gt; + df/dt</EnumVal>
      <EnumVal ord="6">Freq&lt; OR df/dt</EnumVal>
      <EnumVal ord="7">Freq&gt; OR df/dt</EnumVal>
      <EnumVal ord="8">Freq&lt; AND df/dt</EnumVal>
      <EnumVal ord="9">Freq&gt; AND df/dt</EnumVal>
      <EnumVal ord="10">Freq&lt; OR Freq&gt;</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_LivDeaMod">
      <EnumVal ord="-1">Off</EnumVal>
      <EnumVal ord="1">Dead Line, Dead Bus</EnumVal>
      <EnumVal ord="2">Live Line, Dead Bus</EnumVal>
      <EnumVal ord="3">Dead Line, Live Bus</EnumVal>
      <EnumVal ord="4">Dead Line, Dead Bus OR Live Line, Dead Bus</EnumVal>
      <EnumVal ord="5">Dead Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="6">Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="7">Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_OpModSC">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Synchronous</EnumVal>
      <EnumVal ord="3">Asynchronous</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_OpModCtrl">
      <EnumVal ord="1">Continuous</EnumVal>
      <EnumVal ord="2">Command</EnumVal>
    </EnumType>
    <EnumType id="ABB_EnergSt">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Both Live</EnumVal>
      <EnumVal ord="2">Live L, Dead B</EnumVal>
      <EnumVal ord="3">Dead L, Live B</EnumVal>
      <EnumVal ord="4">Both Dead</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_ConnType_2">
      <EnumVal ord="1">Wye</EnumVal>
      <EnumVal ord="2">Delta</EnumVal>
      <EnumVal ord="3">U12</EnumVal>
      <EnumVal ord="4">UL1</EnumVal>
    </EnumType>
    <EnumType id="ABB_AnInpType">
      <EnumVal ord="1">Voltage trafo</EnumVal>
      <EnumVal ord="2">Current trafo</EnumVal>
      <EnumVal ord="3">CVD sensor</EnumVal>
      <EnumVal ord="4">Rogowski sensor</EnumVal>
    </EnumType>
    <EnumType id="Mod_OnTestOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABB_ARtgSec">
      <EnumVal ord="1">0.2A</EnumVal>
      <EnumVal ord="2">1A</EnumVal>
      <EnumVal ord="3">5A</EnumVal>
    </EnumType>
    <EnumType id="ABB_FibMod_1">
      <EnumVal ord="0">No fiber</EnumVal>
      <EnumVal ord="2">Fiber optic</EnumVal>
    </EnumType>
    <EnumType id="ABB_SerMod">
      <EnumVal ord="1">RS485 2Wire</EnumVal>
      <EnumVal ord="2">RS485 4Wire</EnumVal>
      <EnumVal ord="3">RS232 no handshake</EnumVal>
      <EnumVal ord="4">RS232 with handshake</EnumVal>
    </EnumType>
    <EnumType id="ABB_BaudRate_REF615">
      <EnumVal ord="1">300</EnumVal>
      <EnumVal ord="2">600</EnumVal>
      <EnumVal ord="3">1200</EnumVal>
      <EnumVal ord="4">2400</EnumVal>
      <EnumVal ord="5">4800</EnumVal>
      <EnumVal ord="6">9600</EnumVal>
      <EnumVal ord="7">19200</EnumVal>
      <EnumVal ord="8">38400</EnumVal>
      <EnumVal ord="9">57600</EnumVal>
      <EnumVal ord="10">115200</EnumVal>
    </EnumType>
    <EnumType id="ABB_MBTCPAuth">
      <EnumVal ord="0">No clients</EnumVal>
      <EnumVal ord="1">Reg. clients</EnumVal>
      <EnumVal ord="2">All clients</EnumVal>
    </EnumType>
    <EnumType id="ABB_MBEventID">
      <EnumVal ord="0">Address</EnumVal>
      <EnumVal ord="1">UID</EnumVal>
    </EnumType>
    <EnumType id="ABB_MBTimeFormat">
      <EnumVal ord="0">UTC</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
    </EnumType>
    <EnumType id="ABB_ComPort">
      <EnumVal ord="0">Not in use</EnumVal>
      <EnumVal ord="1">COM 1</EnumVal>
      <EnumVal ord="2">COM 2</EnumVal>
    </EnumType>
    <EnumType id="ABB_LnkMod">
      <EnumVal ord="1">RTU</EnumVal>
      <EnumVal ord="2">ASCII</EnumVal>
    </EnumType>
    <EnumType id="ABB_SerPty">
      <EnumVal ord="0">none</EnumVal>
      <EnumVal ord="1">odd</EnumVal>
      <EnumVal ord="2">even</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_CmdRsp_2">
      <EnumVal ord="0">No commands</EnumVal>
      <EnumVal ord="1">Select open</EnumVal>
      <EnumVal ord="2">Select close</EnumVal>
      <EnumVal ord="3">Operate open</EnumVal>
      <EnumVal ord="4">Operate close</EnumVal>
      <EnumVal ord="5">Direct open</EnumVal>
      <EnumVal ord="6">Direct close</EnumVal>
      <EnumVal ord="7">Cancel</EnumVal>
      <EnumVal ord="8">Position reached</EnumVal>
      <EnumVal ord="9">Position timeout</EnumVal>
      <EnumVal ord="10">Object status only</EnumVal>
      <EnumVal ord="11">Object direct</EnumVal>
      <EnumVal ord="12">Object select</EnumVal>
      <EnumVal ord="13">RL local allowed</EnumVal>
      <EnumVal ord="14">RL remote allowed</EnumVal>
      <EnumVal ord="15">RL off</EnumVal>
      <EnumVal ord="16">Function off</EnumVal>
      <EnumVal ord="17">Function blocked</EnumVal>
      <EnumVal ord="18">Command progress</EnumVal>
      <EnumVal ord="19">Select timeout</EnumVal>
      <EnumVal ord="20">Missing authority</EnumVal>
      <EnumVal ord="21">Close not enabled</EnumVal>
      <EnumVal ord="22">Open not enabled</EnumVal>
      <EnumVal ord="23">Internal fault</EnumVal>
      <EnumVal ord="24">Already close</EnumVal>
      <EnumVal ord="25">Wrong client</EnumVal>
      <EnumVal ord="26">RL station allowed</EnumVal>
      <EnumVal ord="27">RL change</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_LocRem">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Remote</EnumVal>
      <EnumVal ord="3">Station</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_LocRemMod">
      <EnumVal ord="1">LR key</EnumVal>
      <EnumVal ord="2">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_StaAuth">
      <EnumVal ord="1">Not used</EnumVal>
      <EnumVal ord="2">Station, Remote</EnumVal>
    </EnumType>
    <EnumType id="ctlModel_StatusDirectSbo">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="ABB_OpMod">
      <EnumVal ord="1">Saturation</EnumVal>
      <EnumVal ord="2">Overwrite</EnumVal>
    </EnumType>
    <EnumType id="ABB_EStoRte">
      <EnumVal ord="8">8 samples / cycle</EnumVal>
      <EnumVal ord="16">16 samples / cycle</EnumVal>
      <EnumVal ord="32">32 samples / cycle</EnumVal>
    </EnumType>
    <EnumType id="ABB_EStoMod">
      <EnumVal ord="0">Waveform</EnumVal>
      <EnumVal ord="1">Trend / cycle</EnumVal>
    </EnumType>
    <EnumType id="LevMod">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_RadrChNum_2">
      <EnumVal ord="0">Disabled</EnumVal>
      <EnumVal ord="1">Io</EnumVal>
      <EnumVal ord="2">IL1</EnumVal>
      <EnumVal ord="3">IL2</EnumVal>
      <EnumVal ord="4">IL3</EnumVal>
      <EnumVal ord="5">IoB</EnumVal>
      <EnumVal ord="6">IL1B</EnumVal>
      <EnumVal ord="7">IL2B</EnumVal>
      <EnumVal ord="8">IL3B</EnumVal>
      <EnumVal ord="9">Uo</EnumVal>
      <EnumVal ord="10">U1</EnumVal>
      <EnumVal ord="11">U2</EnumVal>
      <EnumVal ord="12">U3</EnumVal>
      <EnumVal ord="13">UoB</EnumVal>
      <EnumVal ord="14">U1B</EnumVal>
      <EnumVal ord="15">U2B</EnumVal>
      <EnumVal ord="16">U3B</EnumVal>
      <EnumVal ord="17">CIo</EnumVal>
      <EnumVal ord="18">SI1</EnumVal>
      <EnumVal ord="19">SI2</EnumVal>
      <EnumVal ord="20">SU0</EnumVal>
      <EnumVal ord="21">SU1</EnumVal>
      <EnumVal ord="22">SU2</EnumVal>
      <EnumVal ord="23">CIoB</EnumVal>
      <EnumVal ord="24">SI1B</EnumVal>
      <EnumVal ord="25">SI2B</EnumVal>
      <EnumVal ord="26">SU0B</EnumVal>
      <EnumVal ord="27">SU1B</EnumVal>
      <EnumVal ord="28">SU2B</EnumVal>
      <EnumVal ord="29">U12</EnumVal>
      <EnumVal ord="30">U23</EnumVal>
      <EnumVal ord="31">U31</EnumVal>
      <EnumVal ord="32">UL1</EnumVal>
      <EnumVal ord="33">UL2</EnumVal>
      <EnumVal ord="34">UL3</EnumVal>
      <EnumVal ord="35">U12B</EnumVal>
      <EnumVal ord="36">U23B</EnumVal>
      <EnumVal ord="37">U31B</EnumVal>
      <EnumVal ord="38">UL1B</EnumVal>
      <EnumVal ord="39">UL2B</EnumVal>
      <EnumVal ord="40">UL3B</EnumVal>
      <EnumVal ord="41">U1T</EnumVal>
      <EnumVal ord="42">U2T</EnumVal>
      <EnumVal ord="43">U3T</EnumVal>
      <EnumVal ord="44">PD</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>