<?xml version="1.0" encoding="utf-8"?>
<!--Generated with ABB Asea Brown Boveri Ltd IEC 61850 Libraries 2.13.25021.1.-->
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2015/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd" version="2007" revision="B">
  <Header id="SITE_A" version="1" revision="1" toolID="ABB PCM600" />
  <Substation name="AA1" desc="Site A">
    <Private type="ABBPCMInternalObjRef">f0437dd9-43f7-5def-a60c-e6f0d77db2af</Private>
    <VoltageLevel name="K1" desc="11kV">
      <Private type="ABBPCMInternalObjRef">6ac555c6-797c-5beb-a90b-dbbb64276c88</Private>
      <Voltage unit="V" multiplier="k">10</Voltage>
      <Bay name="Q05" desc="ONEFIT">
        <Private type="ABBPCMInternalObjRef">11a569d7-0d28-5bf9-accb-0cb3e9122ef9</Private>
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" lnClass="LLN0" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" lnClass="LPHD" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" lnClass="LINF" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" lnClass="LDEV" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" lnClass="GSAL" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="GSE" lnClass="LPRT" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="MMS" lnClass="LPRT" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="GNRL" lnClass="LTIM" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="IL1" lnClass="TCTR" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="IL2" lnClass="TCTR" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="IL3" lnClass="TCTR" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="RES" lnClass="TCTR" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="UL2" lnClass="TVTR" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="UL3" lnClass="TVTR" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="RES" lnClass="TVTR" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="90" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="RCH" lnClass="LCCH" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="2" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="3" />
        <LNode iedName="ONEFITREF615A1" ldInst="CTRL" lnClass="LLN0" />
        <LNode iedName="ONEFITREF615A1" ldInst="CTRL" lnClass="LPHD" lnInst="1" />
        <LNode iedName="ONEFITREF615A1" ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="WA1" desc="Subnetwork" type="8-MMS">
      <Private type="ABBPCMInternalObjRef">9516df5f-4862-5487-becc-a35e4de884df</Private>
      <Private type="SchneiderElectric-SET-SubnetworkIPV4Plan">
        <SubNetworkIPV4PlanPrivates IsLocked="False" Deployed="No" xmlns="http://www.schneider-electric.com/TSF/CBS/Privates">
          <IPAddress IsWarning="False" IsError="None">
            <Octet_1 PartValue="192" IsLocal="False" />
            <Octet_2 PartValue="168" IsLocal="False" />
            <Octet_3 PartValue="0:255" IsLocal="False" />
            <Octet_4 PartValue="1:255" IsLocal="False" />
          </IPAddress>
          <Subnetmask IsWarning="False" IsError="None">
            <Octet_1 PartValue="255" IsLocal="False" />
            <Octet_2 PartValue="255" IsLocal="False" />
            <Octet_3 PartValue="255" IsLocal="False" />
            <Octet_4 PartValue="0" IsLocal="False" />
          </Subnetmask>
          <Gateway IsWarning="False" IsError="None">
            <Octet_1 PartValue="0" IsLocal="False" />
            <Octet_2 PartValue="0" IsLocal="False" />
            <Octet_3 PartValue="0" IsLocal="False" />
            <Octet_4 PartValue="0" IsLocal="False" />
          </Gateway>
        </SubNetworkIPV4PlanPrivates>
      </Private>
      <Private type="SchneiderElectric-SET-UserInterface">
        <MetaInfosPrivates xmlns="http://www.schneider-electric.com/TSF/CBS/Privates">
          <ElectricalWorkAreas />
          <SystemWorkAreas>
            <WorkArea WorkAreaIdentification="54db3aab-11b7-51d1-b43d-2fff8aa8ff21">
              <GraphicalProperties DuplicateCount="1" IsPlaced="True" IsExpanded="False">
                <Size Width="35" Height="35" />
                <Position X="440" Y="402" />
              </GraphicalProperties>
            </WorkArea>
          </SystemWorkAreas>
          <LogicalWorkAreas />
        </MetaInfosPrivates>
      </Private>
      <Private type="SchneiderElectric-SET-SBusStructureNetworkData">
        <SBusStructureNetworkDataPrivates Redundancy="False" NetworkTopology="None" Media="None" xmlns="http://www.schneider-electric.com/TSF/CBS/Privates" />
      </Private>
      <ConnectedAP iedName="Client4" apName="LD0" />
      <ConnectedAP iedName="Client2" apName="LD0" />
      <ConnectedAP iedName="Client3" apName="LD0" />
      <ConnectedAP iedName="Client5" apName="LD0" />
      <ConnectedAP iedName="ONEFITREF615A1" apName="AP1">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.10.100.56</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">10.10.2.1</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP iedName="Client1" apName="LD0" />
    </SubNetwork>
  </Communication>
  <IED name="Client4" desc="Client4" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client2" desc="Client2" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client3" desc="Client3" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="Client5" desc="Client5" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <IED name="ONEFITREF615A1" desc="REF615" type="REF615" manufacturer="ABB" configVersion="G" originalSclVersion="2007" originalSclRevision="B">
    <Private type="ABB_PCMObjectTypeName">REF615</Private>
    <Private type="ABBPCMInternalObjRef">8444e648-5196-582f-be45-8830fc0e7535</Private>
    <Private type="ABB_CommonSA_FunctionListDescriptionsXXX">
      <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
        <commonSA:Object type="ApplicationFunctions">
          <commonSA:Application>
            <commonSA:Components>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Monitoring#1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Information_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0__EVENTS_</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Information_2</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Information_3</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_4_1#1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_5_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_6</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0__PARAMETERS_</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_7</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_8</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Language</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_2</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="G3">LD0_LLN0_Configuration_3</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="379">
                <commonSA:FBRef fbRevision="H">LD0_GSAL1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="2">
                <commonSA:FBRef fbRevision="D">CTRL_LLN0_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="2">
                <commonSA:FBRef fbRevision="D">CTRL_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="50">
                <commonSA:FBRef fbRevision="D">CTRL_CBCILO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="50">
                <commonSA:FBRef fbRevision="D">CTRL_CBCILO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="D">CTRL_CBCILO1_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="C">LD0_INRPHAR1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="C">LD0_INRPHAR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="C">LD0_INRPHAR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="100">
                <commonSA:FBRef fbRevision="C">LD0_INRPHAR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="156">
                <commonSA:FBRef fbRevision="B">LD0_CBPSOF1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="156">
                <commonSA:FBRef fbRevision="B">LD0_CBPSOF1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="156">
                <commonSA:FBRef fbRevision="B">LD0_CBPSOF1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="156">
                <commonSA:FBRef fbRevision="B">LD0_CBPSOF1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="11">
                <commonSA:FBRef fbRevision="D">LD0_XGGIO100_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="11">
                <commonSA:FBRef fbRevision="D">LD0_XGGIO100_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="11">
                <commonSA:FBRef fbRevision="D">LD0_XGGIO100_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="15">
                <commonSA:FBRef fbRevision="F">LD0_LEDGGIO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="15">
                <commonSA:FBRef fbRevision="F">LD0_LEDGGIO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="202">
                <commonSA:FBRef fbRevision="D">LD0_GSELPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="201">
                <commonSA:FBRef fbRevision="E">LD0_MMSLPRT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="201">
                <commonSA:FBRef fbRevision="E">LD0_MMSLPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="E">LD0_CMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="E">LD0_CMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="E">LD0_CMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="40">
                <commonSA:FBRef fbRevision="E">LD0_CMMXU1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="E">LD0_RESCMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="E">LD0_RESCMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="E">LD0_RESCMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="42">
                <commonSA:FBRef fbRevision="E">LD0_RESCMMXU1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="43">
                <commonSA:FBRef fbRevision="C">LD0_CSMSQI1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="43">
                <commonSA:FBRef fbRevision="C">LD0_CSMSQI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="43">
                <commonSA:FBRef fbRevision="C">LD0_CSMSQI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="E">LD0_PHIPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="E">LD0_PHIPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="E">LD0_PHIPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="22">
                <commonSA:FBRef fbRevision="E">LD0_PHIPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="E">LD0_CCBRBRF1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="E">LD0_CCBRBRF1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="E">LD0_CCBRBRF1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="51">
                <commonSA:FBRef fbRevision="E">LD0_CCBRBRF1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="510">
                <commonSA:FBRef fbRevision="D">LD0_MDSOPT1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="95">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="96">
                <commonSA:FBRef fbRevision="E">LD0_NSPTOC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="560">
                <commonSA:FBRef fbRevision="C">LD0_MVGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="560">
                <commonSA:FBRef fbRevision="C">LD0_MVGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="561">
                <commonSA:FBRef fbRevision="C">LD0_MVGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="561">
                <commonSA:FBRef fbRevision="C">LD0_MVGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="550">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="550">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="551">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="551">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="552">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="552">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="553">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="553">
                <commonSA:FBRef fbRevision="B">LD0_SRGAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="530">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="530">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="531">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="531">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="532">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="532">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="533">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="533">
                <commonSA:FBRef fbRevision="B">LD0_TONGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="540">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="540">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="541">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="541">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="542">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="542">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="543">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="543">
                <commonSA:FBRef fbRevision="B">LD0_TOFGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="520">
                <commonSA:FBRef fbRevision="C">LD0_PTGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="520">
                <commonSA:FBRef fbRevision="C">LD0_PTGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="521">
                <commonSA:FBRef fbRevision="C">LD0_PTGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="521">
                <commonSA:FBRef fbRevision="C">LD0_PTGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="730">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="730">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="731">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="731">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="732">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="732">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="733">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="733">
                <commonSA:FBRef fbRevision="B">LD0_SCA4GAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="740">
                <commonSA:FBRef fbRevision="B">LD0_MVI4GAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="237">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="237">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="237">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="237">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="238">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="238">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC2_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="238">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="238">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="110">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="111">
                <commonSA:FBRef fbRevision="C">LD0_TCSSCBR2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="501">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="501">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="502">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="502">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="503">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="503">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="504">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="504">
                <commonSA:FBRef fbRevision="C">LD0_TPGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="505">
                <commonSA:FBRef fbRevision="C">LD0_TPSGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="505">
                <commonSA:FBRef fbRevision="C">LD0_TPSGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="506">
                <commonSA:FBRef fbRevision="C">LD0_TPMGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="506">
                <commonSA:FBRef fbRevision="C">LD0_TPMGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="4">
                <commonSA:FBRef fbRevision="H1">LD0_FLTRFRC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="4">
                <commonSA:FBRef fbRevision="H1">LD0_FLTRFRC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="4">
                <commonSA:FBRef fbRevision="H1">LD0_FLTRFRC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="125">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="125">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="125">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC1_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="126">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="126">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="126">
                <commonSA:FBRef fbRevision="D">LD0_SPCGAPC2_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="570">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="570">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="570">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="570">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="571">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="571">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="571">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="571">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="572">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="572">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="572">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="572">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="573">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC4_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="573">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="573">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC4_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="573">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC4_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="574">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC5_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="574">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC5_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="574">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC5_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="574">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC5_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="575">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC6_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="575">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC6_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="575">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC6_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="575">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC6_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="576">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC7_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="576">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC7_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="576">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC7_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="576">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC7_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="577">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC8_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="577">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC8_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="577">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC8_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="577">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC8_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="578">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC9_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="578">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC9_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="578">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC9_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="578">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC9_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="579">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC10_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="579">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC10_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="579">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC10_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="579">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC10_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="680">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC11_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="680">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC11_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="680">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC11_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="680">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC11_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="681">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC12_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="681">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC12_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="681">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC12_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="681">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC12_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="682">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC13_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="682">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC13_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="682">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC13_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="682">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC13_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="683">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC14_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="683">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC14_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="683">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC14_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="683">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC14_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="684">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC15_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="684">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC15_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="684">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC15_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="684">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC15_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="711">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC16_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="711">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC16_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="711">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC16_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="711">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC16_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="712">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC17_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="712">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC17_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="712">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC17_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="712">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC17_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="713">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC18_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="713">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC18_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="713">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC18_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="713">
                <commonSA:FBRef fbRevision="C">LD0_MAPGAPC18_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="90">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="91">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="92">
                <commonSA:FBRef fbRevision="D">LD0_ROVPTOV3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="14">
                <commonSA:FBRef fbRevision="F">LD0_T1PTTR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="79">
                <commonSA:FBRef fbRevision="E">LD0_INTRPTEF1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="79">
                <commonSA:FBRef fbRevision="E">LD0_INTRPTEF1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="79">
                <commonSA:FBRef fbRevision="E">LD0_INTRPTEF1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="79">
                <commonSA:FBRef fbRevision="E">LD0_INTRPTEF1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="F">LD0_EFHPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="F">LD0_EFHPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="F">LD0_EFHPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="8">
                <commonSA:FBRef fbRevision="F">LD0_EFHPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="D">LD0_SEQSPVC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="D">LD0_SEQSPVC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="D">LD0_SEQSPVC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="155">
                <commonSA:FBRef fbRevision="D">LD0_SEQSPVC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="D">LD0_CCSPVC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="D">LD0_CCSPVC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="D">LD0_CCSPVC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="154">
                <commonSA:FBRef fbRevision="D">LD0_CCSPVC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="45">
                <commonSA:FBRef fbRevision="B">LD0_FMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="45">
                <commonSA:FBRef fbRevision="B">LD0_FMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="45">
                <commonSA:FBRef fbRevision="B">LD0_FMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="116">
                <commonSA:FBRef fbRevision="D">LD0_PEMMXU1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="D">LD0_PDNSPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="D">LD0_PDNSPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="D">LD0_PDNSPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="80">
                <commonSA:FBRef fbRevision="D">LD0_PDNSPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="52">
                <commonSA:FBRef fbRevision="F">LD0_SSCBR1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="57">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="57">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="48">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="48">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="49">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="49">
                <commonSA:FBRef fbRevision="C">CTRL_DCSXSWI3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="58">
                <commonSA:FBRef fbRevision="C">CTRL_ESSXSWI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="58">
                <commonSA:FBRef fbRevision="C">CTRL_ESSXSWI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="252">
                <commonSA:FBRef fbRevision="C">CTRL_ESSXSWI2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="252">
                <commonSA:FBRef fbRevision="C">CTRL_ESSXSWI2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="54">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="54">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO1_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="55">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="55">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="C">CTRL_DCCILO2_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="56">
                <commonSA:FBRef fbRevision="C">CTRL_ESCILO1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="56">
                <commonSA:FBRef fbRevision="C">CTRL_ESCILO1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="1">
                <commonSA:FBRef fbRevision="C">CTRL_ESCILO1_Control</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="120">
                <commonSA:FBRef fbRevision="C">LD0_PHIZ1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="120">
                <commonSA:FBRef fbRevision="C">LD0_PHIZ1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="120">
                <commonSA:FBRef fbRevision="C">LD0_PHIZ1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="120">
                <commonSA:FBRef fbRevision="C">LD0_PHIZ1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="159">
                <commonSA:FBRef fbRevision="D">LD0_LDPRLRC1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="159">
                <commonSA:FBRef fbRevision="D">LD0_LDPRLRC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="159">
                <commonSA:FBRef fbRevision="D">LD0_LDPRLRC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="137">
                <commonSA:FBRef fbRevision="E">LD0_DPHHPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="137">
                <commonSA:FBRef fbRevision="E">LD0_DPHHPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="137">
                <commonSA:FBRef fbRevision="E">LD0_DPHHPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="137">
                <commonSA:FBRef fbRevision="E">LD0_DPHHPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="135">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="135">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="135">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="135">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="136">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="136">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="136">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="136">
                <commonSA:FBRef fbRevision="E">LD0_DPHLPTOC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="140">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="141">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="142">
                <commonSA:FBRef fbRevision="D">LD0_PHPTOV3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="73">
                <commonSA:FBRef fbRevision="D">LD0_PSPTUV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="73">
                <commonSA:FBRef fbRevision="D">LD0_PSPTUV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="73">
                <commonSA:FBRef fbRevision="D">LD0_PSPTUV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="73">
                <commonSA:FBRef fbRevision="D">LD0_PSPTUV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="72">
                <commonSA:FBRef fbRevision="D">LD0_NSPTOV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="72">
                <commonSA:FBRef fbRevision="D">LD0_NSPTOV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="72">
                <commonSA:FBRef fbRevision="D">LD0_NSPTOV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="72">
                <commonSA:FBRef fbRevision="D">LD0_NSPTOV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="144">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="145">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="146">
                <commonSA:FBRef fbRevision="D">LD0_PHPTUV3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="30">
                <commonSA:FBRef fbRevision="F">LD0_IL1TCTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="30">
                <commonSA:FBRef fbRevision="F">LD0_IL1TCTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="31">
                <commonSA:FBRef fbRevision="D">LD0_RESTCTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="31">
                <commonSA:FBRef fbRevision="D">LD0_RESTCTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="10">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO120_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="10">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO120_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="10">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO120_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="33">
                <commonSA:FBRef fbRevision="F">LD0_UL1TVTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="33">
                <commonSA:FBRef fbRevision="F">LD0_UL1TVTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="32">
                <commonSA:FBRef fbRevision="E">LD0_RESTVTR1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="32">
                <commonSA:FBRef fbRevision="E">LD0_RESTVTR1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="44">
                <commonSA:FBRef fbRevision="D">LD0_VMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="44">
                <commonSA:FBRef fbRevision="D">LD0_VMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="44">
                <commonSA:FBRef fbRevision="D">LD0_VMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="114">
                <commonSA:FBRef fbRevision="C">LD0_VSMSQI1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="114">
                <commonSA:FBRef fbRevision="C">LD0_VSMSQI1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="114">
                <commonSA:FBRef fbRevision="C">LD0_VSMSQI1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="41">
                <commonSA:FBRef fbRevision="E">LD0_RESVMMXU1_Measurements</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="41">
                <commonSA:FBRef fbRevision="E">LD0_RESVMMXU1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="41">
                <commonSA:FBRef fbRevision="E">LD0_RESVMMXU1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="160">
                <commonSA:FBRef fbRevision="C">LD0_XAGGIO130_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="160">
                <commonSA:FBRef fbRevision="C">LD0_XAGGIO130_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="160">
                <commonSA:FBRef fbRevision="C">LD0_XAGGIO130_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="314">
                <commonSA:FBRef fbRevision="C">LD0_XARGGIO130_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="314">
                <commonSA:FBRef fbRevision="C">LD0_XARGGIO130_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="314">
                <commonSA:FBRef fbRevision="C">LD0_XARGGIO130_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="17">
                <commonSA:FBRef fbRevision="E">LD0_XGGIO110_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="319">
                <commonSA:FBRef fbRevision="A">LD0_XBGGIO110_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="239">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="239">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC3_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="239">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="239">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="666">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="666">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC4_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="666">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="666">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC4_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="667">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC5_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="667">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC5_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="667">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC5_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="667">
                <commonSA:FBRef fbRevision="F">LD0_TRPPTRC5_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="3">
                <commonSA:FBRef fbRevision="G">DR_LLN0_Disturbance_records</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="3">
                <commonSA:FBRef fbRevision="G">DR_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="3">
                <commonSA:FBRef fbRevision="G">DR_LLN0_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="16">
                <commonSA:FBRef fbRevision="F">LD0_XGGIO90_Information</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="708">
                <commonSA:FBRef fbRevision="A">LD0_SERLCCH1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="708">
                <commonSA:FBRef fbRevision="A">LD0_SERLCCH1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="709">
                <commonSA:FBRef fbRevision="A">LD0_SERLCCH2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="709">
                <commonSA:FBRef fbRevision="A">LD0_SERLCCH2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="700">
                <commonSA:FBRef fbRevision="A">LD0_RCHLCCH1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="700">
                <commonSA:FBRef fbRevision="A">LD0_RCHLCCH1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="704">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="704">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="705">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="705">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="706">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="706">
                <commonSA:FBRef fbRevision="A">LD0_SCHLCCH3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="701">
                <commonSA:FBRef fbRevision="A1">MU01_LLN0_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="205">
                <commonSA:FBRef fbRevision="C">LD0_I3CLPRT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="205">
                <commonSA:FBRef fbRevision="C">LD0_I3CLPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="750">
                <commonSA:FBRef fbRevision="C">LD0_I3CLPRT2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="750">
                <commonSA:FBRef fbRevision="C">LD0_I3CLPRT2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="203">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="203">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="84">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="84">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="85">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="85">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="86">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="86">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="87">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT5_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="87">
                <commonSA:FBRef fbRevision="D">LD0_DNPLPRT5_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="53">
                <commonSA:FBRef fbRevision="F">LD0_DARREC1_Clear</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC11_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC11_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC11_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="105">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC11_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC21_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC21_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC21_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="106">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC21_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC31_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC31_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC31_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="107">
                <commonSA:FBRef fbRevision="B">LD0_ARCSARC31_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="200">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT1_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="200">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="254">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT2_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="254">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="255">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT3_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="255">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="256">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT4_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="256">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT4_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="257">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT5_Configuration</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="257">
                <commonSA:FBRef fbRevision="F">LD0_MBSLPRT5_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="6">
                <commonSA:FBRef fbRevision="F">LD0_DEFHPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="6">
                <commonSA:FBRef fbRevision="F">LD0_DEFHPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="6">
                <commonSA:FBRef fbRevision="F">LD0_DEFHPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="6">
                <commonSA:FBRef fbRevision="F">LD0_DEFHPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="5">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="5">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="5">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="5">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="27">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="27">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="27">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="27">
                <commonSA:FBRef fbRevision="F">LD0_DEFLPTOC2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="74">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="74">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="74">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="74">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="75">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="75">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="75">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="75">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="76">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="76">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="76">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="76">
                <commonSA:FBRef fbRevision="E">LD0_EFPADM3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="77">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="77">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="77">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="77">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE1_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="78">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE2_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="78">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE2_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="78">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE2_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="78">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE2_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="251">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE3_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="251">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE3_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="251">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE3_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="251">
                <commonSA:FBRef fbRevision="C">LD0_WPSDE3_Tests</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="89">
                <commonSA:FBRef fbRevision="C">LD0_HAEFPTOC1_Settings</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="89">
                <commonSA:FBRef fbRevision="C">LD0_HAEFPTOC1_Monitoring</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="89">
                <commonSA:FBRef fbRevision="C">LD0_HAEFPTOC1_Monitoring_1</commonSA:FBRef>
              </commonSA:Component>
              <commonSA:Component id="89">
                <commonSA:FBRef fbRevision="C">LD0_HAEFPTOC1_Tests</commonSA:FBRef>
              </commonSA:Component>
            </commonSA:Components>
          </commonSA:Application>
        </commonSA:Object>
      </commonSA:SAObjects>
    </Private>
    <Services nameLength="64">
      <DynAssociation max="5" />
      <SettingGroups>
        <SGEdit />
        <ConfSG />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="14" maxAttributes="80" />
      <ReadWrite />
      <ConfReportControl max="50" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <SMVSettings>
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <GOOSE max="4" />
      <FileHandling ftp="true" ftps="true" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <ClientServices goose="true" sv="true">
        <TimeSyncProt c37_238="true" />
      </ClientServices>
      <RedProt hsr="true" prp="true" />
      <CommProt />
      <SMVsc max="1" />
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication />
        <LDevice desc="Protection" inst="LD0">
          <LN0 desc="Protection LLN0" lnClass="LLN0" inst="" lnType="LLN0_REX61X_ED2_G3_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">412922d8-4b86-5deb-9cd1-080a38c1682a,ff3379a6-72d4-589a-9b8f-8ef1fe06b3ce,2ccffa89-59f0-5f58-835a-ed7eea3993d2,7e9be57e-4868-5ed3-87f7-deaf2b404b63,0ba8f9a8-d726-552f-ac66-770b34c83731,1ae8cdec-647a-5199-a272-82418f2df915</Private>
            <DataSet name="MeasReg">
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="OpCnt" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ProFcn" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="StrDur" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="StrOpTm" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ActSetGr" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ShotPntr" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhsA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhsB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhsC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50ARes1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ARes1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="AResClc1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APsSeq1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ANgSeq1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhVPhsC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsAB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsBC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PPVPhsCA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VRes1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VZro1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VPsSeq1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="VNgSeq1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="MaxTmpRl" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="AMaxNgPs" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifANAngVN1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifAAAngVBC1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifABAngVCA1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifACAngVAB1" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="HzRteChg" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="CondNeut" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="SusNeut" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="CBClrTm" fc="MX" />
            </DataSet>
            <DataSet name="StatDR">
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdDltInd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="MemFullSt" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="OvWrRcdInd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="PerTrgInd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="ManTrgInd" fc="ST" />
            </DataSet>
            <DataSet name="StatIedA">
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="NamPlt" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="ActSetGr" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PwrUp" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="WrmStrDet" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="WacTrgDet" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="DevWrn" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="DevFail" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="StLstOv" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="MeasLstOv" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LDEV" lnInst="1" doName="ChgFlg" fc="ST" />
              <FCDA ldInst="LD0" lnClass="GSAL" lnInst="1" doName="AuthAcsVw" fc="ST" />
              <FCDA ldInst="LD0" lnClass="GSAL" lnInst="1" doName="AuthAcsOpr" fc="ST" />
              <FCDA ldInst="LD0" lnClass="GSAL" lnInst="1" doName="AuthAcsEng" fc="ST" />
              <FCDA ldInst="LD0" lnClass="GSAL" lnInst="1" doName="AuthAcsAdm" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" doName="TmSyn" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" doName="TmChSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="GNRL" lnClass="LTMS" lnInst="1" doName="TmSrcSt" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="1" doName="CircAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="2" doName="CircAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEQ" lnClass="SPVC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEQ" lnClass="SPVC" lnInst="1" doName="Str3Ph" fc="ST" />
              <FCDA ldInst="LD0" prefix="CC" lnClass="SPVC" lnInst="1" doName="FailACirc" fc="ST" />
              <FCDA ldInst="LD0" prefix="CC" lnClass="SPVC" lnInst="1" doName="SigFailAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntRs" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpnAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="ClsAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="LonTmAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="RmnNumOpAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SOPM" lnInst="1" doName="SprChaAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="IL1" lnClass="TCTR" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="IL1" lnClass="TCTR" lnInst="1" doName="Wrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RES" lnClass="TCTR" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RES" lnClass="TCTR" lnInst="1" doName="Wrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="UL1" lnClass="TVTR" lnInst="1" doName="Wrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RES" lnClass="TVTR" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RES" lnClass="TVTR" lnInst="1" doName="Wrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RCH" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="RCH" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCH" lnClass="LCCH" lnInst="3" doName="ChLiv" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="1" doName="SPCSO8" fc="ST" />
            </DataSet>
            <DataSet name="StatIO">
              <FCDA ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="100" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="120" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="XA" lnClass="GGIO" lnInst="130" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="X" lnClass="GGIO" lnInst="110" doName="Ind8" fc="ST" />
            </DataSet>
            <DataSet name="StatNrmlA">
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="INTR" lnClass="PTEF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="INTR" lnClass="PTEF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Str" fc="ST" />
            </DataSet>
            <DataSet name="StatNrmlB">
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="StatUrgA">
              <FCDA ldInst="LD0" prefix="GSE" lnClass="LPRT" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
              <FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocKey" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocSta" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="MltLev" fc="SP" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="CmdBlk" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocKeyHMI" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="SynItlByps" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DCS" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CILO" lnInst="1" doName="ItlByps" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Tmp" fc="MX" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="TmpRl" fc="MX" />
              <FCDA ldInst="LD0" prefix="F" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
            </DataSet>
            <ReportControl name="rcbStatUrgA" rptID="AA1J1Q01A1LD0/LLN0$BR$rcbStatUrgA" datSet="StatUrgA" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIedA" rptID="AA1J1Q01A1LD0/LLN0$BR$rcbStatIedA" datSet="StatIedA" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIO" rptID="AA1J1Q01A1LD0/LLN0$BR$rcbStatIO" datSet="StatIO" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasReg" rptID="AA1J1Q01A1LD0/LLN0$BR$rcbMeasReg" datSet="MeasReg" confRev="1" intgPd="3000" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatNrmlA" rptID="AA1J1Q01A1LD0/LLN0$BR$rcbStatNrmlA" datSet="StatNrmlA" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatDR" rptID="AA1J1Q01A1LD0/LLN0$BR$rcbStatDR" datSet="StatDR" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasFlt" rptID="AA1J1Q01A1LD0/LLN0$BR$rcbMeasFlt" datSet="MeasFlt" confRev="1" intgPd="3000" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatNrmlB" rptID="AA1J1Q01A1LD0/LLN0$BR$rcbStatNrmlB" datSet="StatNrmlB" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <DOI name="Mod" desc="Test mode">
              <DAI name="stVal" sAddr="MBS02,DA00,DA00,1,128,1,2,129,1,3,130,1,4,131,1,5,132,1,6,133,1,10,9001,120,11,9201,1,12,9211,1,13,9251,1,14,9401,1,15,8001,1;MBS01,DA00,DA00,1,128,1,2,129,1,3,130,1,4,131,1,5,132,1,6,133,1,10,9001,120,11,9201,1,12,9211,1,13,9251,1,14,9401,1,15,8001,1;I3C,DA00,DA00,DEV,DEV,10,236,10,237,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="I3C,DA02,DA02,1,0,21,1,0,21,-1,0,1,0,TestMode,1,2,3,4,-1,-1" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>14900758</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="IndLEDRs" desc="Indications and LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2060,0,2,0,,0,0,0;MBS01,DA10,DA10,0,2060,0,2,0,,0,0,0;I3C,DA02,DA02,1,0,19,20,0,19,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Indications and LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="ProgLEDRs" desc="Programmable LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2061,0,2,1,,0,1,0;MBS01,DA10,DA10,0,2061,0,2,1,,0,1,0;I3C,DA02,DA02,1,10,21,20,10,21,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Programmable LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="MeasStatRs" desc="Reset minimum and maximum demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,1,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,1,0;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Reset minimum and maximum demands</Val>
              </DAI>
            </DOI>
            <DOI name="PQRs" desc="Reset all power quality data">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Reset all power quality data</Val>
              </DAI>
            </DOI>
            <DOI name="OpModSetGr" desc="Operation mode for setting group change" />
            <DOI name="ActSetGr" desc="Active setting group">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,2301,,0;MBS01,DA11,DA11,8,1,0,10,2301,,0;DNP02,40,-1,0,16,0,0,0,0,1,1,6,1,6,AO SGroup;DNP01,40,-1,0,16,0,0,0,0,1,1,6,1,6,AO SGroup" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2301,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2301,,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,0,23,23,0,23,-1,0,23,0,SG1,1,1,1,1,-1;I3C,DA02,DA02,1,0,24,23,0,24,-1,0,23,0,SG2,1,1,2,2,-1;I3C,DA02,DA02,1,0,25,23,0,25,-1,0,23,0,SG3,1,1,3,3,-1;I3C,DA02,DA02,1,0,26,23,0,26,-1,0,23,0,SG4,1,1,4,4,-1;I3C,DA02,DA02,1,0,27,23,0,27,-1,0,23,0,SG5,1,1,5,5,-1;I3C,DA02,DA02,1,0,28,23,0,28,-1,0,23,0,SG6,1,1,6,6,-1;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,AI-EvUpd,0" />
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>6</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="Act1SetGr" desc="Active setting group 1">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="Act2SetGr" desc="Active setting group 2">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="Act3SetGr" desc="Active setting group 3">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="Act4SetGr" desc="Active setting group 4">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="Act5SetGr" desc="Active setting group 5">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="Act6SetGr" desc="Active setting group 6">
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="LgcSelSetGr" desc="Logic selection for setting group">
              <DAI name="d">
                <Val>Protection LLN0 Logic selection for setting group</Val>
              </DAI>
            </DOI>
            <DOI name="SetSvMaxDl" desc="SMV Max Delay" />
            <DOI name="SvMaxDl" desc="Max Delay">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Max Delay</Val>
              </DAI>
            </DOI>
            <DOI name="SvAvDl" desc="Average delay">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Protection LLN0 Average delay</Val>
              </DAI>
            </DOI>
            <DOI name="ParChgCnt" desc="Number of setting changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,65535,0,65535,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,65535,0,65535,AI-Static,0" />
            </DOI>
            <SettingControl desc="Setting groups are centrally managed" numOfSGs="6" />
          </LN0>
          <LN desc="Physical device" lnClass="LPHD" inst="1" lnType="LPHD_REX61X_ED2_G3_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">412922d8-4b86-5deb-9cd1-080a38c1682a</Private>
            <DOI name="PhyNam" desc="General info">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="model">
                <Val>REF615</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="General state">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="d">
                <Val>Physical device Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="NumPwrUp" desc="Number of Power ups">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2054,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2054,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="WrmStr" desc="Number of Warm starts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2055,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2055,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="WacTrg" desc="Number of watchdog device resets detected">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2056,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2056,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="PwrUp" desc="Power up detected">
              <DAI name="d">
                <Val>Physical device Power up detected</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Customer information" lnClass="LINF" inst="1" lnType="LINF_REX61X_ED2_G3_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">412922d8-4b86-5deb-9cd1-080a38c1682a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Customer information Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="BayNam" desc="Name of the bay" />
            <DOI name="CfgNam" desc="IED configuration name" />
            <DOI name="DevRev" desc="Product version number" />
            <DOI name="CstNam" desc="Name of the customer" />
            <DOI name="CstStNam" desc="Name of the state" />
            <DOI name="CstStreNam" desc="Name of the street" />
            <DOI name="CstHouNum" desc="Number of the house" />
            <DOI name="CstZip" desc="ZIP/Postal code" />
            <DOI name="CstCityNam" desc="City/Province" />
            <DOI name="CstCntyNam" desc="Name of the country" />
            <DOI name="CardNam" desc="Card information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="TestStaId" desc="Testing" />
            <DOI name="HwId" desc="HW module" />
          </LN>
          <LN desc="Device" lnClass="LDEV" inst="1" lnType="LDEV_REX61X_ED2_G3_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">412922d8-4b86-5deb-9cd1-080a38c1682a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Device Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddr" desc="IP address for rear port(s)" />
            <DOI name="IPAddrSubNtw" desc="Subnet mask for rear port(s)" />
            <DOI name="IPAddrGtw" desc="Default gateway for rear port(s)" />
            <DOI name="IPAddrFrt" desc="IP address for front port (fixed)" />
            <DOI name="Mac1" desc="Mac address for rear port(s)" />
            <DOI name="Mac2" desc="Mac address for front port" />
            <DOI name="SwrNum" desc="SW" />
            <DOI name="OrdrNum" desc="Order number" />
            <DOI name="WrmStrDet" desc="Warm start detected">
              <DAI name="d">
                <Val>Device Warm start detected</Val>
              </DAI>
            </DOI>
            <DOI name="WacTrgDet" desc="Watchdog reset detected">
              <DAI name="d">
                <Val>Device Watchdog reset detected</Val>
              </DAI>
            </DOI>
            <DOI name="DevWrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2050,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2050,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Warning</Val>
              </DAI>
            </DOI>
            <DOI name="DevFail" desc="Internal Fault">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2051,,-1,0,0,0,0,0,0,0,0;MBS02,DA02,DA02,0,1B,-5,IRF,0,0,1,1,1;MBS01,DA07,DA07,0,16,0,8,1,0,218,2051,,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,1B,-5,IRF,0,0,1,1,1;I3C,DA02,DA02,1,10,100,1,10,100,-1,0,1,0,IRF,2,1,1,-1,-1;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,IRF-signal BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,IRF-signal BI-EvUpd,1,1,1" />
            </DOI>
            <DOI name="StLstOv" desc="Status overflow">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Status overflow</Val>
              </DAI>
            </DOI>
            <DOI name="MeasLstOv" desc="Meas overflow">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Meas overflow</Val>
              </DAI>
            </DOI>
            <DOI name="ChgAckCnt" desc="Number of composition changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2057,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2057,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="ChgFlg" desc="Composition has changed">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>15</Val>
              </DAI>
              <DAI name="d">
                <Val>Device Composition has changed</Val>
              </DAI>
            </DOI>
            <DOI name="WrmStrCmd" desc="Reset device">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2080,0,3,0,,0,0,0;MBS01,DA10,DA10,0,2080,0,3,0,,0,0,0;DNP02,10,-1,0,0,0,BO-SP,0,1,0;DNP01,10,-1,0,0,0,BO-SP,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Device Reset device</Val>
              </DAI>
            </DOI>
            <DOI name="FailTest" desc="Internal fault test">
              <DAI name="d">
                <Val>Device Internal fault test</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Global blocking mode selection" />
            <DOI name="HzSetSel" desc="Rated frequency" />
            <DOI name="PhRotSet" desc="Phase rotation order" />
            <DOI name="DiVThres" desc="Threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DiOscThres" desc="Input osc. level">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="DiOscHys" desc="Input osc. hyst">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="SetSeld" desc="Settings reservation">
              <DAI name="d">
                <Val>Device Settings reservation</Val>
              </DAI>
            </DOI>
            <DOI name="SetChg" desc="Settings change">
              <DAI name="d">
                <Val>Device Settings change</Val>
              </DAI>
            </DOI>
            <DOI name="PhOrdMod" desc="Phase connection order" />
            <DOI name="ACrvSatPnt" desc="Overcurrent IDMT saturation point">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ADmdAvMod" desc="A demand Av mode" />
            <DOI name="MtrDmdItrv" desc="Demand interval" />
            <DOI name="HzAdpEna" desc="Frequency adaptivity" />
            <DOI name="ModRemCtl" desc="Authority for remote activation of test mode" />
            <DOI name="LangSel" desc="Language selection" />
            <DOI name="Contr" desc="Contrast selection">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="NumFrm" desc="NUMf">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="LgtLivTm" desc="Backligth timeout">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="TmFrm" desc="Time format" />
            <DOI name="DateFrm" desc="Date format" />
            <DOI name="NamConvn" desc="FB naming convention" />
            <DOI name="DftVw" desc="Default view" />
            <DOI name="AcsMod" desc="Web HMI mode" />
            <DOI name="ConnExpTm" desc="Web HMI timeout">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLstClr" desc="Event clear">
              <DAI name="d">
                <Val>Device Event clear</Val>
              </DAI>
            </DOI>
            <DOI name="SLDSymFrm" desc="SLD symbol format" />
            <DOI name="ScrDlTms" desc="Autoscroll delay">
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="ClsDlMod" desc="CB close delay mode" />
            <DOI name="ClsDlTms" desc="CB close delay">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>900</Val>
              </DAI>
            </DOI>
            <DOI name="SetVsb" desc="Setting visibility" />
            <DOI name="HzAdpFail" desc="Frequency adaptivity status">
              <DAI name="d">
                <Val>Device Frequency adaptivity status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Security application" lnClass="GSAL" inst="1" lnType="GSAL_REX61X_ED2_H_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">379</Private>
            <Private type="ABB_FunctionRefs">8b10705f-9ec4-5c22-8292-5b067c6d154b</Private>
            <DOI name="OpCntRs" desc="Resetable Security Violations counter">
              <DAI name="d">
                <Val>Security application Resetable Security Violations counter</Val>
              </DAI>
            </DOI>
            <DOI name="NumCntRs" desc="Number of counter resets" />
            <DOI name="AuthRem" desc="Remote authorization" />
            <DOI name="AuthAcsVw" desc="Viewer access">
              <DAI name="d">
                <Val>VIEWER</Val>
              </DAI>
            </DOI>
            <DOI name="AuthAcsOpr" desc="Operator access">
              <DAI name="d">
                <Val>OPERATOR</Val>
              </DAI>
            </DOI>
            <DOI name="AuthAcsEng" desc="Engineer access">
              <DAI name="d">
                <Val>ENGINEER</Val>
              </DAI>
            </DOI>
            <DOI name="AuthAcsAdm" desc="Administrator access">
              <DAI name="d">
                <Val>ADMINISTRATOR</Val>
              </DAI>
            </DOI>
            <DOI name="AuthAcsLev" desc="Logging level" />
            <DOI name="RemUpdEna" desc="Remote Update Enable" />
            <DOI name="AuthRemAdm" desc="Remote authorization (administrator)" />
            <DOI name="AuthRemEng" desc="Remote authorization (engineer)" />
            <DOI name="AuthRemOpr" desc="Remote authorization (operator)" />
            <DOI name="AuthRemVw" desc="Remote authorization (viewer)" />
          </LN>
          <LN desc="Device" lnClass="IHMI" inst="1" lnType="IHMI_REX61X_ED2_H_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">380</Private>
            <Private type="ABB_FunctionRefs">8e353e33-6791-5d5d-b8f9-43044a3113ac</Private>
            <DOI name="CardNam" desc="Card information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="TestStaId" desc="Testing" />
            <DOI name="HwId" desc="HW module" />
          </LN>
          <LN desc="X100 (PSM)" prefix="X" lnClass="GGIO" inst="100" lnType="XGGIO100_ED2_D_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">11</Private>
            <Private type="ABB_FunctionRefs">549a3e41-c28f-5799-8066-95d827cb1784</Private>
            <DOI name="SPCSO1" desc="X100-Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3248,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3248,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,101,1,53,101,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="X100-Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3250,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3250,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,102,1,53,102,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="X100-Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3252,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3252,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,103,1,53,103,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="X100-Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3254,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3254,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,104,1,53,104,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="X100-Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3256,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3256,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,105,1,53,105,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="X100-Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3258,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3258,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,53,106,1,53,106,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X100 (PSM) X100-Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="1" lnType="LEDGGIO1_ED2_F_26_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">15</Private>
            <Private type="ABB_FunctionRefs">a1f88b10-a068-5da9-9872-308976d50546,43090200-a61e-5c75-a02a-8c5c2baabf4f,9685deea-b4d2-5987-86ae-bcae9c670e57,af16ff90-64e5-563a-9e13-3cfa1df14dfb,864465f7-6427-596c-9bca-d77f9351bfeb,c68eee9a-e2ee-578f-b941-e3b597d5586e,55f07d06-e819-5d06-bc97-cf99f613921a,193513e9-04e1-53ce-a527-35aeba18ded6,75e6ce12-eb19-594f-a096-a3700763e2f9,c6656497-f50b-5261-8c0c-fa03e6bc2a87,f1707002-62c2-5b1b-bdab-4b37c8e85349</Private>
            <DOI name="Alm1" desc="Alarm input for LED 1" />
            <DOI name="Alm2" desc="Alarm input for LED 2" />
            <DOI name="Alm3" desc="Alarm input for LED 3" />
            <DOI name="Alm4" desc="Alarm input for LED 4" />
            <DOI name="Alm5" desc="Alarm input for LED 5" />
            <DOI name="Alm6" desc="Alarm input for LED 6" />
            <DOI name="Alm7" desc="Alarm input for LED 7" />
            <DOI name="Alm8" desc="Alarm input for LED 8" />
            <DOI name="Alm9" desc="Alarm input for LED 9" />
            <DOI name="Alm10" desc="Alarm input for LED 10" />
            <DOI name="Alm11" desc="Alarm input for LED 11" />
            <DOI name="Ind1" desc="Ok input for LED 1" />
            <DOI name="Ind2" desc="Ok input for LED 2" />
            <DOI name="Ind3" desc="Ok input for LED 3" />
            <DOI name="Ind4" desc="Ok input for LED 4" />
            <DOI name="Ind5" desc="Ok input for LED 5" />
            <DOI name="Ind6" desc="Ok input for LED 6" />
            <DOI name="Ind7" desc="Ok input for LED 7" />
            <DOI name="Ind8" desc="Ok input for LED 8" />
            <DOI name="Ind9" desc="Ok input for LED 9" />
            <DOI name="Ind10" desc="Ok input for LED 10" />
            <DOI name="Ind11" desc="Ok input for LED 11" />
            <DOI name="LEDSt1" desc="LED 1">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2768,LED01 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3520,LED01 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2768,LED01 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3520,LED01 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,89,1,253,89,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,119,0D,253,119,-1,0,0D,0,LED01-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 1</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 1</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 2">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2769,LED02 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3521,LED02 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2769,LED02 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3521,LED02 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,90,1,253,90,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,120,0D,253,120,-1,0,0D,0,LED02-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 2</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 2</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 3">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2770,LED03 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3522,LED03 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2770,LED03 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3522,LED03 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,91,1,253,91,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,121,0D,253,121,-1,0,0D,0,LED03-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 3</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 3</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 4">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2771,LED04 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3523,LED04 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2771,LED04 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3523,LED04 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,92,1,253,92,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,122,0D,253,122,-1,0,0D,0,LED04-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 4</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 4</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 5">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2772,LED05 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3524,LED05 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2772,LED05 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3524,LED05 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,93,1,253,93,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,123,0D,253,123,-1,0,0D,0,LED05-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 5</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 5</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 6">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2773,LED06 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3525,LED06 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2773,LED06 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3525,LED06 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,94,1,253,94,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,124,0D,253,124,-1,0,0D,0,LED06-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 6</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 6</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 7">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2774,LED07 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3526,LED07 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2774,LED07 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3526,LED07 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,95,1,253,95,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,125,0D,253,125,-1,0,0D,0,LED07-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 7</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 7</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 8">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2775,LED08 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3527,LED08 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2775,LED08 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3527,LED08 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,96,1,253,96,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,126,0D,253,126,-1,0,0D,0,LED08-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 8</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 8</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 9">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2776,LED09 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3528,LED09 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2776,LED09 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3528,LED09 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,97,1,253,97,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,127,0D,253,127,-1,0,0D,0,LED09-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 9</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 9</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 10">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2777,LED10 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3529,LED10 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2777,LED10 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3529,LED10 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,98,1,253,98,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,128,0D,253,128,-1,0,0D,0,LED10-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 10</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 10</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 11">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,2778,LED11 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,3530,LED11 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,2778,LED11 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,3530,LED11 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,99,1,253,99,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,129,0D,253,129,-1,0,0D,0,LED11-Type2,0,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,1,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 11</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 11</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 1" />
            <DOI name="InRsLED2" desc="Reset input for LED 2" />
            <DOI name="InRsLED3" desc="Reset input for LED 3" />
            <DOI name="InRsLED4" desc="Reset input for LED 4" />
            <DOI name="InRsLED5" desc="Reset input for LED 5" />
            <DOI name="InRsLED6" desc="Reset input for LED 6" />
            <DOI name="InRsLED7" desc="Reset input for LED 7" />
            <DOI name="InRsLED8" desc="Reset input for LED 8" />
            <DOI name="InRsLED9" desc="Reset input for LED 9" />
            <DOI name="InRsLED10" desc="Reset input for LED 10" />
            <DOI name="InRsLED11" desc="Reset input for LED 11" />
            <DOI name="AlmColr" desc="Alarm colour" />
          </LN>
          <LN desc="GSELPRT1" prefix="GSE" lnClass="LPRT" inst="1" lnType="GSELPRT1_ED2_D_21_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">202</Private>
            <Private type="ABB_FunctionRefs">abf6c27d-8fb5-5504-b982-f25e7a181404</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="FrRxCnt" desc="Received msgs" />
            <DOI name="FrTxCnt" desc="Transmitted Messages" />
            <DOI name="RxStCnt" desc="Received State Changes" />
            <DOI name="RxSeqCnt" desc="Received Sequence Number" />
            <DOI name="RxTestCnt" desc="Received frames with Test bit" />
            <DOI name="StWrnCnt" desc="State warnings" />
            <DOI name="SeqWrnCnt" desc="Sequence warnings" />
            <DOI name="RxTmOutCnt" desc="Receiver Timeouts" />
            <DOI name="ConfErrCnt" desc="Received ConfRev mismatches" />
            <DOI name="NdsComCnt" desc="Received frames with NeedsCommissioning bit" />
            <DOI name="DSErrCnt" desc="Errors in received dataset" />
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,88,1,10,88,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>GSELPRT1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Goose counters reset">
              <DAI name="d">
                <Val>GSELPRT1 Goose counters reset</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="61850-8-1 MMS" prefix="MMS" lnClass="LPRT" inst="1" lnType="MMSLPRT1_ED2_E_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">201</Private>
            <Private type="ABB_FunctionRefs">ed50661d-d0f7-5bea-b91b-37578500b8ac</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
            </DOI>
            <DOI name="SucConn" desc="Successful Connections" />
            <DOI name="FailConn" desc="Failed Connections" />
            <DOI name="ConcCnt" desc="Concludes" />
            <DOI name="TxAbtCnt" desc="Sent Aborts" />
            <DOI name="RxAbtCnt" desc="Received Aborts" />
            <DOI name="TxRejCnt" desc="Sent Rejects" />
            <DOI name="RxRqCnt" desc="Received Request" />
            <DOI name="FailRqCnt" desc="Failed Requests" />
            <DOI name="SucReaCnt" desc="Successful Reads" />
            <DOI name="FailReaCnt" desc="Failed Reads" />
            <DOI name="SucWrCnt" desc="Successful Writes" />
            <DOI name="FailWrCnt" desc="Failed Writes" />
            <DOI name="InfRpCnt" desc="Information Reports" />
            <DOI name="ActConnCnt" desc="Active Connections" />
            <DOI name="UnitMod" desc="Unit mode" />
            <DOI name="CntRs" desc="Communication status">
              <DAI name="d">
                <Val>61850-8-1 MMS Communication status</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="MMS Communication status">
              <DAI name="d">
                <Val>61850-8-1 MMS MMS Communication status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GNRLLTMS1" prefix="GNRL" lnClass="LTMS" inst="1" lnType="GNRLLTMS1_ED2_C_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">234</Private>
            <Private type="ABB_FunctionRefs">6ade90e7-0879-572d-bf70-778082fe57a5</Private>
            <DOI name="TmAcc" desc="Number of significant bits in the Fraction Of Second in the time accuracy part of the time stamp." />
            <DOI name="TmSyn" desc="Time synchronized according to IEC 61850-9-2" />
            <DOI name="TmChSt1" desc="Time channel status (up/down)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,85,1,10,85,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Time channel status (up/down)</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrcSel1" desc="Time source setting (“1588” in case the time source is a IEEE 1588 source or dotted IP-address)" />
            <DOI name="TmSrcSt" desc="Current time source">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="DomId" desc="The domain is identified by an integer, the domainNumber, in the range of 0 to 255." />
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>GNRLLTMS1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>GNRLLTMS1 Warning</Val>
              </DAI>
            </DOI>
            <DOI name="PTPTmSrc" desc="GrandMaster timeSource enum according to PTPv2" />
            <DOI name="PTPClkAcc" desc="Grandmaster clockAccuracy enum according to PTPv2" />
            <DOI name="LocClkAcc" desc="Local clock accuracy (master + IED synch accuracy)[us]" />
            <DOI name="MaxDevAcc" desc="Maximum deviation of the Local synch accuracy [us]" />
            <DOI name="PTPPrio1" desc="PTP priority 1, in the range of 0 to 255." />
            <DOI name="PTPPrio2" desc="PTP priority 2, in the range of 0 to 255." />
            <DOI name="MstrId" desc="Grandmaster Identity octet string according to PTPv2" />
            <DOI name="IPAddrSNTP1" desc="IP address for SNTP primary server" />
            <DOI name="IPAddrSNTP2" desc="IP address for SNTP secondary server" />
            <DOI name="PTPAnncMod" desc="PTP Announce Mode" />
          </LN>
          <LN desc="GNRLLTIM1" prefix="GNRL" lnClass="LTIM" inst="1" lnType="GNRLLTIM1_ED2_C_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">234</Private>
            <Private type="ABB_FunctionRefs">6ade90e7-0879-572d-bf70-778082fe57a5</Private>
            <DOI name="TmDT" desc="Indicating if DST is in effect">
              <DAI name="d">
                <Val>GNRLLTIM1 Indicating if DST is in effect</Val>
              </DAI>
            </DOI>
            <DOI name="TmOfsTmm" desc="Offset of local time from UTC in minutes">
              <DAI name="minVal">
                <Val>-840</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT" desc="DST in use setting" />
            <DOI name="TmChgDT" desc="Local time of next change to daylight saving time">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="Local time of next change to standard time">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmSys" desc="System time" />
            <DOI name="DateSys" desc="System date" />
            <DOI name="TmOfsDT" desc="Daylight saving time offset">
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>720</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Global conditioning" prefix="LED" lnClass="PTRC" inst="1" lnType="LEDPTRC_ED2_G_7_#LIB2">
            <Private type="ABB_FunctionRefs">3c8c89b6-c193-52ef-8ccc-772e298fe24d</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2738,,0,0;MBS01,DA03,DA03,0,0,0,FB,2738,,0,0;I3C,DA03,DA03,1,0,68,11,0,68,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,65,10,10,65,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,66,10,10,66,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,67,10,10,67,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2736,,0,0;MBS01,DA03,DA03,0,0,0,FB,2736,,0,0;I3C,DA03,DA03,1,0,84,11,0,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,61,11,10,61,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,62,11,10,62,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,63,11,10,63,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Start</Val>
              </DAI>
            </DOI>
            <DOI name="InOp" desc="Input operate">
              <DAI name="d">
                <Val>Global conditioning Input operate</Val>
              </DAI>
              <DAI name="dU">
                <Val>Global conditioning Input operate</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Input start">
              <DAI name="d">
                <Val>Global conditioning Input start</Val>
              </DAI>
              <DAI name="dU">
                <Val>Global conditioning Input start</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Current (3I,CT)" prefix="IL1" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED2_F_25">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">14b6273a-a20b-56a2-97e9-0d329ba3bd44</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase A Current phasor magnitude correction of an external current transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase A Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,102,1,81,102,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I,CT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,101,1,81,101,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I,CT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScy" desc="Secondary rated current" />
            <DOI name="ARtgNom" desc="Network Nominal Current" />
            <DOI name="VRtgScyRat" desc="Rated Secondary Value" />
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="Current (3I,CT)" prefix="IL2" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED2_F_25">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">14b6273a-a20b-56a2-97e9-0d329ba3bd44</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. B">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase B Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>Current (3I,CT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>Current (3I,CT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScy" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgNom" desc="Network Nominal Current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1300</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>39</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="Current (3I,CT)" prefix="IL3" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED2_F_25">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">14b6273a-a20b-56a2-97e9-0d329ba3bd44</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. C">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase C Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>Current (3I,CT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>Current (3I,CT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScy" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgNom" desc="Network Nominal Current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1300</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>39</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="Current (Io,CT)" prefix="RES" lnClass="TCTR" inst="1" lnType="RESTCTR1_ED2_D_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">31</Private>
            <Private type="ABB_FunctionRefs">5adad809-2660-5cde-a72e-c3902fdacb25</Private>
            <DOI name="AmpSv" desc="Current (Sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Current phasor magnitude correction of an external current transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,106,1,81,106,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (Io,CT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,105,1,81,105,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (Io,CT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScy" desc="Secondary rated current" />
            <DOI name="RevPol" desc="Reverse polarity" />
          </LN>
          <LN desc="X120 (AIM)" prefix="X" lnClass="GGIO" inst="120" lnType="XGGIO120_ED2_E_18">
            <Private type="ABB_CommonSA_FunctionInstanceRef">10</Private>
            <Private type="ABB_FunctionRefs">86c3c96c-d8ab-5885-b6dd-cf2b3d5df334</Private>
            <DOI name="Ind1" desc="X120-Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3200,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3200,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,51,1,1,51,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="X120-Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3202,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3202,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,51,2,1,51,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="X120-Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3204,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3204,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,51,3,1,51,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="X120-Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3206,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3206,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,51,4,1,51,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X120 (AIM) X120-Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Voltage (3U,VT)" prefix="UL1" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED2_F_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">e557685c-5781-5973-86aa-694ef687c6b8</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="d">
                <Val>Voltage (3U,VT) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio" />
            <DOI name="Cor" desc="Amplitude corr. A">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,122,1,81,122,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U,VT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,121,1,81,121,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U,VT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection" />
            <DOI name="VInTyp" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (3U,VT)" prefix="UL2" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED2_F_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">e557685c-5781-5973-86aa-694ef687c6b8</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="d">
                <Val>Voltage (3U,VT) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. B">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>Voltage (3U,VT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>Voltage (3U,VT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (3U,VT)" prefix="UL3" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED2_F_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">e557685c-5781-5973-86aa-694ef687c6b8</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="d">
                <Val>Voltage (3U,VT) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. C">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="d">
                <Val>Voltage (3U,VT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="d">
                <Val>Voltage (3U,VT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScy" desc="Secondary rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
          </LN>
          <LN desc="Voltage (Uo,VT)" prefix="RES" lnClass="TVTR" inst="1" lnType="RESTVTR1_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">32</Private>
            <Private type="ABB_FunctionRefs">088f0abf-60a9-5cc2-84a8-4e0ab44bbde6</Private>
            <DOI name="VolSv" desc="Voltage (sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>440</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Voltage phasor magnitude correction of external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Voltage phasor angle correction of an external voltage transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,126,1,81,126,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo,VT) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,,0,0;I3C,DA03,DA03,0,81,125,1,81,125,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo,VT) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScy" desc="Rated secondary voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>210</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="X130 (AIM)" prefix="XA" lnClass="GGIO" inst="130" lnType="XAGGIO130_ED2_C_18">
            <Private type="ABB_CommonSA_FunctionInstanceRef">160</Private>
            <Private type="ABB_FunctionRefs">177f7bdb-9b87-5332-a999-4b7478868663</Private>
            <DOI name="Ind1" desc="X130-Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3184,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3184,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,54,1,1,54,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="X130-Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3186,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3186,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,54,2,1,54,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="X130-Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3188,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3188,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,54,3,1,54,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="X130-Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3190,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3190,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,54,4,1,54,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X130 (AIM) X130-Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="X110 (BIO)" prefix="X" lnClass="GGIO" inst="110" lnType="XGGIO110_ED2_E_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">17</Private>
            <Private type="ABB_FunctionRefs">d4860c4e-8e4e-5896-8a58-1659ee033f08</Private>
            <DOI name="SPCSO1" desc="X110-Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3232,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3232,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,101,1,52,101,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="X110-Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3234,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3234,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,102,1,52,102,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="X110-Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3236,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3236,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,103,1,52,103,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="X110-Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3238,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3238,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,104,1,52,104,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="X110-Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3216,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3216,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,1,1,52,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="X110-Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3218,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3218,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,2,1,52,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="X110-Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3220,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3220,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,3,1,52,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="X110-Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3222,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3222,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,4,1,52,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="X110-Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3224,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3224,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,5,1,52,5,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="X110-Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3226,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3226,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,6,1,52,6,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="X110-Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3228,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3228,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,7,1,52,7,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="X110-Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3230,,0,0;MBS02,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;MBS01,DA03,DA03,0,0,0,7B,3230,,0,0;MBS01,DA03,DA03,0,0,0,5B,-5,MomOnly,0,0;I3C,DA03,DA03,0,52,8,1,52,8,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X110 (BIO) X110-Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms5" desc="Input 5 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms6" desc="Input 6 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms7" desc="Input 7 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms8" desc="Input 8 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="DigInInv5" desc="Input 5 inversion" />
            <DOI name="DigInInv6" desc="Input 6 inversion" />
            <DOI name="DigInInv7" desc="Input 7 inversion" />
            <DOI name="DigInInv8" desc="Input 8 inversion" />
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="X000 (COM)" prefix="X" lnClass="GGIO" inst="90" lnType="XGGIO90_ED2_F_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">16</Private>
            <Private type="ABB_FunctionRefs">4d651acc-96d6-5861-93f8-158019f4f080</Private>
            <DOI name="CardNam" desc="Card information" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Redundant Ethernet" prefix="RCH" lnClass="LCCH" inst="1" lnType="RCHLCCH1_ED2_A_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">700</Private>
            <Private type="ABB_FunctionRefs">3848e6c5-6d48-5c51-9e0b-f94239ebf07d</Private>
            <DOI name="ChLiv" desc="Physical channel status of port A">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,90,1,10,90,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Physical channel status of port A</Val>
              </DAI>
            </DOI>
            <DOI name="RedChLiv" desc="Physical channel status of port B">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,91,1,10,91,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Physical channel status of port B</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status of port A">
              <DAI name="d">
                <Val>Redundant Ethernet Link status of port A</Val>
              </DAI>
            </DOI>
            <DOI name="RedLnkLiv" desc="Link status of port B">
              <DAI name="d">
                <Val>Redundant Ethernet Link status of port B</Val>
              </DAI>
            </DOI>
            <DOI name="RedCfg" desc="Redundant mode">
              <DAI name="d">
                <Val>Redundant Ethernet Redundant mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X1/X16 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="1" lnType="SCHLCCH1_ED2_A_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">704</Private>
            <Private type="ABB_FunctionRefs">26e0c6ef-0e3a-5399-8a22-fb211a739f5a</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,92,1,10,92,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X2 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="2" lnType="SCHLCCH2_ED2_A_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">705</Private>
            <Private type="ABB_FunctionRefs">17468554-5fa0-5f0f-a38f-c78a5bdddcdf</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,93,1,10,93,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="d">
                <Val>X2 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X2 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X3 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="3" lnType="SCHLCCH3_ED2_A_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">706</Private>
            <Private type="ABB_FunctionRefs">5af255e9-9730-56c9-8720-a766823ef27f</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,10,94,1,10,94,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="d">
                <Val>X3 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X3 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTRFRC1" prefix="FLT" lnClass="RFRC" inst="1" lnType="FLTRFRC0_ED2_H1_108">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">b397440d-b914-5245-b7d7-6784b4c2a790</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>H1</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,4,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,4,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,86,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,30,80,3000,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,30,80,3000,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,30,80,3000,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,30,80,3000,8000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="FltPtR" desc="Fault resistance" />
            <DOI name="FltDiskm" desc="Distance to fault measured in pu" />
            <DOI name="OpCnt" desc="time">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,32,0,9,1,0,10,1,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,32,0,9,1,0,10,1,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,999999,0,999999,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,999999,0,999999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,999999,0,999999,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,999999,0,999999,Ev-Upd,0" />
              <DAI name="t" sAddr="DNP02,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP02,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP02,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP02,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP02,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7;DNP01,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP01,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP01,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP01,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP01,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7" />
            </DOI>
            <DOI name="InOp" desc="Operate input for triggering">
              <DAI name="d">
                <Val>FLTRFRC1 Operate input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Start input for triggering">
              <DAI name="d">
                <Val>FLTRFRC1 Start input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Reset fault records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Reset fault records</Val>
              </DAI>
            </DOI>
            <DOI name="SelRow" desc="Select recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="DNP02,40,-1,0,16,0,0,0,0,1,0,1000,0,1000,AO SelectRec;DNP01,40,-1,0,16,0,0,0,0,1,0,1000,0,1000,AO SelectRec" />
              </SDI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>128</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Select recording</Val>
              </DAI>
            </DOI>
            <DOI name="TrgSet" desc="Triggering mode" />
            <DOI name="AMeasMod" desc="A measurement mode" />
            <DOI name="ProFcn" desc="Protection function">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,A,1,0,10,3,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,A,1,0,10,3,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-32768,32767,-32768,32767,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-32768,32767,-32768,32767,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-32768,32767,-32768,32767,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-32768,32767,-32768,32767,Ev-Upd,0" />
            </DOI>
            <DOI name="StrDur" desc="Maximum start duration of all stages during the fault">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,100,0,10000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,100,0,10000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,100,0,10000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,100,0,10000,Ev-Upd,0" />
              </SDI>
            </DOI>
            <DOI name="StrOpTm" desc="Operate time">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,6,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,6,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,10000000,0,10000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10000000,0,10000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,10000000,0,10000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10000000,0,10000000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Operate time</Val>
              </DAI>
            </DOI>
            <DOI name="ActSetGr" desc="Active setting group">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,8,1,0,10,12,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,8,1,0,10,12,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,1,6,1,6,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,1,6,1,6,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,1,6,1,6,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,1,6,1,6,Ev-Upd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="ShotPntr" desc="Shot pointer">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,8,1,0,10,13,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,8,1,0,10,13,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,1,7,1,7,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,1,7,1,7,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,1,7,1,7,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,1,7,1,7,Ev-Upd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Shot pointer</Val>
              </DAI>
            </DOI>
            <DOI name="Max50DifAA" desc="Maximum differential current phase A" />
            <DOI name="Max50DifAB" desc="Maximum differential current phase B" />
            <DOI name="Max50DifAC" desc="Maximum differential current phase C" />
            <DOI name="Max50RstAA" desc="Maximum bias current phase A" />
            <DOI name="Max50RstAB" desc="Maximum bias current phase B" />
            <DOI name="Max50RstAC" desc="Maximum bias current phase C" />
            <DOI name="DifAPhsA" desc="Differential current phase A" />
            <DOI name="DifAPhsB" desc="Differential current phase B" />
            <DOI name="DifAPhsC" desc="Differential current phase C" />
            <DOI name="RstAPhsA" desc="Bias current phase A" />
            <DOI name="RstAPhsB" desc="Bias current phase B" />
            <DOI name="RstAPhsC" desc="Bias current phase C" />
            <DOI name="DifARes" desc="Differential current residual" />
            <DOI name="RstARes" desc="Bias current residual" />
            <DOI name="Max50APhsA1" desc="Maximum phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,28,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,28,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,17,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsB1" desc="Maximum phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,29,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,29,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,18,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsC1" desc="Maximum phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,30,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,30,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,19,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50ARes1" desc="Maximum residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,31,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,31,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,20,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum residual current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsA1" desc="Phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,32,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,32,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,21,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsB1" desc="Phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,33,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,33,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,22,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsC1" desc="Phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,34,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,34,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,23,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="ARes1" desc="Residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,35,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,35,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,24,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AResClc1" desc="Calculated residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,36,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,36,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,25,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Calculated residual current</Val>
              </DAI>
            </DOI>
            <DOI name="APsSeq1" desc="Positive sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,37,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,37,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,26,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Positive sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="ANgSeq1" desc="Negative sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,38,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,38,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,27,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Negative sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhsA2" desc="Maximum phase A current (b)" />
            <DOI name="Max50APhsB2" desc="Maximum phase B current (b)" />
            <DOI name="Max50APhsC2" desc="Maximum phase C current (b)" />
            <DOI name="Max50ARes2" desc="Maximum residual current (b)" />
            <DOI name="APhsA2" desc="Phase A current (b)" />
            <DOI name="APhsB2" desc="Phase B current (b)" />
            <DOI name="APhsC2" desc="Phase C current (b)" />
            <DOI name="ARes2" desc="Residual current (b)" />
            <DOI name="AResClc2" desc="Calculated residual current (b)" />
            <DOI name="APsSeq2" desc="Positive sequence current (b)" />
            <DOI name="ANgSeq2" desc="Negative sequence current (b)" />
            <DOI name="Max50APhsA3" desc="Maximum phase A current (c)" />
            <DOI name="Max50APhsB3" desc="Maximum phase B current (c)" />
            <DOI name="Max50APhsC3" desc="Maximum phase C current (c)" />
            <DOI name="Max50ARes3" desc="Maximum residual current (c)" />
            <DOI name="APhsA3" desc="Phase A current (c)" />
            <DOI name="APhsB3" desc="Phase B current (c)" />
            <DOI name="APhsC3" desc="Phase C current (c)" />
            <DOI name="ARes3" desc="Residual current (c)" />
            <DOI name="AResClc3" desc="Calculated residual current (c)" />
            <DOI name="APsSeq3" desc="Positive sequence current (c)" />
            <DOI name="ANgSeq3" desc="Negative sequence current (c)" />
            <DOI name="PhVPhsA1" desc="Phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,39,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,39,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,50,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsB1" desc="Phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,40,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,40,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,51,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsC1" desc="Phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,41,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,41,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,52,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsAB1" desc="Phase A to phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,42,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,42,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,53,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A to phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsBC1" desc="Phase B to phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,43,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,43,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,54,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B to phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsCA1" desc="Phase C to phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,44,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,44,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,55,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C to phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VRes1" desc="Residual voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,45,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,45,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,56,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VZro1" desc="Zero sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,46,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,46,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,57,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Zero sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VPsSeq1" desc="Positive sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,47,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,47,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,58,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Positive sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VNgSeq1" desc="Negative sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,48,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,48,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,59,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Negative sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsA2" desc="Phase A voltage (b)" />
            <DOI name="PhVPhsB2" desc="Phase B voltage (b)" />
            <DOI name="PhVPhsC2" desc="Phase C voltage (b)" />
            <DOI name="PPVPhsAB2" desc="Phase A to phase B voltage (b)" />
            <DOI name="PPVPhsBC2" desc="Phase B to phase C voltage (b)" />
            <DOI name="PPVPhsCA2" desc="Phase C to phase A voltage (b)" />
            <DOI name="VRes2" desc="Residual voltage (b)" />
            <DOI name="VZro2" desc="Zero sequence voltage (b)" />
            <DOI name="VPsSeq2" desc="Positive sequence voltage (b)" />
            <DOI name="VNgSeq2" desc="Negative sequence voltage (b)" />
            <DOI name="MaxTmpRl" desc="PTTR thermal level">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,49,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,49,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,70,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,99.99,0,9999,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,99.99,0,9999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,99.99,0,9999,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,99.99,0,9999,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 PTTR thermal level</Val>
              </DAI>
            </DOI>
            <DOI name="AMaxNgPs" desc="PDNSPTOC1 rat. I2/I1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,50,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,50,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,71,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,999.99,0,99999,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,999.99,0,99999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,999.99,0,99999,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,999.99,0,99999,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 PDNSPTOC1 rat. I2/I1</Val>
              </DAI>
            </DOI>
            <DOI name="DifANAngVN1" desc="Angle residual voltage - residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,80,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,80,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,72,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle residual voltage - residual current</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAAngVBC1" desc="Angle phase B to phase C voltage - phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,81,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,81,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,73,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase B to phase C voltage - phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="DifABAngVCA1" desc="Angle phase C to phase A voltage - phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,82,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,82,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,74,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase C to phase A voltage - phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="DifACAngVAB1" desc="Angle phase A to phase B voltage - phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,83,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,83,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,75,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase A to phase B voltage - phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="DifANAngVN2" desc="Angle residual voltage - residual current (b)" />
            <DOI name="DifAAAngVBC2" desc="Angle phase B to phase C voltage - phase A current (b)" />
            <DOI name="DifABAngVCA2" desc="Angle phase C to phase A voltage - phase B current (b)" />
            <DOI name="DifACAngVAB2" desc="Angle phase A to phase B voltage - phase C current (b)" />
            <DOI name="HzRteChg" desc="Frequency gradient">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,51,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,51,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,80,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-10.00,10.00,-1000,1000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,-10.00,10.00,-1000,1000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,-10.00,10.00,-1000,1000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,-10.00,10.00,-1000,1000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="CondNeut" desc="Conductance Yo">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Conductance Yo</Val>
              </DAI>
            </DOI>
            <DOI name="SusNeut" desc="Susceptance Yo">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Susceptance Yo</Val>
              </DAI>
            </DOI>
            <DOI name="PPLoopRis" desc="Fault loop resistance" />
            <DOI name="PPLoopReact" desc="Fault loop reactance" />
            <DOI name="InCBClr" desc="Breaker open status">
              <DAI name="d">
                <Val>FLTRFRC1 Breaker open status</Val>
              </DAI>
            </DOI>
            <DOI name="CBClrTm" desc="Breaker clear time">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,1000,0,10,58,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,1000,0,10,58,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,85,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,3.000,0,3000,Record,0;DNP02,30,-1,0,5,0,0,0,0,1,0,3.000,0,3000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,1,0,3.000,0,3000,Record,0;DNP01,30,-1,0,5,0,0,0,0,1,0,3.000,0,3000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Breaker clear time</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHIPTOC1" prefix="PHI" lnClass="PTOC" inst="1" lnType="PHIPTOC1_ED2_E_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">22</Private>
            <Private type="ABB_FunctionRefs">40d45dfd-6b24-5dd6-a8cc-ed79d50f503a</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2910,,0,0;MBS01,DA03,DA03,0,0,0,FB,2910,,0,0;I3C,DA03,DA03,1,162,97,11,162,97,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,2912,,0,0;MBS01,DA03,DA03,0,0,0,FB,2912,,0,0;I3C,DA03,DA03,0,162,34,11,162,34,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,2914,,0,0;MBS01,DA03,DA03,0,0,0,FB,2914,,0,0;I3C,DA03,DA03,0,162,35,11,162,35,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,2916,,0,0;MBS01,DA03,DA03,0,0,0,FB,2916,,0,0;I3C,DA03,DA03,0,162,36,11,162,36,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2918,,0,0;MBS01,DA03,DA03,0,0,0,FB,2918,,0,0;I3C,DA03,DA03,1,162,99,10,162,99,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>PHIPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="CCSPVC1" prefix="CC" lnClass="SPVC" inst="1" lnType="CCSPVC1_ED2_D_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">154</Private>
            <Private type="ABB_FunctionRefs">665b97db-24af-596d-ba91-6bf61cc53986</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>CCSPVC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrVal" desc="Minimum operate current differential level">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxOpA" desc="Block of the function at high phase current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FailACirc" desc="Detection of current circuit failure">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3002,,0,0;MBS01,DA03,DA03,0,0,0,FB,3002,,0,0;I3C,DA03,DA03,1,71,21,1,71,21,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCSPVC1 Detection of current circuit failure</Val>
              </DAI>
            </DOI>
            <DOI name="SigFailAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3004,,0,0;MBS01,DA03,DA03,0,0,0,FB,3004,,0,0;I3C,DA03,DA03,1,71,22,1,71,22,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCSPVC1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TestSpvn" desc="Test control for outputs" />
            <DOI name="DifAClc" desc="IDIFF">
              <DAI name="d">
                <Val>CCSPVC1 IDIFF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SEQSPVC1" prefix="SEQ" lnClass="SPVC" inst="1" lnType="SEQSPVC1_ED2_D_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">155</Private>
            <Private type="ABB_FunctionRefs">0de58de8-be0c-58fd-8c01-f22420feee6e</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>SEQSPVC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="General start of function ">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2996,,0,0;MBS01,DA03,DA03,0,0,0,FB,2996,,0,0;I3C,DA03,DA03,1,22,84,11,22,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 General start of function </Val>
              </DAI>
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2998,,0,0;MBS01,DA03,DA03,0,0,0,FB,2998,,0,0;I3C,DA03,DA03,1,22,94,11,22,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 Three-phase start of function</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="Active when circuit breaker is closed">
              <DAI name="d">
                <Val>SEQSPVC1 Active when circuit breaker is closed</Val>
              </DAI>
            </DOI>
            <DOI name="InDCPosOpn" desc="Active when line disconnector is open">
              <DAI name="d">
                <Val>SEQSPVC1 Active when line disconnector is open</Val>
              </DAI>
            </DOI>
            <DOI name="InMCBPsOpn" desc="Active when external MCB opens protected Volt. circuit">
              <DAI name="d">
                <Val>SEQSPVC1 Active when external MCB opens protected Volt. circuit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operate level of phase current for delta calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevA" desc="Operate level of neg seq undercurrent element">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteA" desc="Operate level of change in phase current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteEna" desc="Enabling operation of change based function" />
            <DOI name="ChgRteV" desc="Operate level of change in phase voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.25</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaSealIn" desc="Enabling seal in functionality" />
            <DOI name="BlkValV" desc="Minimum operate level of phase voltage for delta calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SealInV" desc="Operate level of seal-in phase voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevV" desc="Operate level of neg seq overvoltage element">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TestSpvn" desc="SEQSPVC1" />
            <DOI name="DeaLinValA" desc="Operate level for open phase current detection">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="INTRPTEF1" prefix="INTR" lnClass="PTEF" inst="1" lnType="INTRPTEF1_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">79</Private>
            <Private type="ABB_FunctionRefs">6b4a3f85-16cb-5d77-b005-b61d55a75efe</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2948,,0,0;MBS01,DA03,DA03,0,0,0,FB,2948,,0,0;I3C,DA03,DA03,1,158,84,11,158,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>INTRPTEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2950,,0,0;MBS01,DA03,DA03,0,0,0,FB,2950,,0,0;I3C,DA03,DA03,1,158,90,10,158,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>INTRPTEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="GndStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InhEF" desc="Block EF">
              <DAI name="d">
                <Val>INTRPTEF1 Block EF</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="PkCntLim" desc="Min requirement for peak counter before start in IEF mode">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="OpModTEF" desc="Operation mode for function" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="CCBRBRF1" prefix="CCB" lnClass="RBRF" inst="1" lnType="CCBRBRF1_ED2_E_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">51</Private>
            <Private type="ABB_FunctionRefs">fd2e14bb-7e5e-537b-9819-d93acc8fb89c</Private>
            <DOI name="Str" desc="Delayed CB failure alarm">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2828,,0,0;MBS01,DA03,DA03,0,0,0,FB,2828,,0,0;I3C,DA03,DA03,0,240,101,11,240,101,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Delayed CB failure alarm</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure trip (external trip)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2830,,0,0;MBS01,DA03,DA03,0,0,0,FB,2830,,0,0;I3C,DA03,DA03,0,240,102,10,240,102,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Breaker failure trip (external trip)</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn" desc="Operate, retrip (internal trip)">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2832,,0,0;MBS01,DA03,DA03,0,0,0,FB,2832,,0,0;I3C,DA03,DA03,0,240,103,10,240,103,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CCBRBRF1 Operate, retrip (internal trip)</Val>
              </DAI>
            </DOI>
            <DOI name="FailMod" desc="Breaker Failure Detection Mode (current, breaker status, both, other)" />
            <DOI name="FailTmms" desc="Breaker Failure Time Delay for bus bar trip">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrTmms" desc="Three Pole Retrip Time Delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="DetValA" desc="Current Detector Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ReTrMod" desc="Retrip Mode" />
            <DOI name="TrPlsTmms" desc="Trip pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="DetValARes" desc="Current Detector Value for residual current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMeasMod" desc="Measurement mode selection (current): 2= DFT; 3= Peak-to-Peak" />
            <DOI name="CBAlmTmms" desc="Circuit breaker faulty alarm delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpExMod" desc="Select type of backup trip logic" />
            <DOI name="InStr" desc="CBFP start command">
              <DAI name="d">
                <Val>CCBRBRF1 CBFP start command</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="CB in closed poisition">
              <DAI name="d">
                <Val>CCBRBRF1 CB in closed poisition</Val>
              </DAI>
            </DOI>
            <DOI name="InCBFlt" desc="CB faulty and unable to trip">
              <DAI name="d">
                <Val>CCBRBRF1 CB faulty and unable to trip</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="StrLtcMod" desc="Start reset delayed or immediately" />
          </LN>
          <LN desc="SPCGAPC1" prefix="SPC" lnClass="GAPC" inst="1" lnType="SPCGAPC1_ED2_D_7_#LIB2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">125</Private>
            <Private type="ABB_FunctionRefs">5ccb0890-3c95-5684-b3b7-f8ef76e3d837</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>SPCGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>SPCGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>SPCGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>SPCGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>SPCGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>SPCGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>SPCGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>SPCGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="IN9">
              <DAI name="d">
                <Val>SPCGAPC1 IN9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="IN10">
              <DAI name="d">
                <Val>SPCGAPC1 IN10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="IN11">
              <DAI name="d">
                <Val>SPCGAPC1 IN11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="IN12">
              <DAI name="d">
                <Val>SPCGAPC1 IN12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="IN13">
              <DAI name="d">
                <Val>SPCGAPC1 IN13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="IN14">
              <DAI name="d">
                <Val>SPCGAPC1 IN14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="IN15">
              <DAI name="d">
                <Val>SPCGAPC1 IN15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="IN16">
              <DAI name="d">
                <Val>SPCGAPC1 IN16</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2112,0,5,0,,0,0,0;MBS01,DA10,DA10,1,2112,0,5,0,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,141,20,11,141,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 1</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2113,0,5,1,,0,0,0;MBS01,DA10,DA10,1,2113,0,5,1,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,142,20,11,142,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 2</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2114,0,5,2,,0,0,0;MBS01,DA10,DA10,1,2114,0,5,2,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,143,20,11,143,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 3</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2115,0,5,3,,0,0,0;MBS01,DA10,DA10,1,2115,0,5,3,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,144,20,11,144,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 4</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2116,0,5,4,,0,0,0;MBS01,DA10,DA10,1,2116,0,5,4,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,145,20,11,145,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 5</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2117,0,5,5,,0,0,0;MBS01,DA10,DA10,1,2117,0,5,5,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,146,20,11,146,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 6</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2118,0,5,6,,0,0,0;MBS01,DA10,DA10,1,2118,0,5,6,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,147,20,11,147,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 7</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2119,0,5,7,,0,0,0;MBS01,DA10,DA10,1,2119,0,5,7,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,148,20,11,148,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 8</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2120,0,5,8,,0,0,0;MBS01,DA10,DA10,1,2120,0,5,8,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,149,20,11,149,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 9</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2121,0,5,9,,0,0,0;MBS01,DA10,DA10,1,2121,0,5,9,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,150,20,11,150,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 10</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2122,0,5,10,,0,0,0;MBS01,DA10,DA10,1,2122,0,5,10,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,151,20,11,151,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 11</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2123,0,5,11,,0,0,0;MBS01,DA10,DA10,1,2123,0,5,11,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,152,20,11,152,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 12</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2124,0,5,12,,0,0,0;MBS01,DA10,DA10,1,2124,0,5,12,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,153,20,11,153,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 13</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2125,0,5,13,,0,0,0;MBS01,DA10,DA10,1,2125,0,5,13,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,154,20,11,154,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 14</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2126,0,5,14,,0,0,0;MBS01,DA10,DA10,1,2126,0,5,14,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,155,20,11,155,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 15</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,2127,0,5,15,,0,0,0;MBS01,DA10,DA10,1,2127,0,5,15,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,11,156,20,11,156,-1,0,20,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 16</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="LocRemRst" desc="Loc Rem restriction" />
          </LN>
          <LN desc="TRPPTRC1" prefix="TRP" lnClass="PTRC" inst="1" lnType="TRPPTRC1_ED2_F_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">237</Private>
            <Private type="ABB_FunctionRefs">18d0c683-b03c-590b-b3b0-b3b64a09bc8e</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2742,,0,0;MBS01,DA03,DA03,0,0,0,FB,2742,,0,0;I3C,DA03,DA03,1,10,2,10,10,2,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 General trip output signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC1 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2740,,0,0;MBS01,DA03,DA03,0,0,0,FB,2740,,0,0;I3C,DA03,DA03,1,10,1,10,10,1,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 Operate input signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC1 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Minimum duration of trip output signal ">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode" />
            <DOI name="LORs" desc="RST_LKOUT">
              <DAI name="d">
                <Val>TRPPTRC1 RST_LKOUT</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <DAI name="d">
                <Val>TRPPTRC1 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="d">
                <Val>TRPPTRC1 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TRPPTRC2" prefix="TRP" lnClass="PTRC" inst="2" lnType="TRPPTRC2_ED2_F_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">238</Private>
            <Private type="ABB_FunctionRefs">e7607bd8-a368-5943-b501-1b63c455793e</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2746,,0,0;MBS01,DA03,DA03,0,0,0,FB,2746,,0,0;I3C,DA03,DA03,1,10,4,10,10,4,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 General trip output signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC2 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2744,,0,0;MBS01,DA03,DA03,0,0,0,FB,2744,,0,0;I3C,DA03,DA03,1,10,3,10,10,3,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC2 Operate input signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC2 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Minimum duration of trip output signal ">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode" />
            <DOI name="LORs" desc="RST_LKOUT">
              <DAI name="d">
                <Val>TRPPTRC2 RST_LKOUT</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <DAI name="d">
                <Val>TRPPTRC2 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="d">
                <Val>TRPPTRC2 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TONGAPC1" prefix="TON" lnClass="GAPC" inst="1" lnType="TONGAPC1_ED2_B_39">
            <Private type="ABB_CommonSA_FunctionInstanceRef">530</Private>
            <Private type="ABB_FunctionRefs">a248bfcd-46c0-5f0f-b970-141b2b3b4f3b</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>TONGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>TONGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>TONGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>TONGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>TONGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>TONGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>TONGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>TONGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="d">
                <Val>TONGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="d">
                <Val>TONGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="d">
                <Val>TONGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="d">
                <Val>TONGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="d">
                <Val>TONGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="d">
                <Val>TONGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="d">
                <Val>TONGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="d">
                <Val>TONGAPC1 Q8</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms1" desc="On delay time 1">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms2" desc="On delay time 2">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms3" desc="On delay time 3">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms4" desc="On delay time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms5" desc="On delay time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms6" desc="On delay time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms7" desc="On delay time 7">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms8" desc="On delay time 8">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="INRPHAR1" prefix="INR" lnClass="PHAR" inst="1" lnType="INRPHAR1_ED2_C_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">100</Private>
            <Private type="ABB_FunctionRefs">d25cf0f2-b041-51a8-8798-a57b1cce60c2</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2964,,0,0;MBS01,DA03,DA03,0,0,0,FB,2964,,0,0;I3C,DA03,DA03,0,167,84,11,167,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,2966,,0,0;MBS01,DA03,DA03,0,0,0,FB,2966,,0,0;I3C,DA03,DA03,0,167,64,11,167,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,2968,,0,0;MBS01,DA03,DA03,0,0,0,FB,2968,,0,0;I3C,DA03,DA03,0,167,65,11,167,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,2970,,0,0;MBS01,DA03,DA03,0,0,0,FB,2970,,0,0;I3C,DA03,DA03,0,167,66,11,167,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>INRPHAR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="PhStr" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="TPGAPC1" prefix="TP" lnClass="GAPC" inst="1" lnType="TPGAPC1_ED2_C_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">501</Private>
            <Private type="ABB_FunctionRefs">96fd5ead-17ff-5574-86b5-5737ffb237ea</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>TPGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>TPGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="d">
                <Val>TPGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="d">
                <Val>TPGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VMMXU1" prefix="V" lnClass="MMXU" inst="1" lnType="VMMXU1_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">44</Private>
            <Private type="ABB_FunctionRefs">51f4062e-672d-55bf-a135-3b7ae92e47e8</Private>
            <DOI name="PPV" desc="Phase to phase voltages">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,155,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,155,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,2,2,0,0,8,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,156,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,156,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,9,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,157,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,157,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,10,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to phase voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,152,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,152,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,4,5,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,153,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,153,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,5,6,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,154,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,154,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,6,7,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to ground voltages</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="VMeasMod" desc="Selects used measurement mode" />
            <DOI name="NumPh" desc="Num of phases" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2784,,0,0;MBS01,DA03,DA03,0,0,0,FB,2784,,0,0;I3C,DA03,DA03,1,211,1,1,211,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2786,,0,0;MBS01,DA03,DA03,0,0,0,FB,2786,,0,0;I3C,DA03,DA03,1,211,2,1,211,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2788,,0,0;MBS01,DA03,DA03,0,0,0,FB,2788,,0,0;I3C,DA03,DA03,1,211,3,1,211,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2790,,0,0;MBS01,DA03,DA03,0,0,0,FB,2790,,0,0;I3C,DA03,DA03,1,211,4,1,211,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 Low alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VMMXU1" prefix="VAV" lnClass="MMXU" inst="1" lnType="VAVMMXU1_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">44</Private>
            <Private type="ABB_FunctionRefs">51f4062e-672d-55bf-a135-3b7ae92e47e8</Private>
            <DOI name="PPV" desc="Phase to phase voltages">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1957,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1957,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,194,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1958,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1958,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,195,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1959,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1959,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,196,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to phase voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to earth voltages">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1954,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1954,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,191,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1955,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1955,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,192,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1956,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1956,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,193,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to earth voltages</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Calculation start">
              <DAI name="setSrcRef">
                <Val>VMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHHPDOC1" prefix="DPHH" lnClass="PTOC" inst="1" lnType="DPHHPTOC1_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">137</Private>
            <Private type="ABB_FunctionRefs">f95df21f-3a80-5840-94e5-d7fd9c3765ee</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3026,,0,0;MBS01,DA03,DA03,0,0,0,FB,3026,,0,0;I3C,DA03,DA03,1,32,96,11,32,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3028,,0,0;MBS01,DA03,DA03,0,0,0,FB,3028,,0,0;I3C,DA03,DA03,0,32,44,11,32,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3030,,0,0;MBS01,DA03,DA03,0,0,0,FB,3030,,0,0;I3C,DA03,DA03,0,32,45,11,32,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3032,,0,0;MBS01,DA03,DA03,0,0,0,FB,3032,,0,0;I3C,DA03,DA03,0,32,46,11,32,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3034,,0,0;MBS01,DA03,DA03,0,0,0,FB,3034,,0,0;I3C,DA03,DA03,1,32,98,10,32,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHHPDOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DPHHPDOC1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="d">
                <Val>DPHHPDOC1 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHHPDOC1" prefix="DPHH" lnClass="RDIR" inst="1" lnType="DPHHRDIR1_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">137</Private>
            <Private type="ABB_FunctionRefs">f95df21f-3a80-5840-94e5-d7fd9c3765ee</Private>
            <DOI name="Dir" desc="DIR">
              <DAI name="d">
                <Val>DPHHPDOC1 DIR</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsA" desc="Calc angle difference phase A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsB" desc="Calc angle difference phase B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsC" desc="Calc angle difference phase C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHHPDOC1 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="d">
                <Val>DPHHPDOC1 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC1" prefix="DPHL" lnClass="PTOC" inst="1" lnType="DPHLPTOC1_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">135</Private>
            <Private type="ABB_FunctionRefs">e38e380b-cf50-5a6d-95ea-60210d3257b8</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3006,,0,0;MBS01,DA03,DA03,0,0,0,FB,3006,,0,0;I3C,DA03,DA03,1,32,84,11,32,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3008,,0,0;MBS01,DA03,DA03,0,0,0,FB,3008,,0,0;I3C,DA03,DA03,0,32,64,11,32,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3010,,0,0;MBS01,DA03,DA03,0,0,0,FB,3010,,0,0;I3C,DA03,DA03,0,32,65,11,32,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3012,,0,0;MBS01,DA03,DA03,0,0,0,FB,3012,,0,0;I3C,DA03,DA03,0,32,66,11,32,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3014,,0,0;MBS01,DA03,DA03,0,0,0,FB,3014,,0,0;I3C,DA03,DA03,1,32,90,10,32,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DPHLPDOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>DPHLPDOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="AMeasMod" desc="Measuring mode" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="NonDir" desc="Forces protection to non-directional">
              <DAI name="d">
                <Val>DPHLPDOC1 Forces protection to non-directional</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DPHLPDOC1" prefix="DPHL" lnClass="RDIR" inst="1" lnType="DPHLRDIR1_ED2_E_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">135</Private>
            <Private type="ABB_FunctionRefs">e38e380b-cf50-5a6d-95ea-60210d3257b8</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DPHLPDOC1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Min operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Min operate voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarising Quantity" />
            <DOI name="VMemTmms" desc="Voltage memory time">
              <DAI name="maxVal">
                <Val>3000</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsA" desc="Calc angle difference phase A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsB" desc="Calc angle difference phase B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase B</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAngPhsC" desc="Calc angle difference phase C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DPHLPDOC1 Calc angle difference phase C</Val>
              </DAI>
            </DOI>
            <DOI name="VMemUsedSt" desc="Voltage memory in use status">
              <DAI name="d">
                <Val>DPHLPDOC1 Voltage memory in use status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DEFHPDEF1" prefix="DEFH" lnClass="PTOC" inst="1" lnType="DEFHPTOC1_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <Private type="ABB_FunctionRefs">5bc40f9a-720e-53f0-955b-6432c618df7a</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2928,,0,0;MBS01,DA03,DA03,0,0,0,FB,2928,,0,0;I3C,DA03,DA03,1,163,96,11,163,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2930,,0,0;MBS01,DA03,DA03,0,0,0,FB,2930,,0,0;I3C,DA03,DA03,1,163,98,10,163,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFHPDEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFHPDEF1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFHPDEF1" prefix="DEFH" lnClass="RDIR" inst="1" lnType="DEFHRDIR1_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <Private type="ABB_FunctionRefs">5bc40f9a-720e-53f0-955b-6432c618df7a</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFHPDEF1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFHPDEF1 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFHPDEF1 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFHPDEF1 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFHPDEF1 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="DEFLPDEF2" prefix="DEFL" lnClass="PTOC" inst="2" lnType="DEFLPTOC2_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">27</Private>
            <Private type="ABB_FunctionRefs">4fd00ff7-1127-5d23-877f-22b0e6e4074b</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2924,,0,0;MBS01,DA03,DA03,0,0,0,FB,2924,,0,0;I3C,DA03,DA03,1,163,94,11,163,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2926,,0,0;MBS01,DA03,DA03,0,0,0,FB,2926,,0,0;I3C,DA03,DA03,1,163,91,10,163,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Curve parameter E" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFLPDEF2 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time">
              <DAI name="d">
                <Val>DEFLPDEF2 Ratio of start time / operate time</Val>
              </DAI>
            </DOI>
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFLPDEF2" prefix="DEFL" lnClass="RDIR" inst="2" lnType="DEFLRDIR2_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">27</Private>
            <Private type="ABB_FunctionRefs">4fd00ff7-1127-5d23-877f-22b0e6e4074b</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFLPDEF2 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFLPDEF2 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFLPDEF2 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF2 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF2 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="DEFLPDEF1" prefix="DEFL" lnClass="PTOC" inst="1" lnType="DEFLPTOC1_ED2_F_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <Private type="ABB_FunctionRefs">8da41556-e7f7-5dc7-a95b-8f32b2db2ae1</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2920,,0,0;MBS01,DA03,DA03,0,0,0,FB,2920,,0,0;I3C,DA03,DA03,1,163,84,11,163,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2922,,0,0;MBS01,DA03,DA03,0,0,0,FB,2922,,0,0;I3C,DA03,DA03,1,163,90,10,163,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>DEFLPDEF1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Curve parameter E" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Selection of reset curve type" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="Directional Mode" />
            <DOI name="VStr" desc="Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AllwNonDir" desc="Allows prot activation as non-dir when dir info is invalid" />
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="InEnaMult" desc="Enables current multiplier">
              <DAI name="d">
                <Val>DEFLPDEF1 Enables current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="EnaVLim" desc="Enable voltage limit" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="DEFLPDEF1" prefix="DEFL" lnClass="RDIR" inst="1" lnType="DEFLRDIR1_ED2_F_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <Private type="ABB_FunctionRefs">8da41556-e7f7-5dc7-a95b-8f32b2db2ae1</Private>
            <DOI name="Dir" desc="Direction">
              <DAI name="d">
                <Val>DEFLPDEF1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="Characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinFwdAng" desc="Minimum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinRvAng" desc="Minimum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxFwdAng" desc="Maximum phase angle in forward direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxRvAng" desc="Maximum phase angle in reverse direction">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operating current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.005</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkValV" desc="Minimum operating voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PolQty" desc="Polarizing quantity" />
            <DOI name="InRcaCtl" desc="Relay characteristic angle control">
              <DAI name="d">
                <Val>DEFLPDEF1 Relay characteristic angle control</Val>
              </DAI>
            </DOI>
            <DOI name="OpModEF" desc="Operation criteria" />
            <DOI name="CorAng" desc="Correction angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RevPol" desc="Rotate polarizing quantity" />
            <DOI name="OpAEF" desc="Operating current for EF protection">
              <DAI name="d">
                <Val>DEFLPDEF1 Operating current for EF protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF1 Angle between operating and polarizing quantity</Val>
              </DAI>
            </DOI>
            <DOI name="OpChrAng" desc="Angle between operating angle and characteristic angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DEFLPDEF1 Angle between operating angle and characteristic angle</Val>
              </DAI>
            </DOI>
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="T1PTTR1" prefix="T1" lnClass="PTTR" inst="1" lnType="T1PTTR1_ED2_F_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">14</Private>
            <Private type="ABB_FunctionRefs">95b6ee71-6021-5755-948e-c708812ec052</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Tmp" desc="TEMP">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,18,146,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,18,146,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,-100,9999.9,-1000,99999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-100,9999.9,-1000,99999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 TEMP</Val>
              </DAI>
            </DOI>
            <DOI name="TmpRl" desc="TEMP_RL">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,18,147,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,18,147,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,100,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,99.9,0,999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,99.9,0,999,AI-EvUpd,0" />
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 TEMP_RL</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2972,,0,0;MBS01,DA03,DA03,0,0,0,FB,2972,,0,0;I3C,DA03,DA03,1,168,84,11,168,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2976,,0,0;MBS01,DA03,DA03,0,0,0,FB,2976,,0,0;I3C,DA03,DA03,1,168,90,10,168,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="AlmThm" desc="Thermal Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2974,,0,0;MBS01,DA03,DA03,0,0,0,FB,2974,,0,0;I3C,DA03,DA03,1,168,85,11,168,85,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Thermal Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TmpMax" desc="Operate level temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ConsTms1" desc="Time constant for thermal model">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AlmVal" desc="Alarm level temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RsTmp" desc="Reset temperature">
              <DAI name="d">
                <Val>T1PTTR1 Reset temperature</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable multiplier for reference setting">
              <DAI name="d">
                <Val>T1PTTR1 Enable multiplier for reference setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkThm" desc="Block reclose signal">
              <DAI name="d">
                <Val>T1PTTR1 Block reclose signal</Val>
              </DAI>
            </DOI>
            <DOI name="TmpUsed" desc="The ambient temperature used in the calculation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,A,1,0,218,148,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,A,1,0,218,148,,-1,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 The ambient temperature used in the calculation</Val>
              </DAI>
            </DOI>
            <DOI name="TmpAmb" desc="Ambient temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 Ambient temperature</Val>
              </DAI>
            </DOI>
            <DOI name="OpTm" desc="Estimated time to operate">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,149,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,149,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkThmRsTm" desc="Estimated time to deactivate BLK_CLOSE">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,150,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,150,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMult" desc="Current reference multiplier for thermal model">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ARef" desc="Current reference for thermal model">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnvTmpSet" desc="Ambient temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniTmp" desc="Temperature calculation initial value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RecTmpSet" desc="Temperature for reset of BLK_CLOSE after operate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmpR" desc="Temperature rise">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PHPTOV3" prefix="PH" lnClass="PTOV" inst="3" lnType="PHPTOV3_ED2_D_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">142</Private>
            <Private type="ABB_FunctionRefs">e227807f-5c8c-5866-980f-dd9daec7ebbd</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3108,,0,0;MBS01,DA03,DA03,0,0,0,FB,3108,,0,0;I3C,DA03,DA03,1,40,96,11,40,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3110,,0,0;MBS01,DA03,DA03,0,0,0,FB,3110,,0,0;I3C,DA03,DA03,0,40,44,11,40,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3112,,0,0;MBS01,DA03,DA03,0,0,0,FB,3112,,0,0;I3C,DA03,DA03,0,40,45,11,40,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3114,,0,0;MBS01,DA03,DA03,0,0,0,FB,3114,,0,0;I3C,DA03,DA03,0,40,46,11,40,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3116,,0,0;MBS01,DA03,DA03,0,0,0,FB,3116,,0,0;I3C,DA03,DA03,1,40,98,10,40,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
