              </SDI>
            </DOI>
            <DOI name="Cor" desc="Voltage phasor magnitude correction of external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Voltage phasor angle correction of an external voltage transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,126,1,81,126,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,125,1,81,125,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Rated secondary voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>240</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="2" lnType="LEDGGIO2_ED2_G_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">534</Private>
            <Private type="ABB_FunctionRefs">f3824e74-3963-577d-ae7c-928966c3b4e3,cbb0fb01-81bd-5f2e-87d5-f79ace90660c,4c1b78a3-199f-5896-960b-40d0b5a6a7bf,cf9e90be-de09-531f-b25e-399a6050a179,45394e0a-3828-548b-9ef5-8de92d5b9f83,43a797b8-7328-58c2-b527-37a5970139c9,d0eb64b4-2d25-5949-8dfe-5e75f3afb804,f6b2bac9-f9f1-55c0-a67f-e4b765d4deea,fd93df40-5a24-5074-803c-69d83f71c971,5969da8f-1051-540e-851a-229fa33de837,2a65430f-8c02-5d93-833c-8c16248e7ea7</Private>
            <DOI name="Alm1" desc="Alarm input for LED 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 15">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 16">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 17">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 18">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 19">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 20">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 21">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 22">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 15">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 16">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 17">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 18">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 19">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 20">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 21">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 22">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 12">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED12 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED12 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED12 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED12 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,100,1,253,100,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,150,0D,253,150,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 12</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 12</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 13">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED13 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED13 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED13 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED13 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,101,1,253,101,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,151,0D,253,151,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 13</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 13</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 14">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED14 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED14 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED14 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED14 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,102,1,253,102,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,152,0D,253,152,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 14</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 14</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 15">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED15 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED15 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED15 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED15 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,103,1,253,103,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,153,0D,253,153,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 15</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 15</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 17">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED16 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED16 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED16 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED16 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,104,1,253,104,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,154,0D,253,154,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 16</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 16</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 17">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED17 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED17 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED17 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED17 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,105,1,253,105,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,155,0D,253,155,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 17</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 17</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 18">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED18 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED18 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED18 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED18 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,106,1,253,106,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,156,0D,253,156,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 18</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 18</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 19">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED19 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED19 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED19 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED19 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,107,1,253,107,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,157,0D,253,157,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 19</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 19</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 20">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED20 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED20 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED20 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED20 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,108,1,253,108,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,158,0D,253,158,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 20</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 20</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 21">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED21 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED21 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED21 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED21 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,109,1,253,109,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,159,0D,253,159,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 21</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 21</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 22">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED22 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED22 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED22 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED22 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,110,1,253,110,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,160,0D,253,160,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 22</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 22</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 12" />
            <DOI name="InRsLED2" desc="Reset input for LED 13" />
            <DOI name="InRsLED3" desc="Reset input for LED 14" />
            <DOI name="InRsLED4" desc="Reset input for LED 15" />
            <DOI name="InRsLED5" desc="Reset input for LED 16" />
            <DOI name="InRsLED6" desc="Reset input for LED 17" />
            <DOI name="InRsLED7" desc="Reset input for LED 18" />
            <DOI name="InRsLED8" desc="Reset input for LED 19" />
            <DOI name="InRsLED9" desc="Reset input for LED 20" />
            <DOI name="InRsLED10" desc="Reset input for LED 21" />
            <DOI name="InRsLED11" desc="Reset input for LED 22" />
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X2 PTP port" prefix="SCH1" lnClass="LTTP" inst="2" lnType="SCH1LTTP2_ED2_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">877</Private>
            <Private type="ABB_FunctionRefs">90d4497a-fde4-58c7-861c-3eff90ee15c0</Private>
            <DOI name="NamPlt" desc="SCH1LTTP2">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X2 PTP port SCH1LTTP2</Val>
              </DAI>
            </DOI>
            <DOI name="P2pDlTmns" desc="PTP peer mean path delay X2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="P2pDlLimTmns" desc="PTP peer mean path delay alarm limit X2">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X3 PTP port" prefix="SCH1" lnClass="LTTP" inst="3" lnType="SCH1LTTP3_ED2_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">878</Private>
            <Private type="ABB_FunctionRefs">7380d6c0-cc64-5e5d-91ee-fdfee80c70fd</Private>
            <DOI name="NamPlt" desc="SCH1LTTP3">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X3 PTP port SCH1LTTP3</Val>
              </DAI>
            </DOI>
            <DOI name="P2pDlTmns" desc="PTP peer mean path delay X3">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="P2pDlLimTmns" desc="PTP peer mean path delay alarm limit X3">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X1/X16 PTP port" prefix="SCH1" lnClass="LTTP" inst="1" lnType="SCH1LTTP1_ED2_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">876</Private>
            <Private type="ABB_FunctionRefs">ee3b7078-4dde-5ada-a497-f724ed2df390</Private>
            <DOI name="NamPlt" desc="SCH1LTTP1">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X1/X16 PTP port SCH1LTTP1</Val>
              </DAI>
            </DOI>
            <DOI name="P2pDlTmns" desc="PTP peer mean path delay X1">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="P2pDlLimTmns" desc="PTP peer mean path delay alarm limit">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MVGAPC1" prefix="MV" lnClass="GAPC" inst="1" lnType="MVGAPC1_ED2_D_21">
            <Private type="ABB_CommonSA_FunctionInstanceRef">560</Private>
            <Private type="ABB_FunctionRefs">3369022c-cb41-546c-a3f4-980c33af18f2</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>MVGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>MVGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>MVGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>MVGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>MVGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>MVGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>MVGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>MVGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,1,1,11,1,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,2,1,11,2,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,3,1,11,3,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,4,1,11,4,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,5,1,11,5,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,6,1,11,6,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,7,1,11,7,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,8,1,11,8,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="3" lnType="LEDGGIO3_ED2_G_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">535</Private>
            <Private type="ABB_FunctionRefs">f2b41623-5dba-542b-b0d6-f7308fc786ab</Private>
            <DOI name="Alm1" desc="Alarm input for LED 23">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 24">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 25">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 26">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 27">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 28">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 29">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 30">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 31">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 32">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 33">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 23">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 24">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 25">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 26">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 27">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 28">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 29">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 30">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 31">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 32">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 33">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 23">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED23 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED23 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED23 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED23 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,78,1,253,78,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,161,0D,253,161,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 23</Val>
              </DAI>
              <DAI name="dU">
                <Val>Undervoltage CB Trip</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 24">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED24 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED24 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED24 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED24 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,79,1,253,79,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,162,0D,253,162,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 24</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 24</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 25">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED25 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED25 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED25 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED25 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,80,1,253,80,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,163,0D,253,163,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 25</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 25</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 26">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED26 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED26 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED26 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED26 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,81,1,253,81,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,164,0D,253,164,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 26</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 26</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 27">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED27 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED27 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED27 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED27 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,82,1,253,82,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,165,0D,253,165,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 27</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 27</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 28">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED28 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED28 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED28 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED28 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,83,1,253,83,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,166,0D,253,166,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 28</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 28</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 29">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED29 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED29 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED29 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED29 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,84,1,253,84,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,167,0D,253,167,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 29</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 29</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 30">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED30 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED30 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED30 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED30 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,85,1,253,85,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,168,0D,253,168,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 30</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 30</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 31">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED31 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED31 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED31 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED31 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,86,1,253,86,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,169,0D,253,169,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 31</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 31</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 32">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED32 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED32 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED32 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED32 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,87,1,253,87,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,170,0D,253,170,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 32</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 32</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 33">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED33 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED33 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED33 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED33 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,88,1,253,88,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,171,0D,253,171,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 33</Val>
              </DAI>
              <DAI name="dU">
                <Val>Programmable LEDs LED 33</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode">
              <DAI name="setVal">
                <Val>Latched-S</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 23" />
            <DOI name="InRsLED2" desc="Reset input for LED 24" />
            <DOI name="InRsLED3" desc="Reset input for LED 25" />
            <DOI name="InRsLED4" desc="Reset input for LED 26" />
            <DOI name="InRsLED5" desc="Reset input for LED 27" />
            <DOI name="InRsLED6" desc="Reset input for LED 28" />
            <DOI name="InRsLED7" desc="Reset input for LED 29" />
            <DOI name="InRsLED8" desc="Reset input for LED 30" />
            <DOI name="InRsLED9" desc="Reset input for LED 31" />
            <DOI name="InRsLED10" desc="Reset input for LED 32" />
            <DOI name="InRsLED11" desc="Reset input for LED 33" />
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" inst="" lnType="CTRL_LLN0_ED2_F_15">
            <Private type="ABB_FunctionRefs">95b8ee0c-544c-5c11-a02c-6a16c4a9c598</Private>
            <DOI name="NamPlt" desc="Control">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
              <DAI name="d">
                <Val>Control LLN0 Control</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>3060285</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local / Remote">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,Local,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,Local,0,0;I3C,DA03,DA03,1,10,10,1,10,10,-1,0,1,0,Local,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,Local BI-EvUpd,0;DNP01,1,-1,0,3,0,0,Local BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKey" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocSta" desc="Station operation">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Control LLN0 Station operation</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@LD0</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple levels" />
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Control LLN0 Commands blocked</Val>
              </DAI>
            </DOI>
            <DOI name="LocKeyHMI" desc="Control HMI">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,1B,-5,Station,0,0,1,4,0,1,2,4;MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,1B,-5,Station,0,0,1,4,0,1,2,4;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,10,11,1,10,11,-1,0,1,0,Station,2,4,0,1,2,4,-1,-1;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP02,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP01,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyOff" desc="Control disable">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyLoc" desc="Control local">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyRem" desc="Control remote">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeySta" desc="Control station">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyAll" desc="Control all">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocRemMod" desc="Control mode" />
            <DOI name="StaLevSet" desc="Station authority" />
          </LN0>
          <LN desc="Std conformance" lnClass="LPHD" inst="1" lnType="LPHD_CTRL_ED2_F_15">
            <Private type="ABB_FunctionRefs">95b8ee0c-544c-5c11-a02c-6a16c4a9c598</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="DCXSWI1" prefix="DC" lnClass="CILO" inst="1" lnType="DISCONNECTOR1_CILO_ED2_E_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">54</Private>
            <Private type="ABB_FunctionRefs">8cd0e50f-5331-5143-8f2b-2e742919c79b</Private>
            <DOI name="EnaOpn" desc="Enable Open">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,245,21,1,245,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Enable Open</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable Close">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,245,22,1,245,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Enable Close</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DCXSWI1" prefix="DC" lnClass="CSWI" inst="1" lnType="DISCONNECTOR1_CSWI_ED2_E_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">54</Private>
            <Private type="ABB_FunctionRefs">8cd0e50f-5331-5143-8f2b-2e742919c79b</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>DCXSWI1 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,245,160,2D,245,160,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,245,120,1,245,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DCXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>DCXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Pos 1-bit cls">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="AdpPls" desc="Adaptive pulse" />
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="DCXSWI1" prefix="DC" lnClass="XSWI" inst="1" lnType="DISCONNECTOR1_XSWI_ED2_E_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">54</Private>
            <Private type="ABB_FunctionRefs">8cd0e50f-5331-5143-8f2b-2e742919c79b</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>DCXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,245,23,1,245,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,245,24,1,245,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ESXSWI2" prefix="ES" lnClass="CILO" inst="2" lnType="EARTHSWITCH2_CILO_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">271</Private>
            <Private type="ABB_FunctionRefs">4198255c-ff5b-58dd-9e27-3d740667a7c7</Private>
            <DOI name="EnaOpn" desc="Enable Open">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,247,26,1,247,26,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 Enable Open</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable Close">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,247,27,1,247,27,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 Enable Close</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ESXSWI2" prefix="ES" lnClass="CSWI" inst="2" lnType="EARTHSWITCH2_CSWI_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">271</Private>
            <Private type="ABB_FunctionRefs">4198255c-ff5b-58dd-9e27-3d740667a7c7</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>ESXSWI2 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,247,161,2D,247,161,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,247,121,1,247,121,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>ESXSWI2 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>ESXSWI2 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Pos 1-bit cls">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="AdpPls" desc="Adaptive pulse" />
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ESXSWI2" prefix="ES" lnClass="XSWI" inst="2" lnType="EARTHSWITCH2_XSWI_ED2_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">271</Private>
            <Private type="ABB_FunctionRefs">4198255c-ff5b-58dd-9e27-3d740667a7c7</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>ESXSWI2 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,247,28,1,247,28,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,247,29,1,247,29,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI2 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ESSXSWI1" prefix="ESS" lnClass="XSWI" inst="1" lnType="ESSXSWI1_ED2_E_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">58</Private>
            <Private type="ABB_FunctionRefs">8234161c-263c-5689-8abf-c413aaf2a73b</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESSXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESSXSWI1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ESSXSWI1" prefix="ESS" lnClass="CSWI" inst="1" lnType="ESSCSWI1_ED2_E_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">58</Private>
            <Private type="ABB_FunctionRefs">8234161c-263c-5689-8abf-c413aaf2a73b</Private>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,253,11,0D,253,11,-1,0,0D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Pos 1-bit cls">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3S" lnClass="GAPC" inst="1" lnType="P3SGAPC1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">3a9bf9af-537f-514f-9d53-155500ffbb63</Private>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="MotPrg" desc="Motor in progress">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="NoFlt" desc="SCM no fault">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="DevErr" desc="SCM device error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Rel" desc="SCM release">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="NoAct" desc="SCM no action">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlErr" desc="SCM interlocking error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ReedErr" desc="SCM reed error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosErr" desc="SCM position error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="TmOutErr" desc="SCM timeout error">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="MotStrTmms" desc="Motor start timeout">
              <DAI name="maxVal">
                <Val>32000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MotBrkTmms" desc="Motor brake time">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="MotBrkEna" desc="Motor braking enabled" />
            <DOI name="Pos3Sw" desc="3-pos switch position">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="SwTypSt" desc="Switch type status" />
            <DOI name="CtlMod3Sw" desc="Control mode" />
            <DOI name="HbUpLeft" desc="H-bridge upper left">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 H-bridge upper left</Val>
              </DAI>
            </DOI>
            <DOI name="HbUpRight" desc="H-bridge upper right">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 H-bridge upper right</Val>
              </DAI>
            </DOI>
            <DOI name="HbLoLeft" desc="H-bridge lower left">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 H-bridge lower left</Val>
              </DAI>
            </DOI>
            <DOI name="HbLoRight" desc="H-bridge lower right">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 H-bridge lower right</Val>
              </DAI>
            </DOI>
            <DOI name="Seld" desc="Object selected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SD" lnClass="CILO" inst="1" lnType="P3SDCILO1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">3a9bf9af-537f-514f-9d53-155500ffbb63</Private>
            <DOI name="EnaOpn" desc="Enable open disconnector">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,21,1,248,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Enable open disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable close disconnector">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,22,1,248,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Enable close disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SE" lnClass="CILO" inst="1" lnType="P3SECILO1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">3a9bf9af-537f-514f-9d53-155500ffbb63</Private>
            <DOI name="EnaOpn" desc="Enable open earthing switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,26,1,248,26,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Enable open earthing switch</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable close earthing switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,248,27,1,248,27,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Enable close earthing switch</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SD" lnClass="CSWI" inst="1" lnType="P3SDCSWI1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">3a9bf9af-537f-514f-9d53-155500ffbb63</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Local control behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter for disconnector">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI1 Operation counter for disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,248,160,2D,248,160,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,248,120,1,248,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>P3SXSWI1 Disconnector position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 Disconnector position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Operation, open switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Operation, open switch</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Operation, close switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Operation, close switch</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Disconnector in open position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Disconnector in closed position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpnEna" desc="Open disconnector enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Open disconnector enabled</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="Close disconnector enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Close disconnector enabled</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SE" lnClass="CSWI" inst="1" lnType="P3SECSWI1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">3a9bf9af-537f-514f-9d53-155500ffbb63</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Local control behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter for earthing switch">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>P3SXSWI1 Operation counter for earthing switch</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,248,161,2D,248,161,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,248,121,1,248,121,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Earthing switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 Earthing switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Operation, open switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Operation, open switch</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Operation, close switch">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Operation, close switch</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Earthing switch in open position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Earthing switch in closed position">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpnEna" desc="Open earthing switch enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Open earthing switch enabled</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="Close earthing switch enabled">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Close earthing switch enabled</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SD" lnClass="XSWI" inst="1" lnType="P3SDXSWI1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">3a9bf9af-537f-514f-9d53-155500ffbb63</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter for disconnector">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Disconnector position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 Disconnector position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block disconnector opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,23,1,248,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Block disconnector opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block disconnector closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,24,1,248,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Block disconnector closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="P3SXSWI1" prefix="P3SE" lnClass="XSWI" inst="1" lnType="P3SEXSWI1_ED2_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">460</Private>
            <Private type="ABB_FunctionRefs">3a9bf9af-537f-514f-9d53-155500ffbb63</Private>
            <DOI name="Loc" desc="Local control behaviour">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpCnt" desc="Operation counter for earthing switch">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Earthing switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>P3SXSWI1 Earthing switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block earthing switch opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,28,1,248,28,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Block earthing switch opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block earthing switch closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,248,29,1,248,29,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>P3SXSWI1 Block earthing switch closing</Val>
              </DAI>
            </DOI>
            <DOI name="ReedEna" desc="Reed contact enabled" />
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CILO" inst="1" lnType="BREAKER1_CILO_ED2_G_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">649c93bd-f755-529f-b4f9-2125a7ae23cd</Private>
            <DOI name="EnaOpn" desc="ENA_OPEN">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,240,21,1,240,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_OPEN</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="ENA_CLOSE">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,240,22,1,240,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_CLOSE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CSWI" inst="1" lnType="BREAKER1_CSWI_ED2_G_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">649c93bd-f755-529f-b4f9-2125a7ae23cd</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,240,160,2D,240,160,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,240,120,1,240,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="SelOpn" desc="Selection open switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Selection open switch</Val>
              </DAI>
            </DOI>
            <DOI name="SelCls" desc="Selection close switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Selection close switch</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Pos 1-bit cls">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="AdpPls" desc="Adaptive pulse" />
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="InSynOk" desc="SYNC OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 SYNC OK</Val>
              </DAI>
            </DOI>
            <DOI name="SynByp" desc="Syncrocheck bypass">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Syncrocheck bypass</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="XCBR" inst="1" lnType="BREAKER1_XCBR_ED2_G_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">649c93bd-f755-529f-b4f9-2125a7ae23cd</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,240,23,1,240,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,240,24,1,240,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Disturbance recorder" inst="DR">
          <LN0 lnClass="LLN0" inst="" lnType="DR_LLN0_ED2_I_3">
            <Private type="ABB_FunctionRefs">db8e6b8f-93a5-5eec-b156-a2123e54b99c</Private>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>I</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
              <DAI name="d">
                <Val>DR LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>6993019</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@LD0</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical device information" lnClass="LPHD" inst="1" lnType="LPHD_M_ED2_I_3">
            <Private type="ABB_FunctionRefs">db8e6b8f-93a5-5eec-b156-a2123e54b99c</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="Binary ch 1" prefix="B1" lnClass="RBDR" inst="1" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 1 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 2" prefix="B1" lnClass="RBDR" inst="2" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 2 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 3" prefix="B1" lnClass="RBDR" inst="3" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 3 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 4" prefix="B1" lnClass="RBDR" inst="4" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 4 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 5" prefix="B1" lnClass="RBDR" inst="5" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 5 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 6" prefix="B1" lnClass="RBDR" inst="6" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 6 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 7" prefix="B1" lnClass="RBDR" inst="7" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 7 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 8" prefix="B1" lnClass="RBDR" inst="8" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 8 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 9" prefix="B1" lnClass="RBDR" inst="9" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 9 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 10" prefix="B1" lnClass="RBDR" inst="10" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 10 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 11" prefix="B1" lnClass="RBDR" inst="11" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 11 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 12" prefix="B1" lnClass="RBDR" inst="12" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 12 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 13" prefix="B1" lnClass="RBDR" inst="13" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 13 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 14" prefix="B1" lnClass="RBDR" inst="14" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 14 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 15" prefix="B1" lnClass="RBDR" inst="15" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 15 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 16" prefix="B1" lnClass="RBDR" inst="16" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 16 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 17" prefix="B1" lnClass="RBDR" inst="17" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 17 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 18" prefix="B1" lnClass="RBDR" inst="18" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 18 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 19" prefix="B1" lnClass="RBDR" inst="19" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 19 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 20" prefix="B1" lnClass="RBDR" inst="20" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 20 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 21" prefix="B1" lnClass="RBDR" inst="21" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 21 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 22" prefix="B1" lnClass="RBDR" inst="22" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 22 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 23" prefix="B1" lnClass="RBDR" inst="23" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 23 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 24" prefix="B1" lnClass="RBDR" inst="24" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 24 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 25" prefix="B1" lnClass="RBDR" inst="25" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 25 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 26" prefix="B1" lnClass="RBDR" inst="26" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 26 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 27" prefix="B1" lnClass="RBDR" inst="27" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 27 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 28" prefix="B1" lnClass="RBDR" inst="28" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 28 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 29" prefix="B1" lnClass="RBDR" inst="29" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 29 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 30" prefix="B1" lnClass="RBDR" inst="30" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 30 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 31" prefix="B1" lnClass="RBDR" inst="31" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 31 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 32" prefix="B1" lnClass="RBDR" inst="32" lnType="B1RBDR_type_ED2_B_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">767</Private>
            <Private type="ABB_FunctionRefs">7c582b59-7837-5ecd-8283-7734fc71db7e</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 32 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Disturbance recorder" lnClass="RDRE" inst="1" lnType="RDRE_type_ED2_I_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">770</Private>
            <Private type="ABB_FunctionRefs">db8e6b8f-93a5-5eec-b156-a2123e54b99c</Private>
            <DOI name="RcdTrg" desc="Trig recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,41,20,10,41,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Disturbance recorder Trig recording</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Disturbance records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,42,20,10,42,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Disturbance recorder Disturbance records</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="FltNum" desc="Number of recordings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RcdStr" desc="Recording started">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="MemUsed" desc="Rec. memory used">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PerTrgTms" desc="Periodic trig time">
              <DAI name="maxVal">
                <Val>604800</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="ExclTmms" desc="Exclusion time">
              <DAI name="maxVal">
                <Val>1000000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMod" desc="Operation mode" />
            <DOI name="RcdDltInd" desc="Recording deleted">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="RmnRcdCap" desc="Rem. amount of rec.">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MemFullSt" desc="Memory full">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OvWrRcdInd" desc="Overwrite of rec.">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PreTrgLen" desc="Pre-trg length">
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RcdLen" desc="Record length">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="StoRteSel" desc="Storage rate" />
            <DOI name="StoModPer" desc="Stor. mode periodic" />
            <DOI name="StoModMan" desc="Stor. mode manual" />
            <DOI name="PerTmRmn" desc="Time to trigger">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PerTrgInd" desc="Periodic triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ManTrgInd" desc="Manual triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="Analog ch 1" prefix="A1" lnClass="RADR" inst="1" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 1 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 2" prefix="A1" lnClass="RADR" inst="2" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 2 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 3" prefix="A1" lnClass="RADR" inst="3" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 3 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 4" prefix="A1" lnClass="RADR" inst="4" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 4 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 5" prefix="A1" lnClass="RADR" inst="5" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 5 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 6" prefix="A1" lnClass="RADR" inst="6" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 6 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 7" prefix="A1" lnClass="RADR" inst="7" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 7 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 8" prefix="A1" lnClass="RADR" inst="8" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 8 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 9" prefix="A1" lnClass="RADR" inst="9" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 9 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 10" prefix="A1" lnClass="RADR" inst="10" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 10 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 11" prefix="A1" lnClass="RADR" inst="11" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 11 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 12" prefix="A1" lnClass="RADR" inst="12" lnType="A1RADR_type_ED2_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">6108f680-c7e4-5d04-94e4-99e86ddc3315</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 12 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="Client5" desc="Client5" type="IEC61850 IED" manufacturer="ABB" originalSclVersion="2007" originalSclRevision="B">
    <Services>
      <ClientServices bufReport="true" unbufReport="true" />
    </Services>
    <AccessPoint name="AP1">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LLN0_REX61X_ED2_H2_4" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OnTestBlock" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev6_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev10_LPL_LD0_LLN0_ED2" />
      <DO name="IndLEDRs" type="ABBIED600_Rev3_SPC_indications_e" transient="true" />
      <DO name="ProgLEDRs" type="ABBIED600_Rev3_SPC_indications_e" transient="true" />
      <DO name="MeasStatRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PQRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="OpModSetGr" type="ABBIED600_Rev3_ENG_SP_OpModSG_e" />
      <DO name="ActSetGr" type="ABBIED600_Rev3_INC_control_int_e" />
      <DO name="Act1SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act2SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act3SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act4SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act5SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="Act6SetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="LgcSelSetGr" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="SetSvMaxDl" type="ABBIED600_Rev3_ENG_SP_SetSvMaxDl_e" />
      <DO name="FcnSt" type="ABBIED600_Rev2_VSG_2_e" />
      <DO name="ParChgCnt" type="ABBIED600_Rev1_INS_retain_e" />
      <DO name="CnfChg" type="ABBIED600_Rev2_SPC_simple_e" />
      <DO name="AllLORs" type="ABBIED600_Rev3_SPC_indications_e" transient="true" />
    </LNodeType>
    <LNodeType id="LPHD_REX61X_ED2_H2_4" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev6_DPL_ied" />
      <DO name="PhyHealth" type="ABBIED600_Rev6_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS" />
      <DO name="NumPwrUp" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WrmStr" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WacTrg" type="ABBIED600_Rev1_INS_retain" />
      <DO name="PwrUp" type="ABBIED600_Rev1_SPS" />
      <DO name="Sim" type="ABBIED600_Rev3_SPC_control" />
    </LNodeType>
    <LNodeType id="LINF_REX61X_ED2_H2_4" lnClass="LINF">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev8_LPL_LD0_LINF_ED2" />
      <DO name="BayNam" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CfgNam" type="ABBIED600_Rev3_VSG_1_20" />
      <DO name="DevRev" type="ABBIED600_Rev3_VSG_1_64" />
      <DO name="CstNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstStNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstStreNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstHouNum" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstZip" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CstCityNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CstCntyNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="DevLev" type="ABBIED600_Rev3_VSG_1_64" />
    </LNodeType>
    <LNodeType id="LDEV_REX61X_ED2_H2_4" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev7_LPL_LD0_LDEV_ED2" />
      <DO name="SwrNum" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="OrdrNum" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="WrmStrDet" type="ABBIED600_Rev1_SPS" />
      <DO name="WacTrgDet" type="ABBIED600_Rev1_SPS" />
      <DO name="DevWrn" type="ABBIED600_Rev20_ENS_warning" />
      <DO name="DevWrnSt" type="ABBIED600_Rev1_SPS" />
      <DO name="DevFail" type="ABBIED600_Rev16_ENS_error" />
      <DO name="DevFailSt" type="ABBIED600_Rev1_SPS" />
      <DO name="StLstOv" type="ABBIED600_Rev1_SPS" />
      <DO name="MeasLstOv" type="ABBIED600_Rev1_SPS" />
      <DO name="ChgAckCnt" type="ABBIED600_Rev1_INS_retain" />
      <DO name="ChgFlg" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="WrmStrCmd" type="ABBIED600_Rev3_SPC_control" />
      <DO name="FailTest" type="ABBIED600_Rev3_SPC_control" />
      <DO name="BlkMod" type="ABBIED600_Rev3_ENG_SP_BlkMod_Sub1" />
      <DO name="HzSetSel" type="ABBIED600_Rev3_ENG_SP_HzSet" />
      <DO name="PhRotSet" type="ABBIED600_Rev3_ENG_SP_PhRotSet" />
      <DO name="DigVLev" type="ABBIED600_Rev2_ING_SP" />
      <DO name="DigOscLev" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="DigOscHys" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SetSeld" type="ABBIED600_Rev1_SPS" />
      <DO name="SetChg" type="ABBIED600_Rev1_SPS" />
      <DO name="PhOrdMod" type="ABBIED600_Rev3_ENG_SP_PhOrdSet" />
      <DO name="ACrvSatPt" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="ADmdAvMod" type="ABBIED600_Rev3_ENG_SP_DmdAvMod" />
      <DO name="MtrDmdIntv" type="ABBIED600_Rev3_ENG_SP_dmdItrv" />
      <DO name="HzAdpEna" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="ModRemCtl" type="ABBIED600_Rev4_ENG_SP_ModRemCtrl" />
      <DO name="LangSel" type="ABBIED600_Rev7_ENG_SP_Languages" />
      <DO name="Contr" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="NumFrm" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="LgtLivTm" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TmFrm" type="ABBIED600_Rev3_ENG_SP_FormatTime" />
      <DO name="DateFrm" type="ABBIED600_Rev3_ENG_SP_FormatDate" />
      <DO name="NamConvn" type="ABBIED600_Rev5_ENG_SP_NamingConvention_Sub1" />
      <DO name="DftVw" type="ABBIED600_Rev5_ENG_SP_DefaultView" />
      <DO name="WhmiMod" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="ConnExpTm" type="ABBIED600_Rev7_ING_SP_Unit" />
      <DO name="EvtLstClr" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SLDSymFrm" type="ABBIED600_Rev3_ENG_SP_SLDSymbolFormat" />
      <DO name="ScrDlTms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="ClsDlMod" type="ABBIED600_Rev3_ENG_SP_InUse" />
      <DO name="ClsDlTms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SetVsb" type="ABBIED600_Rev3_ENG_SP_SetVsb" />
      <DO name="CBCnfMod" type="ABBIED600_Rev2_ENG_SP_BrkConfMod" />
      <DO name="UsrLogEna1" type="ABBIED600_Rev4_ENG_SP_Enable" />
      <DO name="UsrLogEna2" type="ABBIED600_Rev4_ENG_SP_Enable" />
      <DO name="SrvIPAddr1" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="SrvIPAddr2" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="SrvPort1" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SrvPort2" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="CommTyp1" type="ABBIED600_Rev3_ENG_SP_CommConnTyp" />
      <DO name="CommTyp2" type="ABBIED600_Rev3_ENG_SP_CommConnTyp" />
      <DO name="CAMIPAddr1" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CAMIPAddr2" type="ABBIED600_Rev4_VSG_2_20" />
      <DO name="CAMRplGr" type="ABBIED600_Rev2_VSG_2" />
      <DO name="CAMBaseNam" type="ABBIED600_Rev2_VSG_2_64" />
      <DO name="HzAdpFail" type="ABBIED600_Rev1_SPS" />
      <DO name="DigVLevMod" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="DigVHysMod" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="DigVHys" type="ABBIED600_Rev2_ING_SP" />
      <DO name="Udn" type="ABBIED600_Rev2_SPG_SP_TxtInput" />
      <DO name="CmpCd" type="ABBIED600_Rev3_VSG_1" />
      <DO name="HzAdpBu" type="ABBIED600_Rev1_SPS" />
      <DO name="DevStrReas" type="ABBIED600_Rev2_ENS_DevStrReas" />
      <DO name="DevFailAct" type="ABBIED600_Rev5_ENS_error_action" />
      <DO name="DevWrnAct" type="ABBIED600_Rev7_ENS_warning_action" />
      <DO name="SenAllEvt" type="ABBIED600_Rev3_SPC_control" />
      <DO name="HzAdpWrn" type="ABBIED600_Rev1_SPS" />
      <DO name="IndTms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="IndEna" type="ABBIED600_Rev4_ENG_SP_Enable" />
    </LNodeType>
    <LNodeType id="GSAL_REX61X_ED2_K_30" lnClass="GSAL">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_simple_int" />
      <DO name="NumCntRs" type="ABBIED600_Rev1_INS" />
      <DO name="AuthFail" type="ABBIED600_Rev1_SEC" />
      <DO name="AcsCtlFail" type="ABBIED600_Rev1_SEC" />
      <DO name="SvcViol" type="ABBIED600_Rev1_SEC" />
      <DO name="Ina" type="ABBIED600_Rev1_SEC" />
      <DO name="AuthLoc" type="ABBIED600_Rev4_SPG_SP_authority_ED2_e" />
      <DO name="AuthRem" type="ABBIED600_Rev4_SPG_SP_authority_ED2_e" />
      <DO name="RemUpdEna" type="ABBIED600_Rev2_SPG_SP_AccessAdmW_e" />
      <DO name="AuthRemAdm" type="ABBIED600_Rev2_VSG_2_64_e" />
      <DO name="AuthRemEng" type="ABBIED600_Rev2_VSG_2_64_e" />
      <DO name="AuthRemOpr" type="ABBIED600_Rev2_VSG_2_64_e" />
      <DO name="AuthRemVw" type="ABBIED600_Rev2_VSG_2_64_e" />
      <DO name="EnaCAM" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="TmmRpIntv" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="AuthMod" type="ABBIED600_Rev1_ENS_AuthMod_e" />
      <DO name="CAMSrv1" type="ABBIED600_Rev1_ENS_SrvSt_e" />
      <DO name="CAMSrv2" type="ABBIED600_Rev1_ENS_SrvSt_e" />
      <DO name="CAMRplSt" type="ABBIED600_Rev2_ENS_RplSt_e" />
      <DO name="EthBndCtl" type="ABBIED600_Rev2_SPG_SP_t" />
      <DO name="DOSWrn" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DOSAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FTPWrAcs1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="MMSWrAcs1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="WhmiWrAcs1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="FTPWrAcs2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="MMSWrAcs2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="WhmiWrAcs2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="FTPWrAcs3" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="MMSWrAcs3" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" />
      <DO name="CAMCfgMod" type="ABBIED600_Rev2_ENG_SP_CamConfMod_t" />
      <DO name="ClrUsrLst" type="ABBIED600_Rev3_SPC_userlist_t" />
    </LNodeType>
    <LNodeType id="ETHLDEV1_REX61X_ED2_C_47" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev4_LPL_LD0_LDEV_1_ED2" />
      <DO name="IPAddr1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPSubNtw1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPAddrGtw1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="Mac1" type="ABBIED600_Rev3_VSG_1_20_e" />
    </LNodeType>
    <LNodeType id="ETHLDEV2_REX61X_ED2_C_47" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev4_LPL_LD0_LDEV_1_ED2" />
      <DO name="IPAddr1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPSubNtw1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPAddrGtw1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="Mac1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPEna" type="ABBIED600_Rev2_SPG_SP_e" />
    </LNodeType>
    <LNodeType id="HMILDEV1_REX61X_ED2_C_49" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev4_LPL_LD0_LDEV_1_ED2" />
      <DO name="IPAddr1" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="Mac1" type="ABBIED600_Rev3_VSG_1_20_e" />
    </LNodeType>
    <LNodeType id="GSELPRT1_ED2_F_4" lnClass="LPRT">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxStCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxSeqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTestCnt" type="ABBIED600_Rev1_INS" />
      <DO name="StWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SeqWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTmOutCnt" type="ABBIED600_Rev1_INS" />
      <DO name="CfgErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="NdsComCnt" type="ABBIED600_Rev1_INS" />
      <DO name="DatSetErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="RptProtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ChgDetIntvTm" type="ABBIED600_Rev7_ING_SP_Unit" />
    </LNodeType>
    <LNodeType id="GNRLLTMS1_ED2_F_2" lnClass="LTMS">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TmAcc" type="ABBIED600_Rev1_INS" />
      <DO name="TmSrc" type="ABBIED600_Rev1_VSS_1_64" />
      <DO name="TmSyn" type="ABBIED600_Rev2_ENS_TmSyn" />
      <DO name="TmChSt1" type="ABBIED600_Rev1_SPS" />
      <DO name="TmSrcSel1" type="ABBIED600_Rev8_ENG_SP_SyncSrc_e" />
      <DO name="TmSrcSt" type="ABBIED600_Rev4_ENS_TmSrc_e" />
      <DO name="DomId" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ExtClkMstr" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PTPTmSrc" type="ABBIED600_Rev3_ENS_PTPTmSrc_e" />
      <DO name="PTPClkAcc" type="ABBIED600_Rev2_ENS_PTPClkAcc_e" />
      <DO name="LocClkAcc" type="ABBIED600_Rev1_INS_e" />
      <DO name="MaxDevAcc" type="ABBIED600_Rev1_INS_e" />
      <DO name="PTPPrio1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="PTPPrio2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="MstrId" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="IPAddrSNTP1" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="IPAddrSNTP2" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="ClrStoClk" type="ABBIED600_Rev3_SPC_control_t" />
      <DO name="TmSrcTmm" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="PTPProf" type="ABBIED600_Rev1_ENG_PTPProf_e" />
      <DO name="TmSrcTyp" type="ABBIED600_Rev1_ENS_TmSrcTyp" />
      <DO name="Slave" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DevGmMod" type="ABBIED600_Rev1_ENG_SP_DevGmMod_e" />
    </LNodeType>
    <LNodeType id="GNRLLTIM1_ED2_F_2" lnClass="LTIM">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TmDT" type="ABBIED600_Rev1_SPS" />
      <DO name="TmOfsTmm" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TmUseDT" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="TmChgDT" type="ABBIED600_Rev6_TSG_SP_setCal" />
      <DO name="TmChgST" type="ABBIED600_Rev6_TSG_SP_setCal" />
      <DO name="TmSys" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="DateSys" type="ABBIED600_Rev4_VSG_2_20_e" />
      <DO name="TmOfsDT" type="ABBIED600_Rev2_ING_SP_1_e" />
    </LNodeType>
    <LNodeType id="MMSLPRT1_ED2_H_31" lnClass="LPRT">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev6_LPL_mms" />
      <DO name="SucConn" type="ABBIED600_Rev1_INS" />
      <DO name="FailConn" type="ABBIED600_Rev1_INS" />
      <DO name="ConcCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxRejCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="InfRpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ActConnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="UntMod" type="ABBIED600_Rev3_ENG_SP_UnitMod" />
      <DO name="SetCnfMod" type="ABBIED600_Rev3_SPC_technical" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control" />
      <DO name="StdConf1" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="StdConf2" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="CliIP1" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CliIP2" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CliIP3" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CliIP4" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CliIP5" type="ABBIED600_Rev1_VSS_1_20" />
      <DO name="CommMod1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="CommMod2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="CommMod3" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="EngSt" type="ABBIED600_Rev2_ENS_EngineerinModel" />
      <DO name="RpStdConf" type="ABBIED600_Rev2_SPG_SP_t" />
    </LNodeType>
    <LNodeType id="FTPLPRT1_ED2_B_2" lnClass="LPRT">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CommMod1" type="ABBIED600_Rev3_ENG_SP_CommMod" />
      <DO name="CommMod2" type="ABBIED600_Rev3_ENG_SP_CommMod" />
      <DO name="CommMod3" type="ABBIED600_Rev3_ENG_SP_CommMod" />
    </LNodeType>
    <LNodeType id="HTTPLPRT1_ED2_B_3" lnClass="LPRT">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CommMod1" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
      <DO name="CommMod2" type="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" />
    </LNodeType>
    <LNodeType id="HMILCCH1_ED2_B_11" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="RCHLCCH1_ED2_C_17" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="RedChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RedLnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RedCfg" type="ABBIED600_Rev2_ENG_SP_ChRedKind_t" />
      <DO name="GoBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="MsvBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="DftBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="GoLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="MsvLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="ULimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="DftLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="GoLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="MsvLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="ULimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DftLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FilMod" type="ABBIED600_Rev5_ENG_SP_EthFilMod_t" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH1_ED2_C_12" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PortMod" type="ABBIED600_Rev5_ENG_SP_EthPortMod_e" />
      <DO name="GoBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="MsvBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="DftBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="GoLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="MsvLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="ULimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="DftLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="GoLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="MsvLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="ULimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DftLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FilMod" type="ABBIED600_Rev5_ENG_SP_EthFilMod_t" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH2_ED2_C_13" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PortMod" type="ABBIED600_Rev5_ENG_SP_EthPortMod_e" />
      <DO name="GoBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="MsvBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="DftBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="GoLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="MsvLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="ULimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="DftLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="GoLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="MsvLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="ULimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DftLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FilMod" type="ABBIED600_Rev5_ENG_SP_EthFilMod_t" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH3_ED2_C_17" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PortMod" type="ABBIED600_Rev1_ENG_SP_EthPortMod_LD_e" />
      <DO name="GoBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="MsvBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="DftBndWid" type="ABBIED600_Rev4_ASG_SP_f_t" />
      <DO name="GoLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="MsvLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="ULimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="DftLimCnt" type="ABBIED600_Rev1_INS_t" />
      <DO name="GoLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="MsvLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="ULimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="DftLimAlm" type="ABBIED600_Rev1_SPS_t" />
      <DO name="FilMod" type="ABBIED600_Rev5_ENG_SP_EthFilMod_t" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH6_ED2_C_20" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PrtTmp1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="PrtVol1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="BiasAmp1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="MeasTxPwr1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="MeasRxPwr1" type="ABBIED600_Rev8_MV_simple_i_t" />
      <DO name="XCVRDetSt1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="RxPwrAlm1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="TxPwrAlm1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="PrtVolAlm1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="PrtTmpAlm1" type="ABBIED600_Rev1_SPS_t" />
      <DO name="PrtNam1" type="ABBIED600_Rev1_VSS_1_20_t" />
    </LNodeType>
    <LNodeType id="SCH1LTTP1_ED2_A_1" lnClass="LTTP">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_90_4" />
      <DO name="P2pDlTmns" type="ABBIED600_Rev1_INS" />
      <DO name="P2pDlLimTmns" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="SCH1LTTP2_ED2_A_1" lnClass="LTTP">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_90_4" />
      <DO name="P2pDlTmns" type="ABBIED600_Rev1_INS" />
      <DO name="P2pDlLimTmns" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="SCH1LTTP3_ED2_A_1" lnClass="LTTP">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_90_4" />
      <DO name="P2pDlTmns" type="ABBIED600_Rev1_INS" />
      <DO name="P2pDlLimTmns" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="SGLINF1_ED2_B_17" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SGBOGGIO1_ED2_B_17" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO9" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO10" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO11" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO12" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO13" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO14" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO15" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO16" type="ABBIED600_Rev3_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="SFLINF1_ED2_B_14" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SFAIGGIO1_ED2_B_14" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
    </LNodeType>
    <LNodeType id="SELINF1_ED2_B_7" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SEBOGGIO1_ED2_B_7" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO9" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO10" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO11" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO12" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO13" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO14" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO15" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO16" type="ABBIED600_Rev3_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="SEBIGGIO1_ED2_B_7" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms7" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms8" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms9" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms10" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms11" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms12" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms13" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms14" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms15" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms16" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv5" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv6" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv7" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv8" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv9" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv10" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv11" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv12" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv13" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv15" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv16" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DigInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntMod14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="CntInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVHys" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="SDLINF1_ED2_B_10" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SDBOGGIO1_ED2_B_10" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO9" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO10" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO11" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO12" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO13" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO14" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO15" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO16" type="ABBIED600_Rev3_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="SDBIGGIO1_ED2_B_10" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms7" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms8" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms9" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms10" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms11" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms12" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms13" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms14" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CntMod14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="FilTmms15" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms16" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv5" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv6" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv7" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv8" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv9" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv10" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv11" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv12" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv13" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv15" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv16" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DigInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OxiBrnA1" type="ABBIED600_Rev8_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="SCLINF1_ED2_B_36" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SCBIGGIO1_ED2_B_36" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms7" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms8" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms9" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms10" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms11" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms12" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms13" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms14" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CntMod14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="FilTmms15" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms16" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv5" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv6" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv7" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv8" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv9" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv10" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv11" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv12" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv13" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv15" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv16" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DigInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OxiBrnA1" type="ABBIED600_Rev8_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="SBLINF1_ED2_B_15" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="SBBOGGIO1_ED2_B_15" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO9" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO10" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO11" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO12" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO13" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO14" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO15" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO16" type="ABBIED600_Rev3_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="SBBIGGIO1_ED2_B_15" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms5" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms6" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms7" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms8" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms9" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms10" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms11" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms12" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms13" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms14" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CntMod14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="FilTmms15" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="FilTmms16" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv5" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv6" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv7" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv8" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv9" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv10" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv11" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv12" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv13" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv14" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv15" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInInv16" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="DigInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DigInVHys" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVLev" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="CntInVHys" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="SA2LINF1_ED2_B_4" lnClass="LINF">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="CTRL_LLN0_ED2_F_15" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OnTestBlockOff" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev5_LPL_CTRLDR_LLN0" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_retain" />
      <DO name="LocKey" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LocSta" type="ABBIED600_Rev2_SPC_retain" />
      <DO name="GrRef" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="MltLev" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="LocKeyHMI" type="ABBIED600_Rev3_ENS_LocKeyHMI_t" />
      <DO name="LocKeyOff" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyLoc" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyRem" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeySta" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyAll" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocRemMod" type="ABBIED600_Rev2_ENG_SP_LocRemMod_t" />
      <DO name="StaLevSet" type="ABBIED600_Rev2_ENG_SP_StaLevSet_t" />
    </LNodeType>
    <LNodeType id="LPHD_CTRL_ED2_F_15" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev6_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="ULTVTR1_ED2_I_56" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VolSv" type="ABBIED600_Rev2_SAV_92_lite" />
      <DO name="FuFail" type="ABBIED600_Rev1_SPS" />
      <DO name="VRtg" type="ABBIED600_Rev8_ASG_SP_ARtg_VRtg" />
      <DO name="HzRtg" type="ABBIED600_Rev1_ASG_SP_f_RO" />
      <DO name="Rat" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="Cor" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev5_ASG_SP_i_MinMax_retain" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VRtgScnd" type="ABBIED600_Rev5_ASG_SP_f_MinMax_retain_e" />
      <DO name="VConnTyp" type="ABBIED600_Rev5_ENG_SP_ConnType_e" />
      <DO name="VInTyp" type="ABBIED600_Rev5_ENG_SP_AnInType_e" />
      <DO name="HzAdpSel" type="ABBIED600_Rev2_ENG_HzAdpSel_e" />
    </LNodeType>
    <LNodeType id="RESTVTR1_ED2_I_56" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VolSv" type="ABBIED600_Rev2_SAV_92_lite" />
      <DO name="VRtg" type="ABBIED600_Rev8_ASG_SP_ARtg_VRtg" />
      <DO name="HzRtg" type="ABBIED600_Rev1_ASG_SP_f_RO" />
      <DO name="Cor" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev5_ASG_SP_i_MinMax_retain" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VRtgScnd" type="ABBIED600_Rev5_ASG_SP_f_MinMax_retain_e" />
      <DO name="HzAdpSel" type="ABBIED600_Rev2_ENG_HzAdpSel_Sub2_e" />
    </LNodeType>
    <LNodeType id="ILTCTR1_ED2_H_48" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="AmpSv" type="ABBIED600_Rev2_SAV_92_lite" />
      <DO name="ARtg" type="ABBIED600_Rev8_ASG_SP_ARtg_VRtg" />
      <DO name="HzRtg" type="ABBIED600_Rev1_ASG_SP_f_RO" />
      <DO name="Cor" type="ABBIED600_Rev4_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev5_ASG_SP_i_MinMax_retain" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ARtgScnd" type="ABBIED600_Rev3_ENG_SP_ARtgSec_e" />
      <DO name="VRtgScndRat" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="RvPol" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="AInTyp" type="ABBIED600_Rev5_ENG_SP_AnInType_e" />
      <DO name="HzAdpSel" type="ABBIED600_Rev2_ENG_HzAdpSel_Sub1_e" />
    </LNodeType>
    <LNodeType id="CSMSQI1_ED2_E_2" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SeqA" type="ABBIED600_Rev9_SEQ_2" />
      <DO name="APsHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="APsHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="APsLoWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="APsLoAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ANgHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ANgHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="AZroHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="AZroHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PsOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PsOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="NgOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="NgOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="ZroOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="ZroOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="VSMSQI1_ED2_E_2" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SeqV" type="ABBIED600_Rev9_SEQ_2" />
      <DO name="VPsHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VPsHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VPsLoWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VPsLoAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VNgHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VNgHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VZroHiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VZroHiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PsOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PsOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="NgOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="NgOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="ZroOnTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="ZroOffTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="FLTRFRC0_ED2_J_124" lnClass="RFRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="FltPtRis" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhReact" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="FltDiskm" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InOp" type="ABBIED600_Rev1_SPS" />
      <DO name="InStr" type="ABBIED600_Rev1_SPS" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SelRow" type="ABBIED600_Rev3_INC_all_rights" />
      <DO name="TrgSet" type="ABBIED600_Rev3_ENG_SP_TrgSet" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2" />
      <DO name="ProFcn1" type="ABBIED600_Rev39_ENS_ProFcn" />
      <DO name="ProFcn2" type="ABBIED600_Rev3_ENS_ProFcn2" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2" />
      <DO name="StrOpTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ActSetGr" type="ABBIED600_Rev2_INC_simple_int" />
      <DO name="ShotPntr" type="ABBIED600_Rev1_INS_d" />
      <DO name="Max50DifAA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50DifAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50DifAC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50RstAA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50RstAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50RstAC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="RstAPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="RstAPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="RstAPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="RstARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="AResClc" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ANgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VRes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VZro" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VPsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VNgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="MaxTmpRl" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="AMaxNgPs" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifANAngVN" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAAAngVBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifABAngVCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifACAngVAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HzRteChg" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="CondNeut" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="SusNeut" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="InCBClr" type="ABBIED600_Rev1_SPS" />
      <DO name="CBClrTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="InOpCnf" type="ABBIED600_Rev1_SPS" />
      <DO name="InStrCnf" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="FLTRFRC1_ED2_J_124" lnClass="RFRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Max50APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="AResClc" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ANgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VRes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VZro" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VPsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VNgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifANAngVN" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAAAngVBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifABAngVCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifACAngVAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HzRteChg" type="ABBIED600_Rev8_MV_simple_i" />
    </LNodeType>
    <LNodeType id="FLTRFRC2_ED2_J_124" lnClass="RFRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Max50APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Max50ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ARes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="AResClc" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ANgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PhVPhsC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="PPVPhsCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VRes" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VZro" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VPsSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VNgSeq" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifANAngVN" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifAAAngVBC" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifABAngVCA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="DifACAngVAB" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HzRteChg" type="ABBIED600_Rev8_MV_simple_i" />
    </LNodeType>
    <LNodeType id="LDPRLRC1_ED2_F_11" lnClass="RLRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS_e" />
      <DO name="MemWrn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemAlm" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemWrnLev" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="MemAlmLev" type="ABBIED600_Rev2_ING_SP_1" />
    </LNodeType>
    <LNodeType id="CMMXU1_ED2_G_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev9_WYE_threephase_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="OnDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="CAVMMXU1_ED2_G_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMAMMXU1_ED2_G_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMIMMXU1_ED2_G_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="VMMXU1_ED2_F_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PPV" type="ABBIED600_Rev9_DEL_threephase_full_i" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_4" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="OnDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="VAVMMXU1_ED2_F_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PPV" type="ABBIED600_Rev8_DEL_5_simpler" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMMXU1_ED2_G_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev4_MV_8" />
      <DO name="TotVAr" type="ABBIED600_Rev4_MV_8" />
      <DO name="TotVA" type="ABBIED600_Rev4_MV_8" />
      <DO name="TotPF" type="ABBIED600_Rev9_MV_4" />
      <DO name="WhDir" type="ABBIED600_Rev3_ENG_SP_DirMod2_e" />
      <DO name="VArhDir" type="ABBIED600_Rev3_ENG_SP_DirMod2_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PwrMeasMod" type="ABBIED600_Rev4_ENG_SP_PwrMeasMod_e" />
    </LNodeType>
    <LNodeType id="PEMMTR1_ED2_G_16" lnClass="MMTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SupWh" type="ABBIED600_Rev6_BCR_2" />
      <DO name="SupVArh" type="ABBIED600_Rev6_BCR_2" />
      <DO name="DmdWh" type="ABBIED600_Rev6_BCR_2" />
      <DO name="DmdVArh" type="ABBIED600_Rev6_BCR_2" />
      <DO name="IniDmdWh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IniSupWh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IniDmdVArh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IniSupVArh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="EnValRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PlsOnTm" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="PlsOffTm" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="DmdWhPls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="DmdVArhPls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SupVArhPls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SupWhPls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PlsQty" type="ABBIED600_Rev2_ING_SP_1_e" />
    </LNodeType>
    <LNodeType id="PEAVMMXU1_ED2_G_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotPF" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMAMMXU1_ED2_G_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMIMMXU1_ED2_G_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RESCMMXU1_ED2_G_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev9_WYE_res_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="OnDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="RCAVMMXU1_ED2_G_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMAMMXU1_ED2_G_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMIMMXU1_ED2_G_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="FMMXU1_ED2_D_4" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev10_MV_5" />
      <DO name="DftHzSel" type="ABBIED600_Rev2_ENG_SP_DefHzSel_e" />
    </LNodeType>
    <LNodeType id="RESVMMXU1_ED2_G_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="PhV" type="ABBIED600_Rev9_WYE_res_full_i" />
      <DO name="VMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="OnDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="RVAVMMXU1_ED2_G_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RVMAMMXU1_ED2_G_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RVMIMMXU1_ED2_G_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev8_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="TONGAPC1_ED2_E_40" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="OnDlTmms1" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms2" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms3" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms4" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms5" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms6" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms7" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms8" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DurLeftTm1" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm2" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm3" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm4" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm5" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm6" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm7" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm8" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="TOFGAPC1_ED2_E_16" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="OffDlTmms1" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms2" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms3" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms4" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms5" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms6" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms7" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OffDlTmms8" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DurLeftTm1" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm2" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm3" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm4" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm5" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm6" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm7" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm8" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="PTGAPC1_ED2_F_9" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PlsTmms1" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PlsTmms2" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PlsTmms3" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PlsTmms4" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PlsTmms5" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PlsTmms6" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PlsTmms7" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="PlsTmms8" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DurLeftTm1" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm2" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm3" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm4" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm5" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm6" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm7" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm8" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="TCSSCBR1_ED2_E_6" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SP_minVal_stepSize_retain_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_minVal_stepSize_retain_e" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TestSpvn" type="ABBIED600_Rev7_ENC_TestSpvn_Sub10_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="TCSSCBR2_ED2_E_6" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SP_minVal_stepSize_retain_e" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_minVal_stepSize_retain_e" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TestSpvn" type="ABBIED600_Rev7_ENC_TestSpvn_Sub10_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="SSCBR1_ED2_I_79" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpCntAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="OpTmOpn" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="OpTmCls" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="OpTmOpnAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="OpTmClsAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="OpAlmNum" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_simple_int" />
      <DO name="OpTmOpnSet" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="OpTmClsSet" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="TmOpnClsAlm" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InPosOpn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ColCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PosIvd" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_e" />
      <DO name="OpCntLO" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LonTmAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="APwrAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="APwrLO" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RmnNumOpAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="CorOpnTmms" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CorClsTmms" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CorDifTmms" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="OpLONum" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="OpNumRtg" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="NumOpAlmLev" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="OpNumFlt" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="CntIniVal" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="InaAlmTmd" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="IniInaTmd" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="InaAlmTmh" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="InaTmdCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="RsAccmAPwr" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="RsCBWear" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="RsTrvTm" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="TestSpvn" type="ABBIED600_Rev7_ENC_TestSpvn_Sub9_e" />
      <DO name="TrvClcMod" type="ABBIED600_Rev4_ENG_SP_TrvClcMod_e" />
      <DO name="IniRmnNumOp" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="AlmAccmAPwr" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="AccmStopA" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="LOAccmAPwr" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="AExpn" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="AOpRtg" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="AFltRtg" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="IniAccmAPwr" type="ABBIED600_Rev8_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="SPH1SCBR1_ED2_I_79" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="AccmAPwr" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="SPH2SCBR1_ED2_I_79" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="AccmAPwr" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="SPH3SCBR1_ED2_I_79" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e" />
      <DO name="AccmAPwr" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="SSIMG1_ED2_I_79" lnClass="SIMG">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="InsAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="InsBlk" type="ABBIED600_Rev1_SPS" />
      <DO name="PresAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="PresBlk" type="ABBIED600_Rev1_SPS_e" />
      <DO name="InsAlmTmms" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="InsBlkTmms" type="ABBIED600_Rev2_ING_SP_e" />
    </LNodeType>
    <LNodeType id="SSOPM1_ED2_I_79" lnClass="SOPM">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="MotOp" type="ABBIED600_Rev1_SPS" />
      <DO name="MotAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="MotAlmTms" type="ABBIED600_Rev2_ING_SP" />
      <DO name="TmsChaMot" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="RsChaMotTm" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="BREAKER1_CILO_ED2_G_17" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="BREAKER1_CSWI_ED2_G_17" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="Pos" type="ABBIED600_Rev12_DPC_control" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="SelOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="SelCls" type="ABBIED600_Rev1_SPS" />
      <DO name="DscDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SwModKey" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AdpPls" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="InSynOk" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SynByp" type="ABBIED600_Rev1_SPS_e" />
      <DO name="BlkCtlItl" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ItlPlsTm" type="ABBIED600_Rev7_ING_SP_Unit_e" />
    </LNodeType>
    <LNodeType id="BREAKER1_XCBR_ED2_G_17" lnClass="XCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev5_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="CBOpCap" type="ABBIED600_Rev2_ENS_CBOpCap" />
    </LNodeType>
    <LNodeType id="P3SGAPC1_ED2_B_6" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="MotPrg" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="NoFlt" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="DevErr" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="Rel" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="NoAct" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ItlErr" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ReedErr" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosErr" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="TmOutErr" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="MotStrTmms" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="MotBrkTmms" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="MotBrkEna" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="Pos3Sw" type="ABBIED600_Rev1_ENS_Pos3Sw_e" />
      <DO name="SwTypSt" type="ABBIED600_Rev1_ENS_SwTypSt_e" />
      <DO name="CtlMod3Sw" type="ABBIED600_Rev2_ENG_SP_CtlMod3Sw_e" />
      <DO name="HbUpLeft" type="ABBIED600_Rev1_ACT_simple_e" />
      <DO name="HbUpRight" type="ABBIED600_Rev1_ACT_simple_e" />
      <DO name="HbLoLeft" type="ABBIED600_Rev1_ACT_simple_e" />
      <DO name="HbLoRight" type="ABBIED600_Rev1_ACT_simple_e" />
      <DO name="Seld" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="BlkCtlItl" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ItlPlsTm" type="ABBIED600_Rev7_ING_SP_Unit_e" />
    </LNodeType>
    <LNodeType id="P3SDCILO1_ED2_B_6" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="P3SECILO1_ED2_B_6" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="P3SDCSWI1_ED2_B_6" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="Pos" type="ABBIED600_Rev12_DPC_control" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="DscDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SwModKey" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="P3SECSWI1_ED2_B_6" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="Pos" type="ABBIED600_Rev12_DPC_control" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" />
      <DO name="DscDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SwModKey" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="P3SDXSWI1_ED2_B_6" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev5_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="P3SEXSWI1_ED2_B_6" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev5_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
      <DO name="ReedEna" type="ABBIED600_Rev2_SPG_SP_e" />
    </LNodeType>
    <LNodeType id="PHLPTOC1_ED2_G_4" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev6_CURVE_SG_Sub8" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub4_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
    </LNodeType>
    <LNodeType id="TRPPTRC1_ED2_H_1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tr" type="ABBIED600_Rev1_ACT_simple_dU" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_dU" transient="true" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TrOutMod" type="ABBIED600_Rev3_ENG_SP_TrOutMod_e" />
      <DO name="LORs" type="ABBIED600_Rev3_SPC_indications_e" />
      <DO name="TrRs" type="ABBIED600_Rev3_SPC_indications_e" />
      <DO name="ClsLO" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="DR_LLN0_ED2_I_3" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev6_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev5_LPL_CTRLDR_LLN0" />
      <DO name="GrRef" type="ABBIED600_Rev6_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="A1RADR_type_ED2_C_1" lnClass="RADR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS" />
      <DO name="HiTrgLev" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="LoTrgLev" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="StoMod" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e" />
    </LNodeType>
    <LNodeType id="LPHD_M_ED2_I_3" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev6_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="RDRE_type_ED2_I_3" lnClass="RDRE">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="RcdTrg" type="ABBIED600_Rev3_SPC_control" />
      <DO name="MemClr" type="ABBIED600_Rev3_SPC_control" transient="true" />
      <DO name="RcdMade" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="FltNum" type="ABBIED600_Rev1_INS" />
      <DO name="RcdStr" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS" />
      <DO name="PerTrgTms" type="ABBIED600_Rev2_ING_SP_time" />
      <DO name="ExclTmms" type="ABBIED600_Rev2_ING_SP_time" />
      <DO name="RcdMod" type="ABBIED600_Rev2_ENG_SP_RcdMod" />
      <DO name="RcdDltInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="RmnRcdCap" type="ABBIED600_Rev1_INS_e" />
      <DO name="MemFullSt" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="OvWrRcdInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PreTrgLen" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="RcdLen" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="StoRteSel" type="ABBIED600_Rev3_ING_SP_EStoRte_e" />
      <DO name="StoModPer" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="StoModMan" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="PerTmRmn" type="ABBIED600_Rev1_INS_e" />
      <DO name="PerTrgInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ManTrgInd" type="ABBIED600_Rev1_SPS_simple_e" />
    </LNodeType>
    <LNodeType id="B1RBDR_type_ED2_B_1" lnClass="RBDR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LevMod" type="ABBIED600_Rev3_ENG_SP_LevMod" />
      <DO name="StoMod" type="ABBIED600_Rev3_ENG_SP_EStoMod_e" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e" />
      <DO name="BinInSt" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="LEDGGIO1_ED2_G_26" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LEDSt1" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt2" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt3" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt4" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt5" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt6" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt7" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt8" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt9" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt10" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt11" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSeq1" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq2" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq3" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq4" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq5" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq6" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq7" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq8" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq9" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq10" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq11" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="InRsLED1" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED2" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED3" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED4" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED5" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED6" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED7" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED8" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED9" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED10" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED11" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AlmColr" type="ABBIED600_Rev4_ENG_SP_LedColor_e" />
    </LNodeType>
    <LNodeType id="LEDGGIO2_ED2_G_8" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LEDSt1" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt2" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt3" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt4" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt5" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt6" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt7" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt8" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt9" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt10" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt11" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSeq1" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq2" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq3" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq4" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq5" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq6" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq7" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq8" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq9" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq10" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq11" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="InRsLED1" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED2" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED3" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED4" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED5" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED6" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED7" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED8" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED9" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED10" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED11" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AlmColr" type="ABBIED600_Rev4_ENG_SP_LedColor_e" />
    </LNodeType>
    <LNodeType id="LEDGGIO3_ED2_G_2" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LEDSt1" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt2" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt3" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt4" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt5" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt6" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt7" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt8" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt9" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt10" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSt11" type="ABBIED600_Rev6_ENC_control_led_e" />
      <DO name="LEDSeq1" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq2" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq3" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq4" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq5" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq6" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq7" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq8" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq9" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq10" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="LEDSeq11" type="ABBIED600_Rev4_ENG_SP_LedMode_e" />
      <DO name="InRsLED1" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED2" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED3" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED4" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED5" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED6" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED7" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED8" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED9" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED10" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED11" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AlmColr" type="ABBIED600_Rev4_ENG_SP_LedColor_e" />
    </LNodeType>
    <LNodeType id="EFLPTOC1_ED2_I_8" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev7_CURVE_SG_Sub2" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="AMeasMod" type="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" />
      <DO name="StrValMult" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev3_ENG_SP_AResSigSel_e" />
    </LNodeType>
    <LNodeType id="TONGAPC2_ED2_E_22" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="OnDlTmms1" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms2" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms3" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms4" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms5" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms6" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms7" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="OnDlTmms8" type="ABBIED600_Rev2_ING_SP_e" />
      <DO name="DurLeftTm1" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm2" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm3" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm4" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm5" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm6" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm7" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="DurLeftTm8" type="ABBIED600_Rev8_MV_2_e" />
    </LNodeType>
    <LNodeType id="MVGAPC1_ED2_D_21" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <LNodeType id="EIHMI1_ED2_B_6" lnClass="IHMI">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HomeBtnInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="Wkup" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="CardNam" type="ABBIED600_Rev3_DPL_eeprom_EIHMI_ED2_e" />
      <DO name="LgtBri" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="EnaUSB" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="ActHMI" type="ABBIED600_Rev3_SPS_dU_e" />
      <DO name="HwId" type="ABBIED600_Rev1_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_VSS_dU_20_e" />
      <DO name="IPAddr1" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="IPAddr2" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="AplRevHMI" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="SwrRevHMI" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="Mac1" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="Mac2" type="ABBIED600_Rev3_VSG_1_20_e" />
      <DO name="WkupInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="EnaEth1" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="AlmAckInd" type="ABBIED600_Rev1_SPS_e" />
      <DO name="AlmAck" type="ABBIED600_Rev2_SPC_simple_e" />
    </LNodeType>
    <LNodeType id="PHPTUV1_ED2_F_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev6_CURVE_SG_Sub7" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_Sub1_e" />
      <DO name="BlkVal" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev4_ENG_SP_VSel_Sub1_e" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="HysRl" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="ROVPTOV1_ED2_F_6" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="VResSigSel" type="ABBIED600_Rev3_ENG_SP_VResSigSel_e" />
    </LNodeType>
    <LNodeType id="PHPTOV1_ED2_F_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev6_CURVE_SG_Sub6" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev2_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_Sub1_e" />
      <DO name="NumPh" type="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" />
      <DO name="StrDur" type="ABBIED600_Rev8_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev8_ENC_TestPro_Sub2_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev4_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev4_ENG_SP_VSel_Sub1_e" />
      <DO name="HysRl" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="IEC61850_IED_Tiger_Default_Reporting_client" lnClass="IHMI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
    </LNodeType>
    <LNodeType id="LEDPTRC_ED2_G_7_#LIB1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_full" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_full" />
      <DO name="InRs" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InOp" type="ABBIED600_Rev3_SPS_dU_e" />
      <DO name="InStr" type="ABBIED600_Rev3_SPS_dU_e" />
    </LNodeType>
    <LNodeType id="SPCGAPC1_ED2_D_7_#LIB1" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO2" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO3" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO4" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO5" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO6" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO7" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO8" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO9" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO10" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO11" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO12" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO13" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO14" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO15" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO16" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="LocRemRst" type="ABBIED600_Rev1_SPG_SP_e" />
    </LNodeType>
    <LNodeType id="SETRGAPC1_ED2_A_20_#LIB1" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="AnValOut1" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut2" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut3" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut4" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut5" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut6" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut7" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut8" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut9" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut10" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut11" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut12" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut13" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut14" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut15" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnValOut16" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AnSet1" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet2" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet3" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet4" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet5" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet6" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet7" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet8" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet9" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet10" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet11" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet12" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet13" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet14" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet15" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AnSet16" type="ABBIED600_Rev5_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="CHMHAI1_ED2_B_47" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HA" type="ABBIED600_Rev11_HWYE_threephase1_11_Sub1" />
      <DO name="ThdA" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="TddA" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
      <DO name="NomA" type="ABBIED600_Rev8_ASG_SP_i" />
    </LNodeType>
    <LNodeType id="CHSMHAI1_ED2_B_47" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HA" type="ABBIED600_Rev11_HWYE_threephase2_11" />
      <DO name="ThdA" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="TddA" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="AvgIntv" type="ABBIED600_Rev3_ENG_SP_AvgIntv_e" />
      <DO name="H00A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H01A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H02A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H03A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H04A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H05A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H06A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H07A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H08A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H09A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H10A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H11A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
    </LNodeType>
    <LNodeType id="CHLMHAI1_ED2_B_47" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HA" type="ABBIED600_Rev11_HWYE_threephase2_11" />
      <DO name="ThdA" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="TddA" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="H00A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H01A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H02A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H03A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H04A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H05A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H06A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H07A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H08A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H09A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H10A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H11A" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
    </LNodeType>
    <LNodeType id="PH1QVVR1_ED2_F_94" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VaStr" type="ABBIED600_Rev1_SPS" />
      <DO name="DipStr" type="ABBIED600_Rev1_SPS" />
      <DO name="SwlStr" type="ABBIED600_Rev1_SPS" />
      <DO name="IntrStr" type="ABBIED600_Rev1_SPS" />
      <DO name="VaEnd" type="ABBIED600_Rev1_SPS" transient="true" />
      <DO name="VVa" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="OpCntRs" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="DipStrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="DipStr2Val" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="DipStr3Val" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="SwlStrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="SwlStr2Val" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="SwlStr3Val" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="IntrStrVal" type="ABBIED600_Rev8_ASG_SG_i" />
      <DO name="RefV" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Dip1Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Dip2Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Dip3Tmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="Swl1Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Swl2Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Swl3Tmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="Intr1Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Intr2Cyc" type="ABBIED600_Rev8_ASG_SG_i_e" />
      <DO name="Intr3Tmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="MaxDurTmms" type="ABBIED600_Rev2_ING_SG_e" />
      <DO name="SwlOp" type="ABBIED600_Rev1_SPS_e" transient="true" />
      <DO name="DipOp" type="ABBIED600_Rev1_SPS_e" transient="true" />
      <DO name="IntrOp" type="ABBIED600_Rev1_SPS_e" transient="true" />
      <DO name="APreVa" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="SwlInstCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="SwlMomCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="SwlTmpCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="SwlMaxCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="DipInstCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="DipTmpCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="DipMomCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="DipMaxCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="IntrMomCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="IntrTmpCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="IntrSstCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="IntrMaxCnt" type="ABBIED600_Rev1_INS_e" />
      <DO name="CntRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PhSpvn" type="ABBIED600_Rev3_ENG_SP_PhSv_Sub1_e" />
      <DO name="OpModPh" type="ABBIED600_Rev3_ENG_SP_OpModPh_e" />
      <DO name="TestOth" type="ABBIED600_Rev2_ENC_TestOth_Sub2_e" />
      <DO name="VVaEna" type="ABBIED600_Rev5_ENG_SP_VVaTyp_e" />
      <DO name="VaOp" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VaStrGen" type="ABBIED600_Rev1_SPS_e" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
    </LNodeType>
    <LNodeType id="PH2QVVR1_ED2_F_94" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VaStr" type="ABBIED600_Rev1_SPS" />
      <DO name="VVa" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APreVa" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="PH3QVVR1_ED2_F_94" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VaStr" type="ABBIED600_Rev1_SPS" />
      <DO name="VVa" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="APreVa" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVV1RQRC1_ED2_F_94" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="VVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVV2RQRC1_ED2_F_94" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="VVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVV3RQRC1_ED2_F_94" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="VVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="VHMHAI1_ED2_B_40" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="HPhV" type="ABBIED600_Rev3_HWYE_threephase3_11" />
      <DO name="ThdPhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i" />
    </LNodeType>
    <LNodeType id="VHSMHAI1_ED2_B_40" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HPhV" type="ABBIED600_Rev11_HWYE_threephase2_11" />
      <DO name="ThdPhV" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="AvgIntv" type="ABBIED600_Rev3_ENG_SP_AvgIntv_e" />
      <DO name="H00PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H01PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H02PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H03PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H04PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H05PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H06PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H07PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H08PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H09PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H10PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H11PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
    </LNodeType>
    <LNodeType id="VHLMHAI1_ED2_B_40" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HPhV" type="ABBIED600_Rev11_HWYE_threephase2_11" />
      <DO name="ThdPhV" type="ABBIED600_Rev8_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev4_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev3_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev6_ORG_SP_1" />
      <DO name="H00PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H01PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H02PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H03PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H04PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H05PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H06PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H07PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H08PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H09PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H10PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
      <DO name="H11PhV" type="ABBIED600_Rev8_WYE_threephase_simpler_i_e" />
    </LNodeType>
    <LNodeType id="SEQSPVC1_ED2_F_13" lnClass="SPVC">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_e" />
      <DO name="Str3Ph" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS" />
      <DO name="InDsconOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="InMCBOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="BlkValA" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="NgSeqLevA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="ChgRteA" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="ChgRteEna" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="ChgRteV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="EnaSealIn" type="ABBIED600_Rev2_SPG_SP" />
      <DO name="BlkValV" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="SealInV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="NgSeqLevV" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="TestSpvn" type="ABBIED600_Rev7_ENC_TestSpvn_Sub7" />
      <DO name="DeaLinValA" type="ABBIED600_Rev8_ASG_SP_i" />
    </LNodeType>
    <LNodeType id="DISCONNECTOR1_CILO_ED2_E_9" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="DISCONNECTOR1_CSWI_ED2_E_9" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="Pos" type="ABBIED600_Rev12_DPC_control" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="DscDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SwModKey" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AdpPls" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="BlkCtlItl" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ItlPlsTm" type="ABBIED600_Rev7_ING_SP_Unit_e" />
    </LNodeType>
    <LNodeType id="DISCONNECTOR1_XSWI_ED2_E_9" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev5_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="EARTHSWITCH2_CILO_ED2_E_10" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="EARTHSWITCH2_CSWI_ED2_E_10" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev3_INC_control_int" />
      <DO name="Pos" type="ABBIED600_Rev12_DPC_control" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="DscDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="SwModKey" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AdpPls" type="ABBIED600_Rev2_SPG_SP_e" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="BlkCtlItl" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ItlPlsTm" type="ABBIED600_Rev7_ING_SP_Unit_e" />
    </LNodeType>
    <LNodeType id="EARTHSWITCH2_XSWI_ED2_E_10" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev5_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="ESSXSWI1_ED2_E_6" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev5_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev2_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="ESSCSWI1_ED2_E_6" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Pos" type="ABBIED600_Rev5_DPC_simple" />
      <DO name="DscDlTmms" type="ABBIED600_Rev2_ING_SP_1" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
    </LNodeType>
    <LNodeType id="VSQVUB1_ED2_G_36" lnClass="QVUB">
      <DO name="Mod" type="ABBIED600_Rev3_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VaStr" type="ABBIED600_Rev1_SPS" />
      <DO name="MaxVVa" type="ABBIED600_Rev8_MV_simple_i" />
      <DO name="UnbDetMth" type="ABBIED600_Rev2_ENG_SP_UnbDetMth" />
      <DO name="StrVal" type="ABBIED600_Rev8_ASG_SP_i" />
      <DO name="TrgModPQ" type="ABBIED600_Rev4_ENG_SP_TrgModPQ_e" />
      <DO name="ObsPerSel" type="ABBIED600_Rev3_ENG_SP_ObsPerSel_e" />
      <DO name="ObsPerUsr" type="ABBIED600_Rev2_ING_SP_1_e" />
      <DO name="HiPctVUnb" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ObsPerAct" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PctUnbVal" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VUnb3sAv" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VUnb10mAv" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="PctUnb" type="ABBIED600_Rev8_ASG_SP_i_e" />
      <DO name="ObsPerStr" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ObsPerEnd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="TestOth" type="ABBIED600_Rev2_ENC_TestOth_Sub3_e" />
      <DO name="TrgObsPer" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="RcdRs" type="ABBIED600_Rev3_SPC_control_e" />
      <DO name="PerStrDate" type="ABBIED600_Rev2_TSG_SP_setCal_occmonthdayhr_e" />
    </LNodeType>
    <LNodeType id="QVU1RQRC1_ED2_G_36" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="MaxVVa" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVU2RQRC1_ED2_G_36" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="MaxVVa" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVU3RQRC1_ED2_G_36" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_lnNs_1" />
      <DO name="MaxVVa" type="ABBIED600_Rev8_MV_simple_i_e" />
      <DO name="VVaTm" type="ABBIED600_Rev8_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="SCBOGGIO1_ED2_B_36" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO9" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO10" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO11" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO12" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO13" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO14" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO15" type="ABBIED600_Rev3_SPC_control" />
      <DO name="SPCSO16" type="ABBIED600_Rev3_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="CmdBlk" type="ABBIED600_Rev2_SPC_simple" />
    </LNodeType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OnTestBlock" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnTestBlock" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev10_ENS_beh" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENS_health" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev5_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev10_LPL_LD0_LLN0_ED2" cdc="LPL">
      <DA name="paramRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="valRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_indications_e" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_control_e" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_OpModSG_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModSG" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_INC_control_int_e" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_simple_e" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_SetSvMaxDl_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_SetSvMaxDl" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_2_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_DPL_ied" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="name" bType="VisString64" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_control" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev8_LPL_LD0_LINF_ED2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_VSG_2_20" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_1_20" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_1_64" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_2_64" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_DPL_eeprom_2_ED2" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_dU_20" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_20" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev7_LPL_LD0_LDEV_ED2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev20_ENS_warning" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev20_Health_Warning" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev16_ENS_error" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev15_Health_Error" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_INC_control_int" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_BlkMod_Sub1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BlkMod_Sub1" fc="SP" dchg="true">
        <Val>Freeze timer</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_HzSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_PhRotSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhRotSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_PhOrdSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhOrdSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ASG_SP_f" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_DmdAvMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DmdAvMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_dmdItrv" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_dmdItrv" fc="SP" dchg="true">
        <Val>1 minute</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_ModRemCtrl" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_ModRemCtl" fc="SP" dchg="true">
        <Val>Local</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_ENG_SP_Languages" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev5_Languages" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_FormatTime" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatTime" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_FormatDate" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatDate" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_NamingConvention_Sub1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_NamingConvention_Sub1" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_DefaultView" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_DefaultView" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CommMod_Sub1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_CommMod_Sub1" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev7_ING_SP_Unit" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_SLDSymbolFormat" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SLDSymbolFormat" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_InUse" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_InUseMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_SetVsb" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SetVsb" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_BrkConfMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BrkConfMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_Enable" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_Enable" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_CommConnTyp" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_CommConnTyp" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_2" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP_TxtInput" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_1" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_DevStrReas" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_DevStrReas" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENS_error_action" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev5_Health_Error_Action" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev7_ENS_warning_action" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_Health_Warning_Action" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_simple_int" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SEC" cdc="SEC">
      <DA name="cnt" bType="INT32U" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" type="SeverityKind" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev4_SPG_SP_authority_ED2_e" cdc="SPG">
      <DA name="setVal" desc="Authority override" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP_AccessAdmW_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_2_64_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_1_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_AuthMod_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_AuthMod" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SrvSt_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_SrvSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_RplSt_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_RplSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPG_SP_t" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_t" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CommMod_Sub1_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_CommMod_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CamConfMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_UamConfMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_userlist_t" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_LPL_LD0_LDEV_1_ED2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_VSG_2_20_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_1_20_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_LPL_lnNs_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_64" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_TmSyn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_ClockSyncKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ENG_SP_SyncSrc_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev6_SyncSrc" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_TmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_PTPTmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_PTPTmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_PTPClkAcc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPClkAcc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_control_t" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_PTPProf_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PTPProf" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_TmSrcTyp" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev0_ClockSourceKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_DevGmMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DevGmMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_TSG_SP_setCal" cdc="TSG">
      <DA name="setCal" bType="Struct" type="ABBIED600_Rev3_setCal" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev6_LPL_mms" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_UnitMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_UnitMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SPC_technical" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_EngineerinModel" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_EngineerinModel" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENC_Mod_OffOn_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_CommMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_CommMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ChRedKind_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ChannelRedundancyKind" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ASG_SP_f_t" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_t" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_EthFilMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_EthFilMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_EthPortMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_EthPortMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_EthPortMod_LD_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EthPortMod_LD" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_simple_i_t" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_20_t" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_LPL_lnNs_90_4" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>(Tr)IEC 61850-90-4:2018A</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_full" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_full" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" desc="Direction neut" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPS_dU_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_On" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_dU_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_simple" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SP_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ASG_SP_f_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OnTestBlockOff" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnBlockOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_LPL_CTRLDR_LLN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_retain" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_retain" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ORG_SP_1" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="Conf" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_LocKeyHMI_t" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_LocKeyHMI" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_t" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_LocRemMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_LocRemMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_StaLevSet_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StaLevSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_DPL_vendor" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SAV_92_lite" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_i" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="sVC" bType="Struct" type="ScaledValueConfig" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SP_ARtg_VRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ASG_SP_f_RO" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_i_MinMax_retain" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_f_MinMax_retain_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_ConnType_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_ConnType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_AnInType_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_AnInpType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_HzAdpSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzAdpSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_HzAdpSel_Sub2_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzAdpSel_Sub2" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ARtgSec_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ARtgSec" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_HzAdpSel_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzAdpSel_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev9_CMV_1" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_if" fc="MX" dupd="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" type="ABBIED600_Rev2_RangeConfig" fc="CF" dchg="true" />
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev9_SEQ_2" cdc="SEQ">
      <DA name="seqT" bType="Enum" type="SequenceKind" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="c1" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="c2" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="c3" type="ABBIED600_Rev9_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_simple_i_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_simple_i" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_INC_all_rights" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_TrgSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrgSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod_Sub2" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev39_ENS_ProFcn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev39_ProFcn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_ProFcn2" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_ProFcn2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_2" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev9_WYE_threephase_full_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="phsB" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="phsC" type="ABBIED600_Rev9_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_MeasMod_Sub3_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod_Sub3" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_StrPhSel_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_StrPhSel_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_CMV_3" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_if_CMV" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_threephase_simpler_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev8_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_ClcMth" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcMethodKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ClcMod" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev9_DEL_threephase_full_i" cdc="DEL">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="phsBC" type="ABBIED600_Rev9_CMV_1" />
      <SDO name="phsCA" type="ABBIED600_Rev9_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev8_CMV_4" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_4" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev8_CMV_4" />
      <SDO name="phsB" type="ABBIED600_Rev8_CMV_4" />
      <SDO name="phsC" type="ABBIED600_Rev8_CMV_4" />
    </DOType>
    <DOType id="ABBIED600_Rev8_DEL_5_simpler" cdc="DEL">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsBC" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsCA" type="ABBIED600_Rev8_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev4_MV_8" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit_2" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev9_MV_4" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_DirMod2_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DirMod2" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_PwrMeasMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PwrMeasMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_BCR_2" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit_2" fc="CF" dchg="true" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev9_WYE_res_full_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev9_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_res_simpler_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev8_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev10_MV_5" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dupd="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" type="ABBIED600_Rev2_RangeConfig" fc="CF" dchg="true" />
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DefHzSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DefHzSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_MV_2_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_minVal_stepSize_retain_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_ENC_TestSpvn_Sub10_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Sub10_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub10" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SP_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev7_ENC_TestSpvn_Sub9_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Sub9_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub9" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_TrvClcMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_TrvClcMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev12_DPC_control" cdc="DPC">
      <DA name="SBOw" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="Cancel" bType="Struct" type="ABBIED600_Rev1_tcCancel" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="pulseConfig" bType="Struct" type="PulseConfig" fc="CF" dchg="true" />
      <DA name="ctlModel" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo" fc="CF" dchg="true">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true">
        <Val>30000</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true">
        <Val>500</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev7_ING_SP_Unit_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_DPL_EEName" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev5_DPC_simple" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_CBOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BreakerOpCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_Pos3Sw_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_Pos3Sw" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwTypSt_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_SwTypSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CtlMod3Sw_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_CtlMod3Sw" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple_e" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOn" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwTyp" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchFunctionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchingCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_threephase" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_threephase" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev6_CURVE_SG_Sub8" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev4_CurveCharKind_Sub12" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SG_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SE" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SG" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_TypRsCrv" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ResetCurveKind" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ASG_SG_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValueCtl_if" fc="SE" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_MeasMod_Sub4_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod_Sub4" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_ENC_TestPro_Sub2_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev8_TestPro_Sub2_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_simple" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SG_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_CURVE_SG_Sub2" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev5_CurveCharKind_Sub6" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_MeasMod_Sub2_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod_Sub2" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_AResSigSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AResSigSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple_dU" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_TrOutMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrOutMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_EStoMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_time" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_RcdMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="RecordingModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ING_SP_EStoRte_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoRte" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LevMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="LevelTriggerModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENC_control_led_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_AlmLedSt_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_AlmLedSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_LedMode_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedMode" fc="SP" dchg="true">
        <Val>Follow-S</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_LedColor_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedColor" fc="SP" dchg="true">
        <Val>Green</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_DPL_eeprom_EIHMI_ED2_e" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_CURVE_SG_Sub7" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev4_CurveCharKind_Sub11" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_TypRsCrv_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ResetCurveKind_Sub1" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_VSel_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_VSel_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_TypTmRs_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TypTmRs" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_VResSigSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_VResSigSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_CURVE_SG_Sub6" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev4_CurveCharKind_Sub10" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParB" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParC" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParD" bType="FLOAT32" fc="SP" dchg="true" />
      <DA name="setParE" bType="FLOAT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_health" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_On" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOn_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_MV_2_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_SPC_pulse" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulseConfig" bType="Struct" type="ABBIED600_Rev2_PulseConfig_1" fc="CF" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_VVaTyp_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_VVaTyp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_CMV_5" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if" fc="MX" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev5_Unit" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev11_HWYE_threephase1_11_Sub1" cdc="HWYE">
      <DA name="numHar" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>11</Val>
      </DA>
      <DA name="numCyc" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="evalTm" bType="INT16U" valKind="RO" fc="CF" dchg="true" />
      <DA name="frequency" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="hvRef" bType="Enum" type="ABBIED600_Rev1_HvReferenceKind_Sub1" fc="CF" dchg="true" />
      <DA name="maxPts" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>12</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsBHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsCHar" type="ABBIED600_Rev8_CMV_5" count="12" />
    </DOType>
    <DOType id="ABBIED600_Rev11_HWYE_threephase2_11" cdc="HWYE">
      <DA name="numHar" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>11</Val>
      </DA>
      <DA name="numCyc" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="evalTm" bType="INT16U" valKind="RO" fc="CF" dchg="true" />
      <DA name="frequency" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxPts" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>12</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsBHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsCHar" type="ABBIED600_Rev8_CMV_5" count="12" />
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_threephase_simple_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev8_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_AvgIntv_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABB_AvgIntv" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_WYE_threephase_simpler_i_e" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev8_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev8_CMV_3" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_PhSv_Sub1_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_PhSv_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_OpModPh_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModPh" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_TestOth_Sub2_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_TestOth_Sub2_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind_Sub2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_VVaTyp_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_VVaTyp_Sub1" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_HWYE_threephase3_11" cdc="HWYE">
      <DA name="numHar" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>11</Val>
      </DA>
      <DA name="numCyc" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="evalTm" bType="INT16U" valKind="RO" fc="CF" dchg="true" />
      <DA name="frequency" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxPts" bType="INT16U" valKind="RO" fc="CF" dchg="true">
        <Val>12</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsBHar" type="ABBIED600_Rev8_CMV_5" count="12" />
      <SDO name="phsCHar" type="ABBIED600_Rev8_CMV_5" count="12" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_UnbDetMth" cdc="ENG">
      <DA name="setVal" bType="Enum" type="UnbalanceDetectionKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_TrgModPQ_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_TrgModPQ" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ObsPerSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ObsPerSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_TestOth_Sub3_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_TestOth_Sub3_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind_Sub3" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_TSG_SP_setCal_occmonthdayhr_e" cdc="TSG">
      <DA name="setCal" bType="Struct" type="ABBIED600_Rev2_setCal_occmonthdayhr" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_simple_e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_ENC_TestSpvn_Sub7" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Sub7_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub7" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DAType id="ABBIED600_Rev1_originator">
      <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnTestBlock">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_INC_INT32">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValueCtl">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_RO">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev5_Unit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind_Ed21" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" />
    </DAType>
    <DAType id="ABBIED600_Rev3_setCal">
      <BDA name="occ" bType="INT16U" valKind="RO" />
      <BDA name="occType" bType="Enum" valKind="RO" type="OccurrenceKind" />
      <BDA name="occPer" bType="Enum" valKind="RO" type="PeriodKind" />
      <BDA name="weekDay" bType="Enum" type="WeekdayKind" />
      <BDA name="month" bType="Enum" type="MonthKind" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnOff">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValueCtl_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_MV_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_f_Set">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_if_CMV">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnBlockOff">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_i">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValueCtl_RO">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="Vector_angle_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="Vector_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="AnalogueValue_f_RO">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev2_RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="min" bType="Struct" type="AnalogueValue_f_RO" />
      <BDA name="max" bType="Struct" type="AnalogueValue_f_RO" />
    </DAType>
    <DAType id="Vector_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
    </DAType>
    <DAType id="ABBIED600_Rev4_Unit_2">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind_Ed21" />
      <BDA name="multiplier" bType="Enum" type="ABBIED600_Rev1_MultiplierKind_Sub1" />
    </DAType>
    <DAType id="ABBIED600_Rev6_TestSpvn_Sub10_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub10" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev6_TestSpvn_Sub9_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub9" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcCancel">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="PulseConfig">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev8_TestPro_Sub2_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev8_TestProKind_Sub2" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_AlmLedSt_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_AlmLedSt" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev2_PulseConfig_1">
      <BDA name="cmdQual" bType="Enum" type="ABBIED600_Rev2_cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev4_Unit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind_" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" />
    </DAType>
    <DAType id="Vector_angle_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="ABBIED600_Rev1_TestOth_Sub2_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind_Sub2" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_TestOth_Sub3_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind_Sub3" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev2_setCal_occmonthdayhr">
      <BDA name="occ" bType="INT16U" />
      <BDA name="occType" bType="Enum" valKind="RO" type="OccurrenceKind" />
      <BDA name="occPer" bType="Enum" valKind="RO" type="PeriodKind" />
      <BDA name="weekDay" bType="Enum" valKind="RO" type="WeekdayKind" />
      <BDA name="month" bType="Enum" type="MonthKind" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev6_TestSpvn_Sub7_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev7_TestSpvnKind_Sub7" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirect">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModSG">
      <EnumVal ord="0">Operator</EnumVal>
      <EnumVal ord="1">Logic mode 1</EnumVal>
      <EnumVal ord="2">Logic mode 2</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_SetSvMaxDl">
      <EnumVal ord="0">2/2 ms</EnumVal>
      <EnumVal ord="1">3/3 ms</EnumVal>
      <EnumVal ord="2">5/4 ms</EnumVal>
      <EnumVal ord="3">6/5 ms</EnumVal>
      <EnumVal ord="4">7/6 ms</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev20_Health_Warning">
      <EnumVal ord="-57">RTD meas. warn.,slot A1</EnumVal>
      <EnumVal ord="-56">RTD meas. warn.,slot G</EnumVal>
      <EnumVal ord="-55">RTD meas. warn.,slot F</EnumVal>
      <EnumVal ord="-54">RTD meas. warn.,slot D</EnumVal>
      <EnumVal ord="-53">RTD meas. warn.,slot B</EnumVal>
      <EnumVal ord="-52">RTD meas. warn.,slot A2</EnumVal>
      <EnumVal ord="-51">RTD meas. warn.,slot E</EnumVal>
      <EnumVal ord="-50">RTD meas. warn.,slot C</EnumVal>
      <EnumVal ord="-45">640-Prod license warn</EnumVal>
      <EnumVal ord="-37">Conf.warning,slot A1</EnumVal>
      <EnumVal ord="-36">Conf.warning,slot G</EnumVal>
      <EnumVal ord="-35">Conf.warning,slot F</EnumVal>
      <EnumVal ord="-34">Conf.warning,slot D</EnumVal>
      <EnumVal ord="-33">Conf.warning,slot B</EnumVal>
      <EnumVal ord="-32">Conf.warning,slot A2</EnumVal>
      <EnumVal ord="-31">Conf.warning,slot E</EnumVal>
      <EnumVal ord="-30">Conf.warning,slot C</EnumVal>
      <EnumVal ord="-27">mA output warn.,slot A1</EnumVal>
      <EnumVal ord="-26">mA output warn.,slot G</EnumVal>
      <EnumVal ord="-25">mA output warn.,slot F</EnumVal>
      <EnumVal ord="-24">mA output warn.,slot D</EnumVal>
      <EnumVal ord="-23">mA output warn.,slot B</EnumVal>
      <EnumVal ord="-22">mA output warn.,slot A2</EnumVal>
      <EnumVal ord="-21">mA output warn.,slot E</EnumVal>
      <EnumVal ord="-20">mA output warn.,slot C</EnumVal>
      <EnumVal ord="-17">Card warning,slot A1</EnumVal>
      <EnumVal ord="-16">Card warning,slot G</EnumVal>
      <EnumVal ord="-15">Card warning,slot F</EnumVal>
      <EnumVal ord="-14">Card warning,slot D</EnumVal>
      <EnumVal ord="-13">Card warning,slot B</EnumVal>
      <EnumVal ord="-12">Card warning,slot A2</EnumVal>
      <EnumVal ord="-11">Card warning,slot E</EnumVal>
      <EnumVal ord="-10">Card warning,slot C</EnumVal>
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System</EnumVal>
      <EnumVal ord="5">Time synch warning</EnumVal>
      <EnumVal ord="6">Over temperature</EnumVal>
      <EnumVal ord="7">File system warning</EnumVal>
      <EnumVal ord="10">Watchdog reset</EnumVal>
      <EnumVal ord="11">Power down det.</EnumVal>
      <EnumVal ord="20">IEC 61850 warning</EnumVal>
      <EnumVal ord="21">Modbus warning</EnumVal>
      <EnumVal ord="22">DNP3 warning</EnumVal>
      <EnumVal ord="23">PNIO warning</EnumVal>
      <EnumVal ord="24">Dataset warning</EnumVal>
      <EnumVal ord="25">Report cont. warning</EnumVal>
      <EnumVal ord="26">GOOSE contr. warning</EnumVal>
      <EnumVal ord="27">SCL config warning</EnumVal>
      <EnumVal ord="28">Logic warning</EnumVal>
      <EnumVal ord="29">SMT logic warning</EnumVal>
      <EnumVal ord="30">GOOSE input warning</EnumVal>
      <EnumVal ord="31">ACT warning</EnumVal>
      <EnumVal ord="32">GOOSE rec. warning</EnumVal>
      <EnumVal ord="33">AFL warning</EnumVal>
      <EnumVal ord="34">SMV warning</EnumVal>
      <EnumVal ord="35">Comm. channel down</EnumVal>
      <EnumVal ord="36">Settings mismatch</EnumVal>
      <EnumVal ord="37">User/Role db warning</EnumVal>
      <EnumVal ord="38">Sec.cert/key warning</EnumVal>
      <EnumVal ord="40">Unack card comp.</EnumVal>
      <EnumVal ord="50">Protection comm.</EnumVal>
      <EnumVal ord="60">Conf.warning,X105</EnumVal>
      <EnumVal ord="61">Conf.warning,X115</EnumVal>
      <EnumVal ord="62">Conf.warning,X000</EnumVal>
      <EnumVal ord="63">Conf.warning,X100</EnumVal>
      <EnumVal ord="64">Conf.warning,X110</EnumVal>
      <EnumVal ord="65">Conf.warning,X120</EnumVal>
      <EnumVal ord="66">Conf.warning,X130</EnumVal>
      <EnumVal ord="67">Conf.warning,X095</EnumVal>
      <EnumVal ord="70">Card warning,X105</EnumVal>
      <EnumVal ord="71">Card warning,X115</EnumVal>
      <EnumVal ord="72">Card warning,X000</EnumVal>
      <EnumVal ord="73">Card warning,X100</EnumVal>
      <EnumVal ord="74">Card warning,X110</EnumVal>
      <EnumVal ord="75">Card warning,X120</EnumVal>
      <EnumVal ord="76">Card warning,X130</EnumVal>
      <EnumVal ord="77">Card warning,X095</EnumVal>
      <EnumVal ord="85">ARC1 cont. light</EnumVal>
      <EnumVal ord="86">ARC2 cont. light</EnumVal>
      <EnumVal ord="87">ARC3 cont. light</EnumVal>
      <EnumVal ord="88">ARC4 cont. light</EnumVal>
      <EnumVal ord="90">RTD card warning,X105</EnumVal>
      <EnumVal ord="91">RTD card warning,X115</EnumVal>
      <EnumVal ord="92">RTD card warning,X000</EnumVal>
      <EnumVal ord="93">RTD card warning,X100</EnumVal>
      <EnumVal ord="94">RTD card warning,X110</EnumVal>
      <EnumVal ord="95">RTD card warning,X120</EnumVal>
      <EnumVal ord="96">RTD card warning,X130</EnumVal>
      <EnumVal ord="97">RTD card warning,X095</EnumVal>
      <EnumVal ord="100">RTD meas. warning,X105</EnumVal>
      <EnumVal ord="101">RTD meas. warning,X115</EnumVal>
      <EnumVal ord="102">RTD meas. warning,X000</EnumVal>
      <EnumVal ord="103">RTD meas. warning,X100</EnumVal>
      <EnumVal ord="104">RTD meas. warning,X110</EnumVal>
      <EnumVal ord="105">RTD meas. warning,X120</EnumVal>
      <EnumVal ord="106">RTD meas. warning,X130</EnumVal>
      <EnumVal ord="107">RTD meas. warning,X095</EnumVal>
      <EnumVal ord="115">Breaker oper. fail</EnumVal>
      <EnumVal ord="117">ARC1 fault</EnumVal>
      <EnumVal ord="118">ARC2 fault</EnumVal>
      <EnumVal ord="119">ARC3 fault</EnumVal>
      <EnumVal ord="120">ARC4 fault</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev15_Health_Error">
      <EnumVal ord="-62">Prod license error</EnumVal>
      <EnumVal ord="-57">RTD card error,slot A1</EnumVal>
      <EnumVal ord="-56">RTD card error,slot G</EnumVal>
      <EnumVal ord="-55">RTD card error,slot F</EnumVal>
      <EnumVal ord="-54">RTD card error,slot D</EnumVal>
      <EnumVal ord="-53">RTD card error,slot B</EnumVal>
      <EnumVal ord="-52">RTD card error,slot A2</EnumVal>
      <EnumVal ord="-51">RTD card error,slot E</EnumVal>
      <EnumVal ord="-50">RTD card error,slot C</EnumVal>
      <EnumVal ord="-47">Card error,slot A1</EnumVal>
      <EnumVal ord="-46">Card error,slot G</EnumVal>
      <EnumVal ord="-45">Card error,slot F</EnumVal>
      <EnumVal ord="-44">Card error,slot D</EnumVal>
      <EnumVal ord="-43">Card error,slot B</EnumVal>
      <EnumVal ord="-42">Card error,slot A2</EnumVal>
      <EnumVal ord="-41">Card error,slot E</EnumVal>
      <EnumVal ord="-40">Card error,slot C</EnumVal>
      <EnumVal ord="-37">Conf.error,slot A1</EnumVal>
      <EnumVal ord="-36">Conf.error,slot G</EnumVal>
      <EnumVal ord="-35">Conf.error,slot F</EnumVal>
      <EnumVal ord="-34">Conf.error,slot D</EnumVal>
      <EnumVal ord="-33">Conf.error,slot B</EnumVal>
      <EnumVal ord="-32">Conf.error,slot A2</EnumVal>
      <EnumVal ord="-31">Conf.error,slot E</EnumVal>
      <EnumVal ord="-30">Conf.error,slot C</EnumVal>
      <EnumVal ord="-27">PO-relay(s),slot A1</EnumVal>
      <EnumVal ord="-26">PO-relay(s),slot G</EnumVal>
      <EnumVal ord="-25">PO-relay(s),slot F</EnumVal>
      <EnumVal ord="-24">PO-relay(s),slot D</EnumVal>
      <EnumVal ord="-23">PO-relay(s),slot B</EnumVal>
      <EnumVal ord="-21">PO-relay(s),slot E</EnumVal>
      <EnumVal ord="-20">PO-relay(s),slot C</EnumVal>
      <EnumVal ord="-17">SO-relay(s),slot A1</EnumVal>
      <EnumVal ord="-16">SO-relay(s),slot G</EnumVal>
      <EnumVal ord="-15">SO-relay(s),slot F</EnumVal>
      <EnumVal ord="-14">SO-relay(s),slot D</EnumVal>
      <EnumVal ord="-13">SO-relay(s),slot B</EnumVal>
      <EnumVal ord="-11">SO-relay(s),slot E</EnumVal>
      <EnumVal ord="-10">SO-relay(s),slot C</EnumVal>
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System error</EnumVal>
      <EnumVal ord="3">Runtime app. error</EnumVal>
      <EnumVal ord="4">Runtime exec error</EnumVal>
      <EnumVal ord="7">File system error</EnumVal>
      <EnumVal ord="8">Test</EnumVal>
      <EnumVal ord="10">SW watchdog error</EnumVal>
      <EnumVal ord="11">Uaux error</EnumVal>
      <EnumVal ord="32">Settings error</EnumVal>
      <EnumVal ord="36">Settings mismatch</EnumVal>
      <EnumVal ord="40">SO-relay(s),X105</EnumVal>
      <EnumVal ord="41">SO-relay(s),X115</EnumVal>
      <EnumVal ord="43">SO-relay(s),X100</EnumVal>
      <EnumVal ord="44">SO-relay(s),X110</EnumVal>
      <EnumVal ord="45">SO-relay(s),X120</EnumVal>
      <EnumVal ord="46">SO-relay(s),X130</EnumVal>
      <EnumVal ord="47">SO-relay(s),X095</EnumVal>
      <EnumVal ord="50">PO-relay(s),X105</EnumVal>
      <EnumVal ord="51">PO-relay(s),X115</EnumVal>
      <EnumVal ord="53">PO-relay(s),X100</EnumVal>
      <EnumVal ord="54">PO-relay(s),X110</EnumVal>
      <EnumVal ord="55">PO-relay(s),X120</EnumVal>
      <EnumVal ord="56">PO-relay(s),X130</EnumVal>
      <EnumVal ord="57">PO-relay(s),X095</EnumVal>
      <EnumVal ord="59">Light sensor error</EnumVal>
      <EnumVal ord="60">Conf.error,X105</EnumVal>
      <EnumVal ord="61">Conf.error,X115</EnumVal>
      <EnumVal ord="62">Conf.error,X000</EnumVal>
      <EnumVal ord="63">Conf.error,X100</EnumVal>
      <EnumVal ord="64">Conf.error,X110</EnumVal>
      <EnumVal ord="65">Conf.error,X120</EnumVal>
      <EnumVal ord="66">Conf.error,X130</EnumVal>
      <EnumVal ord="67">Conf.error,X095</EnumVal>
      <EnumVal ord="70">Card error,X105</EnumVal>
      <EnumVal ord="71">Card error,X115</EnumVal>
      <EnumVal ord="72">Card error,X000</EnumVal>
      <EnumVal ord="73">Card error,X100</EnumVal>
      <EnumVal ord="74">Card error,X110</EnumVal>
      <EnumVal ord="75">Card error,X120</EnumVal>
      <EnumVal ord="76">Card error,X130</EnumVal>
      <EnumVal ord="77">Card error,X095</EnumVal>
      <EnumVal ord="79">LHMI module</EnumVal>
      <EnumVal ord="80">RAM error</EnumVal>
      <EnumVal ord="81">ROM error</EnumVal>
      <EnumVal ord="82">EEPROM error</EnumVal>
      <EnumVal ord="83">FPGA error</EnumVal>
      <EnumVal ord="84">RTC error</EnumVal>
      <EnumVal ord="90">RTD card error,X105</EnumVal>
      <EnumVal ord="91">RTD card error,X115</EnumVal>
      <EnumVal ord="92">RTD card error,X000</EnumVal>
      <EnumVal ord="93">RTD card error,X100</EnumVal>
      <EnumVal ord="94">RTD card error,X110</EnumVal>
      <EnumVal ord="95">RTD card error,X120</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="97">RTD card error,X095</EnumVal>
      <EnumVal ord="116">COM card error</EnumVal>
      <EnumVal ord="117">ARC1 fault</EnumVal>
      <EnumVal ord="118">ARC2 fault</EnumVal>
      <EnumVal ord="119">ARC3 fault</EnumVal>
      <EnumVal ord="120">ARC4 fault</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BlkMod_Sub1">
      <EnumVal ord="1">Freeze timer</EnumVal>
      <EnumVal ord="2">Block all</EnumVal>
      <EnumVal ord="3">Block OPERATE output</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzSet">
      <EnumVal ord="1">50Hz</EnumVal>
      <EnumVal ord="2">60Hz</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhRotSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">ACB</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhOrdSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">BCA</EnumVal>
      <EnumVal ord="3">CAB</EnumVal>
      <EnumVal ord="4">ACB</EnumVal>
      <EnumVal ord="5">CBA</EnumVal>
      <EnumVal ord="6">BAC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DmdAvMod">
      <EnumVal ord="1">Linear</EnumVal>
      <EnumVal ord="2">Logarithmic</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_dmdItrv">
      <EnumVal ord="0">1 minute</EnumVal>
      <EnumVal ord="1">5 minutes</EnumVal>
      <EnumVal ord="2">10 minutes</EnumVal>
      <EnumVal ord="3">15 minutes</EnumVal>
      <EnumVal ord="4">30 minutes</EnumVal>
      <EnumVal ord="5">60 minutes</EnumVal>
      <EnumVal ord="6">180 minutes</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_ModRemCtl">
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Local+Remote, maintenance</EnumVal>
      <EnumVal ord="3">Local+Remote, all levels</EnumVal>
      <EnumVal ord="4">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_Languages">
      <EnumVal ord="1">English (us,iec)</EnumVal>
      <EnumVal ord="2">English (us,ansi)</EnumVal>
      <EnumVal ord="3">Chinese (cn,iec)</EnumVal>
      <EnumVal ord="4">German (de,iec)</EnumVal>
      <EnumVal ord="5">Swedish (se,iec)</EnumVal>
      <EnumVal ord="6">Spanish (es,iec)</EnumVal>
      <EnumVal ord="7">Russian (ru,iec)</EnumVal>
      <EnumVal ord="8">Polish (pl,iec)</EnumVal>
      <EnumVal ord="9">Portuguese (br,iec)</EnumVal>
      <EnumVal ord="10">Portuguese (pt,iec)</EnumVal>
      <EnumVal ord="11">Italian (it,iec)</EnumVal>
      <EnumVal ord="12">Finnish (fi,iec)</EnumVal>
      <EnumVal ord="13">French (fr,iec)</EnumVal>
      <EnumVal ord="14">Norwegian (no,iec)</EnumVal>
      <EnumVal ord="15">Czech (cz,iec)</EnumVal>
      <EnumVal ord="16">Arabic (sa,iec)</EnumVal>
      <EnumVal ord="17">Farsi (ir,iec)</EnumVal>
      <EnumVal ord="18">Korean (kr,iec)</EnumVal>
      <EnumVal ord="19">Flam (nl,iec)</EnumVal>
      <EnumVal ord="20">Danish (dk, iec)</EnumVal>
      <EnumVal ord="21">Spanish (mx,ansi)</EnumVal>
      <EnumVal ord="22">Portuguese (br,ansi)</EnumVal>
      <EnumVal ord="23">Turkish (tr,iec)</EnumVal>
      <EnumVal ord="24">Croatian (hr,iec)</EnumVal>
      <EnumVal ord="25">Ukrainian (ua,iec)</EnumVal>
      <EnumVal ord="26">Hungarian (hu,iec)</EnumVal>
      <EnumVal ord="27">Slovenian (sl,iec)</EnumVal>
      <EnumVal ord="28">Thai (th,iec)</EnumVal>
      <EnumVal ord="29">Japanese (ja,iec)</EnumVal>
      <EnumVal ord="30">Malaysian (ms,iec)</EnumVal>
      <EnumVal ord="31">Vietnamese (vi,iec)</EnumVal>
      <EnumVal ord="32">Bulgarian (bg,iec)</EnumVal>
      <EnumVal ord="33">Dutch (nl,iec)</EnumVal>
      <EnumVal ord="34">Estonian (et,iec)</EnumVal>
      <EnumVal ord="35">Greek (el,iec)</EnumVal>
      <EnumVal ord="36">Irish (ga,iec)</EnumVal>
      <EnumVal ord="37">Latvian (lv,iec)</EnumVal>
      <EnumVal ord="38">Lithuanian (lt,iec)</EnumVal>
      <EnumVal ord="39">Maltese (mt,iec)</EnumVal>
      <EnumVal ord="40">Romanian (ro,iec)</EnumVal>
      <EnumVal ord="41">Slovak (sk,iec)</EnumVal>
      <EnumVal ord="42">Language 1</EnumVal>
      <EnumVal ord="43">Language 2</EnumVal>
      <EnumVal ord="44">Language 3</EnumVal>
      <EnumVal ord="45">Language 4</EnumVal>
      <EnumVal ord="46">Language 5</EnumVal>
      <EnumVal ord="47">Language 6</EnumVal>
      <EnumVal ord="48">Language 7</EnumVal>
      <EnumVal ord="49">Language 8</EnumVal>
      <EnumVal ord="50">Language 9</EnumVal>
      <EnumVal ord="51">Language 10</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatTime">
      <EnumVal ord="1">24H:MM:SS:MS</EnumVal>
      <EnumVal ord="2">12H:MM:SS:MS</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatDate">
      <EnumVal ord="1">DD.MM.YYYY</EnumVal>
      <EnumVal ord="2">DD/MM/YYYY</EnumVal>
      <EnumVal ord="3">DD-MM-YYYY</EnumVal>
      <EnumVal ord="4">MM.DD.YYYY</EnumVal>
      <EnumVal ord="5">MM/DD/YYYY</EnumVal>
      <EnumVal ord="6">YYYY-MM-DD</EnumVal>
      <EnumVal ord="7">YYYY-DD-MM</EnumVal>
      <EnumVal ord="8">YYYY/DD/MM</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_NamingConvention_Sub1">
      <EnumVal ord="1">IEC61850</EnumVal>
      <EnumVal ord="2">IEC60617</EnumVal>
      <EnumVal ord="3">ANSI</EnumVal>
      <EnumVal ord="5">CHINESE</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_DefaultView">
      <EnumVal ord="1">Measurements</EnumVal>
      <EnumVal ord="2">Main menu</EnumVal>
      <EnumVal ord="3">SLD</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_CommMod_Sub1">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind_Ed21">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
      <EnumVal ord="86">Ohm/m</EnumVal>
      <EnumVal ord="87">percent/s</EnumVal>
      <EnumVal ord="88">A/V</EnumVal>
      <EnumVal ord="89">A/Vs</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SLDSymbolFormat">
      <EnumVal ord="1">IEC</EnumVal>
      <EnumVal ord="2">ANSI</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_InUseMod">
      <EnumVal ord="1">In use</EnumVal>
      <EnumVal ord="2">Not in use</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SetVsb">
      <EnumVal ord="1">Basic</EnumVal>
      <EnumVal ord="2">Advanced</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BrkConfMod">
      <EnumVal ord="0">After confirmation</EnumVal>
      <EnumVal ord="1">Without confirmation</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_Enable">
      <EnumVal ord="1">Disable</EnumVal>
      <EnumVal ord="2">Enable</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_CommConnTyp">
      <EnumVal ord="0">UDP</EnumVal>
      <EnumVal ord="1">TCP</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DevStrReas">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">SW reset</EnumVal>
      <EnumVal ord="3">IRF</EnumVal>
      <EnumVal ord="4">Recovery</EnumVal>
      <EnumVal ord="5">Aux Power</EnumVal>
      <EnumVal ord="6">Warm boot</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_Health_Error_Action">
      <EnumVal ord="-62">The relay's license is missing or wrong license is in use. Try rewriting the license.</EnumVal>
      <EnumVal ord="-47">Card self-supervision has detected a fault in the card. Replace the card in slot A1.</EnumVal>
      <EnumVal ord="-46">Card self-supervision has detected a fault in the card. Replace the card in slot G.</EnumVal>
      <EnumVal ord="-45">Card self-supervision has detected a fault in the card. Replace the card in slot F.</EnumVal>
      <EnumVal ord="-44">Card self-supervision has detected a fault in the card. Replace the card in slot D.</EnumVal>
      <EnumVal ord="-43">Card self-supervision has detected a fault in the card. Replace the card in slot B.</EnumVal>
      <EnumVal ord="-42">Card self-supervision has detected a fault in the card. Replace the card in slot A2.</EnumVal>
      <EnumVal ord="-41">Card self-supervision has detected a fault in the card. Replace the card in slot E.</EnumVal>
      <EnumVal ord="-40">Card self-supervision has detected a fault in the card. Replace the card in slot C.</EnumVal>
      <EnumVal ord="-37">Hardware combination does not match the license. Check that the card in slot A1 is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-36">Hardware combination does not match the license. Check that the card in slot G is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-35">Hardware combination does not match the license. Check that the card in slot F is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-34">Hardware combination does not match the license. Check that the card in slot D is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-33">Hardware combination does not match the license. Check that the card in slot B is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-32">Hardware combination does not match the license. Check that the card in slot A2 is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-31">Hardware combination does not match the license. Check that the card in slot E is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-30">Hardware combination does not match the license. Check that the card in slot C is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-27">Card self-supervision detected a power output relay coil failure. Replace the card in slot A1.</EnumVal>
      <EnumVal ord="-26">Card self-supervision detected a power output relay coil failure. Replace the card in slot G.</EnumVal>
      <EnumVal ord="-25">Card self-supervision detected a power output relay coil failure. Replace the card in slot F.</EnumVal>
      <EnumVal ord="-24">Card self-supervision detected a power output relay coil failure. Replace the card in slot D.</EnumVal>
      <EnumVal ord="-23">Card self-supervision detected a power output relay coil failure. Replace the card in slot B.</EnumVal>
      <EnumVal ord="-21">Card self-supervision detected a power output relay coil failure. Replace the card in slot E.</EnumVal>
      <EnumVal ord="-20">Card self-supervision detected a power output relay coil failure. Replace the card in slot C.</EnumVal>
      <EnumVal ord="-17">Card self-supervision detected a signal output relay coil failure. Replace the card in slot A1.</EnumVal>
      <EnumVal ord="-16">Card self-supervision detected a signal output relay coil failure. Replace the card in slot G.</EnumVal>
      <EnumVal ord="-15">Card self-supervision detected a signal output relay coil failure. Replace the card in slot F.</EnumVal>
      <EnumVal ord="-14">Card self-supervision detected a signal output relay coil failure. Replace the card in slot D.</EnumVal>
      <EnumVal ord="-13">Card self-supervision detected a signal output relay coil failure. Replace the card in slot B.</EnumVal>
      <EnumVal ord="-11">Card self-supervision detected a signal output relay coil failure. Replace the card in slot E.</EnumVal>
      <EnumVal ord="-10">Card self-supervision detected a signal output relay coil failure. Replace the card in slot C.</EnumVal>
      <EnumVal ord="1">No action required</EnumVal>
      <EnumVal ord="2">Try rebooting the relay. If the fault persists, try writing configuration again. Relay or some card(s) may need to be replaced.</EnumVal>
      <EnumVal ord="7">CPU card failure (File system). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="8">IRF test activated. No action required.</EnumVal>
      <EnumVal ord="10">Watchdog resets have happened too frequently. Relay may need to be replaced.</EnumVal>
      <EnumVal ord="11">Check power supply unit and cables. Fix or replace if needed</EnumVal>
      <EnumVal ord="80">CPU card failure (RAM). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="81">CPU card failure (ROM). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="82">CPU card failure (EEPROM). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="83">CPU card failure (FPGA). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="84">CPU card failure (RTC). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="116">Card self-supervision has detected a fault in the communication card. Replace the card.</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_Health_Warning_Action">
      <EnumVal ord="-57">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot A1.</EnumVal>
      <EnumVal ord="-56">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot G.</EnumVal>
      <EnumVal ord="-55">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot F.</EnumVal>
      <EnumVal ord="-54">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot D.</EnumVal>
      <EnumVal ord="-53">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot B.</EnumVal>
      <EnumVal ord="-52">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot A2.</EnumVal>
      <EnumVal ord="-51">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot E.</EnumVal>
      <EnumVal ord="-50">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot C.</EnumVal>
      <EnumVal ord="-32">Check COM card SW version.</EnumVal>
      <EnumVal ord="-27">External circuit overload or card malfunction in slot A1. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-26">External circuit overload or card malfunction in slot G. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-25">External circuit overload or card malfunction in slot F. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-24">External circuit overload or card malfunction in slot D. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-23">External circuit overload or card malfunction in slot B. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-22">External circuit overload or card malfunction in slot A2. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-21">External circuit overload or card malfunction in slot E. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-20">External circuit overload or card malfunction in slot C. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-17">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot A1.</EnumVal>
      <EnumVal ord="-16">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot G.</EnumVal>
      <EnumVal ord="-15">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot F.</EnumVal>
      <EnumVal ord="-14">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot D.</EnumVal>
      <EnumVal ord="-13">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot B.</EnumVal>
      <EnumVal ord="-12">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot A2.</EnumVal>
      <EnumVal ord="-11">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot E.</EnumVal>
      <EnumVal ord="-10">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot C.</EnumVal>
      <EnumVal ord="1">No action required</EnumVal>
      <EnumVal ord="2">Try to reboot the relay, if warning persists try writing configuration again.</EnumVal>
      <EnumVal ord="7">Writing of a non-critical file has failed. Try to run factory restore. If the warning reoccurs, consider replacing the relay.</EnumVal>
      <EnumVal ord="10">The relay has rebooted due to self-supervision.</EnumVal>
      <EnumVal ord="11">Loss of or voltage dip in auxiliary power supply detected within last 5 minutes.</EnumVal>
      <EnumVal ord="20">Due to an warning in IEC 61850 configuration, communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="22">Due to an warning in DNP3 configuration, communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="24">Due to an warning in IEC 61850 dataset configuration, communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="25">Due to an warning in IEC 61850 report control block conf., communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="26">Due to an warning in IEC 61850 GOOSE control block conf., communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="27">warning in relay configuration file. Possible solution is to rewrite the configuration to the relay.</EnumVal>
      <EnumVal ord="28">Application configuration (ACT) has too many connections. Optimize logic circuits.</EnumVal>
      <EnumVal ord="29">Application configuration (ACT) logic connection type mismatch. Check the ACT configuration.</EnumVal>
      <EnumVal ord="30">Check GOOSE input configuration.</EnumVal>
      <EnumVal ord="31">Check Application configuration (ACT).</EnumVal>
      <EnumVal ord="32">Check relay GOOSE diagnostics.</EnumVal>
      <EnumVal ord="33">Mismatch in analog channel configuration within application configuration (ACT).</EnumVal>
      <EnumVal ord="34">Check relay SMV diagnostics.</EnumVal>
      <EnumVal ord="35">Redundant Ethernet communication supervision has noticed loss of link on one of the comm. channels. Check Ethernet connections.</EnumVal>
      <EnumVal ord="36">Setting parameters and/or application configuration (ACT) invalid. Check settings and/or configuration.</EnumVal>
      <EnumVal ord="37">User/Role database warning. Check relay user account settings.</EnumVal>
      <EnumVal ord="38">Security certificate or key warning. Check relay security certificate and key file correctness. </EnumVal>
      <EnumVal ord="50">Check protection communication link and port and the remote-end relay compatibility.</EnumVal>
      <EnumVal ord="85">Continuous light detected in ARC input 1. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="86">Continuous light detected in ARC input 2. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="87">Continuous light detected in ARC input 3. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="88">Continuous light detected in ARC input 4. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="117">ARC sensor supervision has detected warning. Check ARC sensor and input 1.</EnumVal>
      <EnumVal ord="118">ARC sensor supervision has detected warning. Check ARC sensor and input 2.</EnumVal>
      <EnumVal ord="119">ARC sensor supervision has detected warning. Check ARC sensor and input 3.</EnumVal>
      <EnumVal ord="120">ARC sensor supervision has detected warning. Check ARC sensor and input 4.</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AuthMod">
      <EnumVal ord="1">Central</EnumVal>
      <EnumVal ord="2">Local</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SrvSt">
      <EnumVal ord="1">Online</EnumVal>
      <EnumVal ord="2">Offline</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_RplSt">
      <EnumVal ord="0">Bad</EnumVal>
      <EnumVal ord="1">Good</EnumVal>
      <EnumVal ord="2">Pending</EnumVal>
      <EnumVal ord="3">NA</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_UamConfMod">
      <EnumVal ord="0">LDAP</EnumVal>
      <EnumVal ord="1">AD</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ClockSyncKind">
      <EnumVal ord="1">InternalClock</EnumVal>
      <EnumVal ord="2">LocalAreaClock</EnumVal>
      <EnumVal ord="3">GlobalAreaClock</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev6_SyncSrc">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">SNTP</EnumVal>
      <EnumVal ord="2">Modbus</EnumVal>
      <EnumVal ord="3">IEEE 1588</EnumVal>
      <EnumVal ord="5">IRIG-B</EnumVal>
      <EnumVal ord="8">Protection communication</EnumVal>
      <EnumVal ord="9">DNP</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TmSrc">
      <EnumVal ord="0">Not defined</EnumVal>
      <EnumVal ord="1">SNTP primary</EnumVal>
      <EnumVal ord="2">SNTP secondary</EnumVal>
      <EnumVal ord="3">SNTP tertiary or further</EnumVal>
      <EnumVal ord="4">IEEE 1588 master</EnumVal>
      <EnumVal ord="5">IEEE 1588 slave</EnumVal>
      <EnumVal ord="6">IEEE 1588 further</EnumVal>
      <EnumVal ord="7">IRIG-B</EnumVal>
      <EnumVal ord="8">DNP 3.0</EnumVal>
      <EnumVal ord="9">Modbus</EnumVal>
      <EnumVal ord="10">SPA</EnumVal>
      <EnumVal ord="11">LON VATS</EnumVal>
      <EnumVal ord="12">LON other</EnumVal>
      <EnumVal ord="13">PPS</EnumVal>
      <EnumVal ord="14">Minute pulse</EnumVal>
      <EnumVal ord="15">local GPS</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
      <EnumVal ord="19">EXT</EnumVal>
      <EnumVal ord="20">LHMI</EnumVal>
      <EnumVal ord="21">Line differential</EnumVal>
      <EnumVal ord="99">Free running, locally generated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_PTPTmSrc">
      <EnumVal ord="1">Atomic clock</EnumVal>
      <EnumVal ord="2">GPS</EnumVal>
      <EnumVal ord="3">Terrestrial radio</EnumVal>
      <EnumVal ord="4">PTP</EnumVal>
      <EnumVal ord="5">NTP</EnumVal>
      <EnumVal ord="6">Hand set</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
      <EnumVal ord="8">Internal oscil.</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPClkAcc">
      <EnumVal ord="1">25 ns</EnumVal>
      <EnumVal ord="2">100 ns</EnumVal>
      <EnumVal ord="3">250 ns</EnumVal>
      <EnumVal ord="4">1 us</EnumVal>
      <EnumVal ord="5">2.5 us</EnumVal>
      <EnumVal ord="6">10 us</EnumVal>
      <EnumVal ord="7">25 us</EnumVal>
      <EnumVal ord="8">100 us</EnumVal>
      <EnumVal ord="9">250 us</EnumVal>
      <EnumVal ord="10">1 ms</EnumVal>
      <EnumVal ord="11">2.5 ms</EnumVal>
      <EnumVal ord="12">10 ms</EnumVal>
      <EnumVal ord="13">25 ms</EnumVal>
      <EnumVal ord="14">100 ms</EnumVal>
      <EnumVal ord="15">250 ms</EnumVal>
      <EnumVal ord="16">1 s</EnumVal>
      <EnumVal ord="17">10 s</EnumVal>
      <EnumVal ord="18">more than 10 s</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPProf">
      <EnumVal ord="1">IEEE C37.238-2011</EnumVal>
      <EnumVal ord="2">IEC 61850-9-3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev0_ClockSourceKind">
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">SNTP</EnumVal>
      <EnumVal ord="3">PTP</EnumVal>
      <EnumVal ord="4">IRIG-B</EnumVal>
      <EnumVal ord="5">Substation internal</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DevGmMod">
      <EnumVal ord="1">Master with finite holdover</EnumVal>
      <EnumVal ord="2">Master with infinite holdover</EnumVal>
    </EnumType>
    <EnumType id="OccurrenceKind">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="PeriodKind">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="WeekdayKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="MonthKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_UnitMod">
      <EnumVal ord="0">Nominal</EnumVal>
      <EnumVal ord="1">Primary</EnumVal>
      <EnumVal ord="2">Primary-Nominal</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EngineerinModel">
      <EnumVal ord="1">ABB</EnumVal>
      <EnumVal ord="2">Custom</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_CommMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
      <EnumVal ord="2">Secure</EnumVal>
    </EnumType>
    <EnumType id="ChannelRedundancyKind">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">prp</EnumVal>
      <EnumVal ord="3">hsr</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_EthFilMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">SMV</EnumVal>
      <EnumVal ord="2">GOOSE</EnumVal>
      <EnumVal ord="3">GOOSE and SMV</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_EthPortMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EthPortMod_LD">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
      <EnumVal ord="2">Dedicated channel</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhaseFaultDirectionKind">
      <EnumVal ord="-1">both</EnumVal>
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="RangeKind">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_LocKeyHMI">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Remote</EnumVal>
      <EnumVal ord="3">Station</EnumVal>
      <EnumVal ord="4">L+R</EnumVal>
      <EnumVal ord="5">L+S</EnumVal>
      <EnumVal ord="6">L+S+R</EnumVal>
      <EnumVal ord="7">S+R</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_LocRemMod">
      <EnumVal ord="1">LR key</EnumVal>
      <EnumVal ord="2">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StaLevSet">
      <EnumVal ord="1">L,R</EnumVal>
      <EnumVal ord="2">L,S,R</EnumVal>
      <EnumVal ord="3">L,R,L+R</EnumVal>
      <EnumVal ord="4">L,S,S+R,L+S,L+S+R</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_ConnType">
      <EnumVal ord="1">Wye</EnumVal>
      <EnumVal ord="2">Delta</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_AnInpType">
      <EnumVal ord="1">Voltage trafo</EnumVal>
      <EnumVal ord="2">Current trafo</EnumVal>
      <EnumVal ord="3">Voltage sensor</EnumVal>
      <EnumVal ord="4">Current sensor</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzAdpSel">
      <EnumVal ord="0">Disable</EnumVal>
      <EnumVal ord="1">Enable</EnumVal>
      <EnumVal ord="2">Main frequency source</EnumVal>
      <EnumVal ord="3">Backup frequency source</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzAdpSel_Sub2">
      <EnumVal ord="0">Disable</EnumVal>
      <EnumVal ord="1">Enable</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ARtgSec">
      <EnumVal ord="1">0.2A</EnumVal>
      <EnumVal ord="2">1A</EnumVal>
      <EnumVal ord="3">5A</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzAdpSel_Sub1">
      <EnumVal ord="0">Disable</EnumVal>
      <EnumVal ord="1">Enable</EnumVal>
      <EnumVal ord="3">Backup frequency source</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrgSet">
      <EnumVal ord="0">From all faults</EnumVal>
      <EnumVal ord="1">From operate</EnumVal>
      <EnumVal ord="2">From only start</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod_Sub2">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev39_ProFcn">
      <EnumVal ord="-127">PHAPTUV1</EnumVal>
      <EnumVal ord="-126">PHCPTOV1</EnumVal>
      <EnumVal ord="-125">PHBPTOV1</EnumVal>
      <EnumVal ord="-124">PHAPTOV1</EnumVal>
      <EnumVal ord="-123">DPH3LPDOC2</EnumVal>
      <EnumVal ord="-122">DPH3LPDOC1</EnumVal>
      <EnumVal ord="-121">DPH3HPDOC2</EnumVal>
      <EnumVal ord="-120">DPH3HPDOC1</EnumVal>
      <EnumVal ord="-119">PH3LPTOC2</EnumVal>
      <EnumVal ord="-118">PH3LPTOC1</EnumVal>
      <EnumVal ord="-117">XDEFLPDEF2</EnumVal>
      <EnumVal ord="-116">XDEFLPDEF1</EnumVal>
      <EnumVal ord="-115">SDPHLPDOC2</EnumVal>
      <EnumVal ord="-114">SDPHLPDOC1</EnumVal>
      <EnumVal ord="-113">XNSPTOC2</EnumVal>
      <EnumVal ord="-112">XNSPTOC1</EnumVal>
      <EnumVal ord="-111">XEFIPTOC2</EnumVal>
      <EnumVal ord="-110">XEFHPTOC4</EnumVal>
      <EnumVal ord="-109">XEFHPTOC3</EnumVal>
      <EnumVal ord="-108">XEFLPTOC3</EnumVal>
      <EnumVal ord="-107">XEFLPTOC2</EnumVal>
      <EnumVal ord="-106">MAPGAPC16</EnumVal>
      <EnumVal ord="-105">MAPGAPC15</EnumVal>
      <EnumVal ord="-104">MAPGAPC14</EnumVal>
      <EnumVal ord="-103">MAPGAPC13</EnumVal>
      <EnumVal ord="-102">MAPGAPC12</EnumVal>
      <EnumVal ord="-101">MAPGAPC11</EnumVal>
      <EnumVal ord="-100">MAPGAPC10</EnumVal>
      <EnumVal ord="-99">MAPGAPC9</EnumVal>
      <EnumVal ord="-98">RESCPSCH1</EnumVal>
      <EnumVal ord="-97">HIAPDIF3</EnumVal>
      <EnumVal ord="-96">SPHIPTOC1</EnumVal>
      <EnumVal ord="-95">HICPDIF3</EnumVal>
      <EnumVal ord="-94">HICPDIF2</EnumVal>
      <EnumVal ord="-93">SPHLPTOC2</EnumVal>
      <EnumVal ord="-92">SPHLPTOC1</EnumVal>
      <EnumVal ord="-91">HIBPDIF3</EnumVal>
      <EnumVal ord="-90">HIBPDIF2</EnumVal>
      <EnumVal ord="-89">SPHHPTOC2</EnumVal>
      <EnumVal ord="-88">SPHHPTOC1</EnumVal>
      <EnumVal ord="-87">SPHPTUV4</EnumVal>
      <EnumVal ord="-86">SPHPTUV3</EnumVal>
      <EnumVal ord="-85">SPHPTUV2</EnumVal>
      <EnumVal ord="-84">SPHPTUV1</EnumVal>
      <EnumVal ord="-83">SPHPTOV4</EnumVal>
      <EnumVal ord="-82">SPHPTOV3</EnumVal>
      <EnumVal ord="-81">SPHPTOV2</EnumVal>
      <EnumVal ord="-80">SPHPTOV1</EnumVal>
      <EnumVal ord="-79">PH3HPTOC2</EnumVal>
      <EnumVal ord="-78">PH3HPTOC1</EnumVal>
      <EnumVal ord="-77">PH3IPTOC1</EnumVal>
      <EnumVal ord="-76">MAPGAPC18</EnumVal>
      <EnumVal ord="-75">MAPGAPC17</EnumVal>
      <EnumVal ord="-74">DOPPDPR3</EnumVal>
      <EnumVal ord="-73">DOPPDPR2</EnumVal>
      <EnumVal ord="-72">DOPPDPR1</EnumVal>
      <EnumVal ord="-71">HIAPDIF2</EnumVal>
      <EnumVal ord="-70">DUPPDPR2</EnumVal>
      <EnumVal ord="-69">DUPPDPR1</EnumVal>
      <EnumVal ord="-68">PHPVOC2</EnumVal>
      <EnumVal ord="-67">DQPTUV2</EnumVal>
      <EnumVal ord="-66">DQPTUV1</EnumVal>
      <EnumVal ord="-65">VVSPPAM1</EnumVal>
      <EnumVal ord="-64">PHPVOC1</EnumVal>
      <EnumVal ord="-63">H3EFPSEF1</EnumVal>
      <EnumVal ord="-62">SRCPTOC1</EnumVal>
      <EnumVal ord="-61">COLPTOC1</EnumVal>
      <EnumVal ord="-60">HCUBPTOC1</EnumVal>
      <EnumVal ord="-59">CUBPTOC1</EnumVal>
      <EnumVal ord="-58">UZPDIS1</EnumVal>
      <EnumVal ord="-57">FDEFLPDEF2</EnumVal>
      <EnumVal ord="-56">FDEFLPDEF1</EnumVal>
      <EnumVal ord="-55">FRPFRQ12</EnumVal>
      <EnumVal ord="-54">FEFLPTOC1</EnumVal>
      <EnumVal ord="-53">FDPHLPDOC2</EnumVal>
      <EnumVal ord="-52">FDPHLPDOC1</EnumVal>
      <EnumVal ord="-51">FRPFRQ11</EnumVal>
      <EnumVal ord="-50">FPHLPTOC1</EnumVal>
      <EnumVal ord="-49">FRPFRQ10</EnumVal>
      <EnumVal ord="-48">FRPFRQ9</EnumVal>
      <EnumVal ord="-47">FRPFRQ8</EnumVal>
      <EnumVal ord="-46">FRPFRQ7</EnumVal>
      <EnumVal ord="-45">MAPGAPC24</EnumVal>
      <EnumVal ord="-44">MAPGAPC23</EnumVal>
      <EnumVal ord="-43">MAPGAPC22</EnumVal>
      <EnumVal ord="-42">MAPGAPC21</EnumVal>
      <EnumVal ord="-41">MAPGAPC20</EnumVal>
      <EnumVal ord="-40">MAPGAPC19</EnumVal>
      <EnumVal ord="-39">UEXPDIS2</EnumVal>
      <EnumVal ord="-38">DSTPDIS1</EnumVal>
      <EnumVal ord="-37">HAEFPTOC1</EnumVal>
      <EnumVal ord="-36">UEXPDIS1</EnumVal>
      <EnumVal ord="-35">WPWDE3</EnumVal>
      <EnumVal ord="-34">WPWDE2</EnumVal>
      <EnumVal ord="-33">WPWDE1</EnumVal>
      <EnumVal ord="-32">LSHDPFRQ8</EnumVal>
      <EnumVal ord="-31">LSHDPFRQ7</EnumVal>
      <EnumVal ord="-30">PHDSTPDIS1</EnumVal>
      <EnumVal ord="-29">TR3PTDF1</EnumVal>
      <EnumVal ord="-28">HICPDIF1</EnumVal>
      <EnumVal ord="-27">HIBPDIF1</EnumVal>
      <EnumVal ord="-26">HIAPDIF1</EnumVal>
      <EnumVal ord="-25">OEPVPH4</EnumVal>
      <EnumVal ord="-24">OEPVPH3</EnumVal>
      <EnumVal ord="-23">OEPVPH2</EnumVal>
      <EnumVal ord="-22">OEPVPH1</EnumVal>
      <EnumVal ord="-21">CUBPTOC3</EnumVal>
      <EnumVal ord="-20">CUBPTOC2</EnumVal>
      <EnumVal ord="-19">PSPTOV2</EnumVal>
      <EnumVal ord="-18">PSPTOV1</EnumVal>
      <EnumVal ord="-17">MPUPF2</EnumVal>
      <EnumVal ord="-16">MPUPF1</EnumVal>
      <EnumVal ord="-15">PREVPTOC1</EnumVal>
      <EnumVal ord="-14">OOSRPSB1</EnumVal>
      <EnumVal ord="-13">PHPTUC3</EnumVal>
      <EnumVal ord="-12">PHPTUC2</EnumVal>
      <EnumVal ord="-11">PHPTUC1</EnumVal>
      <EnumVal ord="-10">LVRTPTUV1</EnumVal>
      <EnumVal ord="-9">PHIZ1</EnumVal>
      <EnumVal ord="-8">LVRTPTUV2</EnumVal>
      <EnumVal ord="-7">INTRPTEF1</EnumVal>
      <EnumVal ord="-6">LVRTPTUV3</EnumVal>
      <EnumVal ord="-5">STTPMSU1</EnumVal>
      <EnumVal ord="-4">MREFPTOC1</EnumVal>
      <EnumVal ord="-3">JAMPTOC1</EnumVal>
      <EnumVal ord="-2">PHCPTUV1</EnumVal>
      <EnumVal ord="-1">PHBPTUV1</EnumVal>
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">PHLPTOC1</EnumVal>
      <EnumVal ord="2">PHLPTOC2</EnumVal>
      <EnumVal ord="3">PHLPTOC3</EnumVal>
      <EnumVal ord="4">PHIPTOC3</EnumVal>
      <EnumVal ord="5">PHLTPTOC1</EnumVal>
      <EnumVal ord="6">PHHPTOC1</EnumVal>
      <EnumVal ord="7">PHHPTOC2</EnumVal>
      <EnumVal ord="8">PHHPTOC3</EnumVal>
      <EnumVal ord="9">PHHPTOC4</EnumVal>
      <EnumVal ord="10">PHHPTOC5</EnumVal>
      <EnumVal ord="11">PHHPTOC6</EnumVal>
      <EnumVal ord="12">PHIPTOC1</EnumVal>
      <EnumVal ord="13">PHIPTOC2</EnumVal>
      <EnumVal ord="14">MFADPSDE1</EnumVal>
      <EnumVal ord="15">MFADPSDE2</EnumVal>
      <EnumVal ord="16">MFADPSDE3</EnumVal>
      <EnumVal ord="17">EFLPTOC1</EnumVal>
      <EnumVal ord="18">EFLPTOC2</EnumVal>
      <EnumVal ord="19">EFLPTOC3</EnumVal>
      <EnumVal ord="20">EFLPTOC4</EnumVal>
      <EnumVal ord="21">DEFHPDEF4</EnumVal>
      <EnumVal ord="22">EFHPTOC1</EnumVal>
      <EnumVal ord="23">EFHPTOC2</EnumVal>
      <EnumVal ord="24">EFHPTOC3</EnumVal>
      <EnumVal ord="25">EFHPTOC4</EnumVal>
      <EnumVal ord="26">EFHPTOC5</EnumVal>
      <EnumVal ord="27">EFHPTOC6</EnumVal>
      <EnumVal ord="28">EFHPTOC7</EnumVal>
      <EnumVal ord="29">EFHPTOC8</EnumVal>
      <EnumVal ord="30">EFIPTOC1</EnumVal>
      <EnumVal ord="31">EFIPTOC2</EnumVal>
      <EnumVal ord="32">EFIPTOC3</EnumVal>
      <EnumVal ord="33">DPHHPDOC4</EnumVal>
      <EnumVal ord="34">DPHLPDOC4</EnumVal>
      <EnumVal ord="35">NSPTOC1</EnumVal>
      <EnumVal ord="36">NSPTOC2</EnumVal>
      <EnumVal ord="37">NSPTOC3</EnumVal>
      <EnumVal ord="38">NSPTOC4</EnumVal>
      <EnumVal ord="39">DNSPDOC1</EnumVal>
      <EnumVal ord="40">DNSPDOC2</EnumVal>
      <EnumVal ord="41">PDNSPTOC1</EnumVal>
      <EnumVal ord="44">T1PTTR1</EnumVal>
      <EnumVal ord="45">T1PTTR2</EnumVal>
      <EnumVal ord="46">T2PTTR1</EnumVal>
      <EnumVal ord="47">DEFLPDEF4</EnumVal>
      <EnumVal ord="48">MPTTR1</EnumVal>
      <EnumVal ord="50">DEFLPDEF1</EnumVal>
      <EnumVal ord="51">DEFLPDEF2</EnumVal>
      <EnumVal ord="52">DEFLPDEF3</EnumVal>
      <EnumVal ord="53">DEFHPDEF1</EnumVal>
      <EnumVal ord="54">DEFHPDEF2</EnumVal>
      <EnumVal ord="55">DEFHPDEF3</EnumVal>
      <EnumVal ord="56">EFPADM1</EnumVal>
      <EnumVal ord="57">EFPADM2</EnumVal>
      <EnumVal ord="58">EFPADM3</EnumVal>
      <EnumVal ord="59">FRPFRQ1</EnumVal>
      <EnumVal ord="60">FRPFRQ2</EnumVal>
      <EnumVal ord="61">FRPFRQ3</EnumVal>
      <EnumVal ord="62">FRPFRQ4</EnumVal>
      <EnumVal ord="63">FRPFRQ5</EnumVal>
      <EnumVal ord="64">FRPFRQ6</EnumVal>
      <EnumVal ord="65">LSHDPFRQ1</EnumVal>
      <EnumVal ord="66">LSHDPFRQ2</EnumVal>
      <EnumVal ord="67">LSHDPFRQ3</EnumVal>
      <EnumVal ord="68">LSHDPFRQ4</EnumVal>
      <EnumVal ord="69">LSHDPFRQ5</EnumVal>
      <EnumVal ord="70">LSHDPFRQ6</EnumVal>
      <EnumVal ord="71">DPHLPDOC1</EnumVal>
      <EnumVal ord="72">DPHLPDOC2</EnumVal>
      <EnumVal ord="73">DPHLPDOC3</EnumVal>
      <EnumVal ord="74">DPHHPDOC1</EnumVal>
      <EnumVal ord="75">DPHHPDOC2</EnumVal>
      <EnumVal ord="76">DPHHPDOC3</EnumVal>
      <EnumVal ord="77">MAPGAPC1</EnumVal>
      <EnumVal ord="78">MAPGAPC2</EnumVal>
      <EnumVal ord="79">MAPGAPC3</EnumVal>
      <EnumVal ord="80">MAPGAPC4</EnumVal>
      <EnumVal ord="81">MAPGAPC5</EnumVal>
      <EnumVal ord="82">MAPGAPC6</EnumVal>
      <EnumVal ord="83">MAPGAPC7</EnumVal>
      <EnumVal ord="84">MAPGAPC8</EnumVal>
      <EnumVal ord="85">MNSPTOC1</EnumVal>
      <EnumVal ord="86">MNSPTOC2</EnumVal>
      <EnumVal ord="88">LOFLPTUC1</EnumVal>
      <EnumVal ord="89">LOFLPTUC2</EnumVal>
      <EnumVal ord="90">TR2PTDF1</EnumVal>
      <EnumVal ord="91">LNPLDF1</EnumVal>
      <EnumVal ord="92">LREFPNDF1</EnumVal>
      <EnumVal ord="93">LREFPNDF2</EnumVal>
      <EnumVal ord="94">MPDIF1</EnumVal>
      <EnumVal ord="95">HCUBPTOC2</EnumVal>
      <EnumVal ord="96">HREFPDIF1</EnumVal>
      <EnumVal ord="97">HREFPDIF2</EnumVal>
      <EnumVal ord="98">MHZPDIF1</EnumVal>
      <EnumVal ord="99">MREFPTOC2</EnumVal>
      <EnumVal ord="100">ROVPTOV1</EnumVal>
      <EnumVal ord="101">ROVPTOV2</EnumVal>
      <EnumVal ord="102">ROVPTOV3</EnumVal>
      <EnumVal ord="103">ROVPTOV4</EnumVal>
      <EnumVal ord="104">PHPTOV1</EnumVal>
      <EnumVal ord="105">PHPTOV2</EnumVal>
      <EnumVal ord="106">PHPTOV3</EnumVal>
      <EnumVal ord="107">PHPTOV4</EnumVal>
      <EnumVal ord="108">PHPTUV1</EnumVal>
      <EnumVal ord="109">PHPTUV2</EnumVal>
      <EnumVal ord="110">PHPTUV3</EnumVal>
      <EnumVal ord="111">PHPTUV4</EnumVal>
      <EnumVal ord="112">NSPTOV1</EnumVal>
      <EnumVal ord="113">NSPTOV2</EnumVal>
      <EnumVal ord="114">NSPTOV3</EnumVal>
      <EnumVal ord="115">NSPTOV4</EnumVal>
      <EnumVal ord="116">PSPTUV1</EnumVal>
      <EnumVal ord="117">PSPTUV2</EnumVal>
      <EnumVal ord="118">ARCSARC1</EnumVal>
      <EnumVal ord="119">ARCSARC2</EnumVal>
      <EnumVal ord="120">ARCSARC3</EnumVal>
      <EnumVal ord="121">PSPTUV3</EnumVal>
      <EnumVal ord="122">PSPTOV3</EnumVal>
      <EnumVal ord="123">PHVPTOV1</EnumVal>
      <EnumVal ord="124">PSPTUV4</EnumVal>
      <EnumVal ord="125">PSPTOV4</EnumVal>
      <EnumVal ord="127">JAMPTOC2</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_ProFcn2">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">External</EnumVal>
      <EnumVal ord="2">IFPTOC1</EnumVal>
      <EnumVal ord="3">IFPTOC2</EnumVal>
      <EnumVal ord="4">IFPTOC3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod_Sub3">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_StrPhSel_Sub1">
      <EnumVal ord="1">1 out of 3</EnumVal>
      <EnumVal ord="2">2 out of 3</EnumVal>
      <EnumVal ord="3">3 out of 3</EnumVal>
    </EnumType>
    <EnumType id="CalcMethodKind">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="CalcModeKind">
      <EnumVal ord="1">TOTAL</EnumVal>
      <EnumVal ord="2">PERIOD</EnumVal>
      <EnumVal ord="3">SLIDING</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_MultiplierKind_Sub1">
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DirMod2">
      <EnumVal ord="1">Forward</EnumVal>
      <EnumVal ord="2">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PwrMeasMod">
      <EnumVal ord="1">PhsA, PhsB, PhsC</EnumVal>
      <EnumVal ord="2">Arone</EnumVal>
      <EnumVal ord="3">Pos Seq</EnumVal>
      <EnumVal ord="4">PhsAB</EnumVal>
      <EnumVal ord="5">PhsBC</EnumVal>
      <EnumVal ord="6">PhsCA</EnumVal>
      <EnumVal ord="7">PhsA</EnumVal>
      <EnumVal ord="8">PhsB</EnumVal>
      <EnumVal ord="9">PhsC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DefHzSel">
      <EnumVal ord="1">Nominal</EnumVal>
      <EnumVal ord="2">Zero</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_TestSpvnKind_Sub10">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="5">Activate ALARM</EnumVal>
      <EnumVal ord="6">Deactive ALARM</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_TestSpvnKind_Sub9">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="9">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="10">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="11">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="12">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="17">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="18">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="19">Activate OPR_ALM</EnumVal>
      <EnumVal ord="20">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="21">Activate OPR_LO</EnumVal>
      <EnumVal ord="22">Deactive OPR_LO</EnumVal>
      <EnumVal ord="23">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="24">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="25">Activate IPOW_LO</EnumVal>
      <EnumVal ord="26">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="27">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="28">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="29">Activate MON_ALM</EnumVal>
      <EnumVal ord="30">Deactive MON_ALM</EnumVal>
      <EnumVal ord="31">Activate PRES_ALM</EnumVal>
      <EnumVal ord="32">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="33">Activate PRES_LO</EnumVal>
      <EnumVal ord="34">Deactive PRES_LO</EnumVal>
      <EnumVal ord="35">Activate OPENPOS</EnumVal>
      <EnumVal ord="36">Deactive OPENPOS</EnumVal>
      <EnumVal ord="37">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="38">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="39">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="40">Deactive CLOSEPOS</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_TrvClcMod">
      <EnumVal ord="1">From Cmd to Pos</EnumVal>
      <EnumVal ord="2">From Pos to Pos</EnumVal>
      <EnumVal ord="3">From Cmd to Curr</EnumVal>
      <EnumVal ord="4">From Pos to Curr</EnumVal>
      <EnumVal ord="5">Manual</EnumVal>
    </EnumType>
    <EnumType id="cmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_Pos3Sw">
      <EnumVal ord="0">earthing switch closed</EnumVal>
      <EnumVal ord="1">earthing switch intermediate</EnumVal>
      <EnumVal ord="2">both open</EnumVal>
      <EnumVal ord="3">disconnector intermediate</EnumVal>
      <EnumVal ord="4">disconnector closed</EnumVal>
      <EnumVal ord="5">faulty</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SwTypSt">
      <EnumVal ord="1">3-position switch</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing switch</EnumVal>
      <EnumVal ord="4">Unknown</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlMod3Sw">
      <EnumVal ord="1">Direct control</EnumVal>
      <EnumVal ord="2">With RIO600 SCM</EnumVal>
    </EnumType>
    <EnumType id="SwitchFunctionKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwitchingCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CurveCharKind_Sub12">
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
      <EnumVal ord="20">Polynom 4</EnumVal>
    </EnumType>
    <EnumType id="ResetCurveKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod_Sub4">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
      <EnumVal ord="5">Wide P-to-P</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_TestProKind_Sub2">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_CurveCharKind_Sub6">
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AResSigSel">
      <EnumVal ord="1">Measured Io</EnumVal>
      <EnumVal ord="2">Calculated Io</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrOutMod">
      <EnumVal ord="1">Non-latched</EnumVal>
      <EnumVal ord="2">Latched</EnumVal>
      <EnumVal ord="3">Lockout</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoMod">
      <EnumVal ord="0">Waveform</EnumVal>
      <EnumVal ord="1">Trend / cycle</EnumVal>
    </EnumType>
    <EnumType id="RecordingModeKind">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoRte">
      <EnumVal ord="8">8 samples / cycle</EnumVal>
      <EnumVal ord="16">16 samples / cycle</EnumVal>
      <EnumVal ord="32">32 samples / cycle</EnumVal>
    </EnumType>
    <EnumType id="LevelTriggerModeKind">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AlmLedSt">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedMode">
      <EnumVal ord="0">Follow-S</EnumVal>
      <EnumVal ord="1">Follow-F</EnumVal>
      <EnumVal ord="2">Latched-S</EnumVal>
      <EnumVal ord="3">LatchedAck-F-S</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedColor">
      <EnumVal ord="1">Green</EnumVal>
      <EnumVal ord="2">Red</EnumVal>
      <EnumVal ord="3">Yellow</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_cmdQual">
      <EnumVal ord="-1">Off</EnumVal>
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CurveCharKind_Sub11">
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="21">Polynom 5</EnumVal>
      <EnumVal ord="22">Polynom 6</EnumVal>
      <EnumVal ord="23">Polynom 7</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ResetCurveKind_Sub1">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VSel_Sub1">
      <EnumVal ord="1">phase-to-earth</EnumVal>
      <EnumVal ord="2">phase-to-phase</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TypTmRs">
      <EnumVal ord="1">Freeze Op timer</EnumVal>
      <EnumVal ord="2">Decrease Op timer</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_VResSigSel">
      <EnumVal ord="1">Measured Uo</EnumVal>
      <EnumVal ord="2">Calculated Uo</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CurveCharKind_Sub10">
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
      <EnumVal ord="20">Polynom 4</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HealthKind">
      <EnumVal ord="-2">Waiting</EnumVal>
      <EnumVal ord="-1">Test</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind_">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="ABB_AvgIntv">
      <EnumVal ord="1">3 seconds</EnumVal>
      <EnumVal ord="2">1 minute</EnumVal>
      <EnumVal ord="3">5 minutes</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModPh">
      <EnumVal ord="1">Three Phase</EnumVal>
      <EnumVal ord="2">Single Phase</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VVaTyp">
      <EnumVal ord="0">No variation</EnumVal>
      <EnumVal ord="1">Swell</EnumVal>
      <EnumVal ord="2">Dip</EnumVal>
      <EnumVal ord="3">Swell + dip</EnumVal>
      <EnumVal ord="4">Interruption</EnumVal>
      <EnumVal ord="5">Swell + Int</EnumVal>
      <EnumVal ord="6">Dip + Int</EnumVal>
      <EnumVal ord="7">Swell+dip+Int</EnumVal>
    </EnumType>
    <EnumType id="UnbalanceDetectionKind">
      <EnumVal ord="1">Negative sequence</EnumVal>
      <EnumVal ord="2">Zero sequence</EnumVal>
      <EnumVal ord="3">Neg-pos sequence</EnumVal>
      <EnumVal ord="4">Zero-pos sequence</EnumVal>
      <EnumVal ord="5">Phase vector comparison</EnumVal>
      <EnumVal ord="6">Others</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_TrgModPQ">
      <EnumVal ord="1">Single</EnumVal>
      <EnumVal ord="2">Periodic</EnumVal>
      <EnumVal ord="3">Continuous</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ObsPerSel">
      <EnumVal ord="1">1 Hour</EnumVal>
      <EnumVal ord="2">12 Hours</EnumVal>
      <EnumVal ord="3">1 Day</EnumVal>
      <EnumVal ord="4">7 Days</EnumVal>
      <EnumVal ord="5">User defined</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HvReferenceKind_Sub1">
      <EnumVal ord="0">fundamental</EnumVal>
      <EnumVal ord="2">absolute</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_PhSv_Sub1">
      <EnumVal ord="1">Ph A</EnumVal>
      <EnumVal ord="2">Ph B</EnumVal>
      <EnumVal ord="3">Ph A + B</EnumVal>
      <EnumVal ord="4">Ph C</EnumVal>
      <EnumVal ord="5">Ph A + C</EnumVal>
      <EnumVal ord="6">Ph B + C</EnumVal>
      <EnumVal ord="7">Ph A + B + C</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TestOthKind_Sub2">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate OPERATE</EnumVal>
      <EnumVal ord="4">Deactive OPERATE</EnumVal>
      <EnumVal ord="5">Activate SWELLST</EnumVal>
      <EnumVal ord="6">Deactive SWELLST</EnumVal>
      <EnumVal ord="7">Activate DIPST</EnumVal>
      <EnumVal ord="8">Deactive DIPST</EnumVal>
      <EnumVal ord="9">Activate INTST</EnumVal>
      <EnumVal ord="10">Deactive INTST</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VVaTyp_Sub1">
      <EnumVal ord="1">Swell</EnumVal>
      <EnumVal ord="2">Dip</EnumVal>
      <EnumVal ord="3">Swell + dip</EnumVal>
      <EnumVal ord="4">Interruption</EnumVal>
      <EnumVal ord="5">Swell + Int</EnumVal>
      <EnumVal ord="6">Dip + Int</EnumVal>
      <EnumVal ord="7">Swell+dip+Int</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TestOthKind_Sub3">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="11">Activate MN_UNB_AL</EnumVal>
      <EnumVal ord="12">Deactive MN_UNB_AL</EnumVal>
      <EnumVal ord="13">Activate PCT_UNB_AL</EnumVal>
      <EnumVal ord="14">Deactive PCT_UNB_AL</EnumVal>
      <EnumVal ord="15">Activate OBS_PR_ACT</EnumVal>
      <EnumVal ord="16">Deactive OBS_PR_ACT</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_TestSpvnKind_Sub7">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="43">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="44">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="45">Activate FUSEF_U</EnumVal>
      <EnumVal ord="46">Deactive FUSEF_U</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>