            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase C Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.003</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. C">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.5949</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (Uo)" prefix="RES" lnClass="TVTR" inst="1" lnType="RESTVTR1_ED2_I_56">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">f68cde91-0719-54a4-8458-f60d36cf7ca8</Private>
            <DOI name="VolSv" desc="Voltage (sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Voltage phasor magnitude correction of external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Voltage phasor angle correction of an external voltage transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,126,1,81,126,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,125,1,81,125,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Rated secondary voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>240</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="CMMXU1" prefix="C" lnClass="MMXU" inst="1" lnType="CMMXU1_ED2_G_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">ff03e9cd-b7d2-5029-96e8-c55d641840b1</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="A" desc="Phase currents">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA-DB,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,WYE-phsA-Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA-DB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,WYE-phsA-Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,1,1,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="dbRef">
                  <Val>40</Val>
                </DAI>
                <DAI name="zeroDbRef">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB-DB,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,WYE-phsB-Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB-DB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,WYE-phsB-Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,1,1,1,0,2,2,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
                <DAI name="dbRef">
                  <Val>40</Val>
                </DAI>
                <DAI name="zeroDbRef">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC-DB,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,WYE-phsC-Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC-DB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,WYE-phsC-Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,3,3,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
                <DAI name="dbRef">
                  <Val>40</Val>
                </DAI>
                <DAI name="zeroDbRef">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase currents</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="NumPh" desc="Number of phases required by limit supervision" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,210,1,1,210,1,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,210,2,1,210,2,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,210,3,1,210,3,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,210,4,1,210,4,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 Low alarm</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="CMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,45,20,10,45,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 CMMXU1 demands</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms" desc="On delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms" desc="Off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="CAV" lnClass="MMXU" inst="1" lnType="CAVMMXU1_ED2_G_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">ff03e9cd-b7d2-5029-96e8-c55d641840b1</Private>
            <DOI name="A" desc="Phase current">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,181,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,182,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,183,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/CMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="CMA" lnClass="MMXU" inst="1" lnType="CMAMMXU1_ED2_G_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">ff03e9cd-b7d2-5029-96e8-c55d641840b1</Private>
            <DOI name="A" desc="Phase current">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,150,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0">
                      <Val>0.62</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,151,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0">
                      <Val>0.62</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,152,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0">
                      <Val>0.62</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/CAVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="CMI" lnClass="MMXU" inst="1" lnType="CMIMMXU1_ED2_G_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">ff03e9cd-b7d2-5029-96e8-c55d641840b1</Private>
            <DOI name="A" desc="Phase current">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,153,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0">
                      <Val>0.05</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,154,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0">
                      <Val>0.05</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,155,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0">
                      <Val>0.01</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/CAVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CSMSQI1" prefix="CS" lnClass="MSQI" inst="1" lnType="CSMSQI1_ED2_E_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">43</Private>
            <Private type="ABB_FunctionRefs">a82335fe-332a-5900-a905-b6eefba32a55</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,SEQ-c1-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,SEQ-c1-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,16,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c1-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c1-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c1-mag-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c1-mag-AI-EvUpd,0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,A,10,0,18,-5,SEQ-c1-ang,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,A,10,0,18,-5,SEQ-c1-ang,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c1-ang-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c1-ang-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,SEQ-c2-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,SEQ-c2-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,17,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c2-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c2-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c2-mag-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c2-mag-AI-EvUpd,0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,A,10,0,18,-5,SEQ-c2-ang,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,A,10,0,18,-5,SEQ-c2-ang,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c2-ang-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c2-ang-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,SEQ-c3-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,SEQ-c3-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,18,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c3-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c3-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c3-mag-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c3-mag-AI-EvUpd,0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,A,10,0,18,-5,SEQ-c3-ang,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,A,10,0,18,-5,SEQ-c3-ang,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c3-ang-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c3-ang-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CSMSQI1 Positive, Negative and Zero Sequence Current</Val>
              </DAI>
            </DOI>
            <DOI name="APsHiAlm" desc="Positive sequence high alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CSMSQI1 Positive sequence high alarm</Val>
              </DAI>
            </DOI>
            <DOI name="APsHiWrn" desc="Positive sequence high warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CSMSQI1 Positive sequence high warning</Val>
              </DAI>
            </DOI>
            <DOI name="APsLoWrn" desc="Positive sequence low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CSMSQI1 Positive sequence low warning</Val>
              </DAI>
            </DOI>
            <DOI name="APsLoAlm" desc="Positive sequence low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CSMSQI1 Positive sequence low alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ANgHiAlm" desc="Negative sequence high alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CSMSQI1 Negative sequence high alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ANgHiWrn" desc="Negative sequence high warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CSMSQI1 Negative sequence high warning</Val>
              </DAI>
            </DOI>
            <DOI name="AZroHiAlm" desc="Zero sequence high alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CSMSQI1 Zero sequence high alarm</Val>
              </DAI>
            </DOI>
            <DOI name="AZroHiWrn" desc="Zero sequence high warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CSMSQI1 Zero sequence high warning</Val>
              </DAI>
            </DOI>
            <DOI name="PsOnTmms" desc="Positive sequence on delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="PsOffTmms" desc="Positive sequence off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="NgOnTmms" desc="Negative sequence on delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="NgOffTmms" desc="Negative sequence off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="ZroOnTmms" desc="Zero sequence on delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="ZroOffTmms" desc="Zero sequence off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU1" prefix="RESC" lnClass="MMXU" inst="1" lnType="RESCMMXU1_ED2_G_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">c235ade6-a54e-5aa7-8155-de349664b356</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res-DB,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,WYE-res-Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res-DB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,WYE-res-Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,1,0,4,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="dbRef">
                  <Val>40</Val>
                </DAI>
                <DAI name="zeroDbRef">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,210,11,1,210,11,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,210,12,1,210,12,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="RESCMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,47,20,10,47,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU1 RESCMMXU1 demands</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms" desc="On delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms" desc="Off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU1" prefix="RCAV" lnClass="MMXU" inst="1" lnType="RCAVMMXU1_ED2_G_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">c235ade6-a54e-5aa7-8155-de349664b356</Private>
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,187,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/RESCMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU1" prefix="RCMA" lnClass="MMXU" inst="1" lnType="RCMAMMXU1_ED2_G_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">c235ade6-a54e-5aa7-8155-de349664b356</Private>
            <DOI name="A" desc="residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,162,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0">
                      <Val>0.05</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/RCAVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU1" prefix="RCMI" lnClass="MMXU" inst="1" lnType="RCMIMMXU1_ED2_G_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">c235ade6-a54e-5aa7-8155-de349664b356</Private>
            <DOI name="A" desc="residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,163,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0">
                      <Val>0.01</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/RCAVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PE" lnClass="MMXU" inst="1" lnType="PEMMXU1_ED2_G_16">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">74599b65-628a-5a1f-9665-93a41d604afd</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="TotW" desc="Total Active Power (Total P)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1000,0,0,0,0,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Active Power (Total P)</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Total Reactive Power (Total Q)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1000,0,0,0,0,0,7,0,0,4,0,8,13,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Reactive Power (Total Q)</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Total Apparent Power (Total S)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1000,0,0,0,0,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="dbRef">
                <Val>3464.102</Val>
              </DAI>
              <DAI name="d">
                <Val>PEMMXU1 Total Apparent Power (Total S)</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="Average Power factor (Total PF)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,E,1000,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,E,1000,0,18,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1,0,0,0,0,0,7,0,0,0,0,0,14,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,-1,1,-100,100,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,-1,1,-100,100,AI-EvUpd,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average Power factor (Total PF)</Val>
              </DAI>
            </DOI>
            <DOI name="WhDir" desc="Active power Dir" />
            <DOI name="VArhDir" desc="Reactive power Dir" />
            <DOI name="RcdRs" desc="PEMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,51,20,10,51,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PEMMXU1 PEMMXU1 demands</Val>
              </DAI>
            </DOI>
            <DOI name="PwrMeasMod" desc="Measurement mode for power calculation" />
          </LN>
          <LN desc="PEMMXU1" prefix="PE" lnClass="MMTR" inst="1" lnType="PEMMTR1_ED2_G_16">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">74599b65-628a-5a1f-9665-93a41d604afd</Private>
            <DOI name="SupWh" desc="EA_RV_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,51,0,0,1,0;I5C02,DA08,CNT,0,0,0,30,0,0,30,BCR-Counter,1,0,ResPE1;I5C01,DA08,CNT,0,0,0,30,0,0,30,BCR-Counter,1,0,ResPE1;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 EA_RV_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh" desc="ER_RV_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,52,0,0,1,0;I5C02,DA08,CNT,0,0,0,30,0,0,30,BCR-Counter,1,0,ResPE1;I5C01,DA08,CNT,0,0,0,30,0,0,30,BCR-Counter,1,0,ResPE1;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 ER_RV_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh" desc="EA_FWD_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,53,0,0,1,0;I5C02,DA08,CNT,0,0,0,30,0,0,30,BCR-Counter,1,0,ResPE1;I5C01,DA08,CNT,0,0,0,30,0,0,30,BCR-Counter,1,0,ResPE1;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1">
                <Val>272</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 EA_FWD_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh" desc="ER_FWD_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,54,0,0,1,0;I5C02,DA08,CNT,0,0,0,30,0,0,30,BCR-Counter,1,0,ResPE1;I5C01,DA08,CNT,0,0,0,30,0,0,30,BCR-Counter,1,0,ResPE1;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 ER_FWD_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="IniDmdWh" desc="Preset Initial value for forward active energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniSupWh" desc="Preset Initial value for reverse active energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniDmdVArh" desc="Preset Initial value for forward reactive energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniSupVArh" desc="Preset Initial value for reverse reactive energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="EnValRs" desc="Reset of accumulated energy readings">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA08,RES,,ResPE1,1;I5C01,DA08,RES,,ResPE1,1;DNP02,20,-99,RESPE1,0,1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,20,-99,RESPE1,0,1;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PEMMXU1 Reset of accumulated energy readings</Val>
              </DAI>
            </DOI>
            <DOI name="PlsOnTm" desc="Pulse on time">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PlsOffTm" desc="Pulse off time">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DmdWhPls" desc="Accumulated forward active energy pulse">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PEMMXU1 Accumulated forward active energy pulse</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArhPls" desc="Accumulated forward reactive energy pulse">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PEMMXU1 Accumulated forward reactive energy pulse</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArhPls" desc="Accumulated reverse reactive energy pulse">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PEMMXU1 Accumulated reverse reactive energy pulse</Val>
              </DAI>
            </DOI>
            <DOI name="SupWhPls" desc="Accumulated reverse active energy pulse">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PEMMXU1 Accumulated reverse active energy pulse</Val>
              </DAI>
            </DOI>
            <DOI name="PlsQty" desc="Pulse quantity for the energy pulse outputs">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PEAV" lnClass="MMXU" inst="1" lnType="PEAVMMXU1_ED2_G_16">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">74599b65-628a-5a1f-9665-93a41d604afd</Private>
            <DOI name="TotW" desc="Average active power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,208,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Average reactive power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,211,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Average apparent power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,205,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="Average power factor">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,214,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-1,1,-100,100,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-1,1,-100,100,AI-Static,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average power factor</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/PEMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PEMA" lnClass="MMXU" inst="1" lnType="PEMAMMXU1_ED2_G_16">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">74599b65-628a-5a1f-9665-93a41d604afd</Private>
            <DOI name="TotW" desc="Maximum active power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,209,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0">
                  <Val>1717.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Maximum active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Maximum reactive power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,212,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Maximum reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Maximum apparent power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,206,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0">
                  <Val>1717.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Maximum apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/PEAVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PEMI" lnClass="MMXU" inst="1" lnType="PEMIMMXU1_ED2_G_16">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">74599b65-628a-5a1f-9665-93a41d604afd</Private>
            <DOI name="TotW" desc="Minimum active power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,210,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0">
                  <Val>138.9</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Minimum active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Minimum reactive power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,213,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Minimum reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Minimum apparent power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,207,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,0,-999999.9,999999.9,-9999999,9999999,AI-Static,0">
                  <Val>138.9</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Minimum apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/PEAVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VMMXU1" prefix="V" lnClass="MMXU" inst="1" lnType="VMMXU1_ED2_F_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">44</Private>
            <Private type="ABB_FunctionRefs">6abe751d-bbea-5b42-a690-782fe5a508d6</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="PPV" desc="Phase to phase voltages">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,DEL-phsAB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,DEL-phsAB,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,2,2,0,0,8,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsAB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsAB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsAB-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsAB-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,DEL-phsAB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,DEL-phsAB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsAB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsAB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsAB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsAB-AI-reg,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.8</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,DEL-phsBC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,DEL-phsBC,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,9,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsBC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsBC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsBC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsBC-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,DEL-phsBC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,DEL-phsBC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsBC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsBC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsBC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsBC-AI-reg,0" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,DEL-phsCA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,DEL-phsCA,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,10,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsCA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsCA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsCA-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsCA-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,DEL-phsCA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,DEL-phsCA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsCA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsCA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsCA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsCA-AI-reg,0" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to phase voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,4,5,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,5,6,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,6,7,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to ground voltages</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="VMeasMod" desc="Selects used measurement mode" />
            <DOI name="NumPh" desc="Number of phases required by limit supervision" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,211,1,1,211,1,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,211,2,1,211,2,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,211,3,1,211,3,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,211,4,1,211,4,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMMXU1 Low alarm</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms" desc="On delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms" desc="Off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VMMXU1" prefix="VAV" lnClass="MMXU" inst="1" lnType="VAVMMXU1_ED2_F_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">44</Private>
            <Private type="ABB_FunctionRefs">6abe751d-bbea-5b42-a690-782fe5a508d6</Private>
            <DOI name="PPV" desc="Phase to phase voltages">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,DEL-phsAB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,DEL-phsAB,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,194,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsAB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsAB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsAB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsAB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,DEL-phsBC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,DEL-phsBC,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,195,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsBC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsBC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsBC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsBC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,DEL-phsCA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,DEL-phsCA,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,196,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsCA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,DEL-PhsCA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsCA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,DEL-phsCA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to phase voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,191,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,192,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,193,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMMXU1 Phase to ground voltages</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/VMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VSMSQI1" prefix="VS" lnClass="MSQI" inst="1" lnType="VSMSQI1_ED2_E_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">114</Private>
            <Private type="ABB_FunctionRefs">5b22808e-4c43-52a6-8b0a-2a5d63a7f7aa</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,SEQ-c1-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,SEQ-c1-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,19,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c1-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c1-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c1-mag-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c1-mag-AI-EvUpd,0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,A,10,0,18,-5,SEQ-c1-ang,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,A,10,0,18,-5,SEQ-c1-ang,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c1-ang-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c1-ang-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,SEQ-c2-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,SEQ-c2-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,20,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c2-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c2-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c2-mag-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c2-mag-AI-EvUpd,0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,A,10,0,18,-5,SEQ-c2-ang,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,A,10,0,18,-5,SEQ-c2-ang,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c2-ang-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c2-ang-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,SEQ-c3-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,SEQ-c3-mag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,21,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c3-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,SEQ-c3-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c3-mag-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c3-mag-AI-EvUpd,0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,A,10,0,18,-5,SEQ-c3-ang,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,A,10,0,18,-5,SEQ-c3-ang,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c3-ang-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,SEQ-c3-ang-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VSMSQI1 Positive, Negative and Zero Sequence Voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VPsHiAlm" desc="Positive sequence high alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSMSQI1 Positive sequence high alarm</Val>
              </DAI>
            </DOI>
            <DOI name="VPsHiWrn" desc="Positive sequence low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSMSQI1 Positive sequence low warning</Val>
              </DAI>
            </DOI>
            <DOI name="VPsLoWrn" desc="Positive sequence low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSMSQI1 Positive sequence low warning</Val>
              </DAI>
            </DOI>
            <DOI name="VPsLoAlm" desc="Positive sequence low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSMSQI1 Positive sequence low alarm</Val>
              </DAI>
            </DOI>
            <DOI name="VNgHiAlm" desc="Negative sequence high alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSMSQI1 Negative sequence high alarm</Val>
              </DAI>
            </DOI>
            <DOI name="VNgHiWrn" desc="Negative sequence high warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSMSQI1 Negative sequence high warning</Val>
              </DAI>
            </DOI>
            <DOI name="VZroHiAlm" desc="Zero sequence high alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSMSQI1 Zero sequence high alarm</Val>
              </DAI>
            </DOI>
            <DOI name="VZroHiWrn" desc="Zero sequence high warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSMSQI1 Zero sequence high warning</Val>
              </DAI>
            </DOI>
            <DOI name="PsOnTmms" desc="Positive sequence on delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="PsOffTmms" desc="Positive sequence off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="NgOnTmms" desc="Negative sequence on delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="NgOffTmms" desc="Negative sequence off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="ZroOnTmms" desc="Zero sequence on delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="ZroOffTmms" desc="Zero sequence off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RESV" lnClass="MMXU" inst="1" lnType="RESVMMXU1_ED2_G_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">41</Private>
            <Private type="ABB_FunctionRefs">8dade1a0-8b30-5791-8ff2-e1e4648bd095</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res-DB,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,WYE-res-Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res-DB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,WYE-res-Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,2,0,11,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="dbRef">
                  <Val>4</Val>
                </DAI>
                <DAI name="zeroDbRef">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VMeasMod" desc="Selects used measurement mode" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,211,11,1,211,11,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESVMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,211,12,1,211,12,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESVMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="RESVMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,49,20,10,49,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESVMMXU1 RESVMMXU1 demands</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms" desc="On delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms" desc="Off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RVAV" lnClass="MMXU" inst="1" lnType="RVAVMMXU1_ED2_G_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">41</Private>
            <Private type="ABB_FunctionRefs">8dade1a0-8b30-5791-8ff2-e1e4648bd095</Private>
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,203,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/RESVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RVMA" lnClass="MMXU" inst="1" lnType="RVMAMMXU1_ED2_G_9">
            <Private type="ABB_FunctionRefs">8dade1a0-8b30-5791-8ff2-e1e4648bd095</Private>
            <DOI name="PhV" desc="Maximum residual voltage">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Maximum residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/RVAVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RVMI" lnClass="MMXU" inst="1" lnType="RVMIMMXU1_ED2_G_9">
            <Private type="ABB_FunctionRefs">8dade1a0-8b30-5791-8ff2-e1e4648bd095</Private>
            <DOI name="PhV" desc="Minimum residual voltage">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Minimum residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0/RVAVMMXU1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FMMXU1" prefix="F" lnClass="MMXU" inst="1" lnType="FMMXU1_ED2_D_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">45</Private>
            <Private type="ABB_FunctionRefs">08dc86ae-e129-5335-9e66-1dab84132217</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Hz" desc="Frequency">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-instMag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-instMag,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,100,0,0,0,0,0,7,0,0,0,0,9,15,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-EvUpd,0" />
              </SDI>
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>35</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>75</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dbRef">
                <Val>40</Val>
              </DAI>
              <DAI name="d">
                <Val>FMMXU1 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="DftHzSel" desc="Default frequency selection" />
          </LN>
          <LN desc="LDPRLRC1" prefix="LDP" lnClass="RLRC" inst="1" lnType="LDPRLRC1_ED2_F_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">159</Private>
            <Private type="ABB_FunctionRefs">66ef142a-4453-50ec-9ca5-fb67cd1c5cc6</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>LDPRLRC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Reset load profile rec.">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>LDPRLRC1 Reset load profile rec.</Val>
              </DAI>
            </DOI>
            <DOI name="MemUsed" desc="Rec. memory used">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="MemWrn" desc="Memory warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,10,198,1,10,198,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="MemAlm" desc="Memory alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,10,199,1,10,199,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="MemWrnLev" desc="Mem. warning level">
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MemAlmLev" desc="Mem. alarn level">
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CHMHAI1" prefix="CH" lnClass="MHAI" inst="1" lnType="CHMHAI1_ED2_B_47">
            <Private type="ABB_CommonSA_FunctionInstanceRef">778</Private>
            <Private type="ABB_FunctionRefs">21571027-4be2-5588-9bd7-ea295abf395e</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Hz" desc="Basic frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Basic frequency</Val>
              </DAI>
            </DOI>
            <DOI name="HA" desc="Harmonic input values">
              <DAI name="evalTm">
                <Val>1000</Val>
              </DAI>
              <DAI name="frequency">
                <Val>50</Val>
              </DAI>
              <DAI name="d">
                <Val>CHMHAI1 Harmonic input values</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA" desc="Momentary THD value">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Momentary THD value</Val>
              </DAI>
            </DOI>
            <DOI name="TddA" desc="Momentary TDD value">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Momentary TDD value</Val>
              </DAI>
            </DOI>
            <DOI name="NomA" desc="Reference current for harmonic demand calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CHMHAI1" prefix="CHS" lnClass="MHAI" inst="1" lnType="CHSMHAI1_ED2_B_47">
            <Private type="ABB_CommonSA_FunctionInstanceRef">778</Private>
            <Private type="ABB_FunctionRefs">21571027-4be2-5588-9bd7-ea295abf395e</Private>
            <DOI name="HA" desc="Mean value in 3 s, 1 min or 5 min mean">
              <DAI name="evalTm">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA" desc="Mean value of THD in 3 s, 1 min or 5 min mean (%)">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of THD in 3 s, 1 min or 5 min mean (%)</Val>
              </DAI>
            </DOI>
            <DOI name="TddA" desc="Mean value of TDD in 3 s, 1 min or 5 min mean in %">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of TDD in 3 s, 1 min or 5 min mean in %</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode">
              <DAI name="setVal">
                <Val>PERIOD</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0.CHMHAI1</Val>
              </DAI>
            </DOI>
            <DOI name="AvgIntv" desc="Time interval for demand calculation" />
            <DOI name="H00A" desc="Mean value of DC component in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of DC component in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H01A" desc="Mean value of basic freq. in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of basic freq. in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H02A" desc="Mean value of 2nd harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 2nd harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H03A" desc="Mean value of 3rd harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 3rd harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H04A" desc="Mean value of 4th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 4th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H05A" desc="Mean value of 5th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 5th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H06A" desc="Mean value of 6th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 6th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H07A" desc="Mean value of 7th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 7th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H08A" desc="Mean value of 8th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 8th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H09A" desc="Mean value of 9th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 9th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H10A" desc="Mean value of 10th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 10th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H11A" desc="Mean value of 11th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 11th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CHMHAI1" prefix="CHL" lnClass="MHAI" inst="1" lnType="CHLMHAI1_ED2_B_47">
            <Private type="ABB_CommonSA_FunctionInstanceRef">778</Private>
            <Private type="ABB_FunctionRefs">21571027-4be2-5588-9bd7-ea295abf395e</Private>
            <DOI name="HA" desc="Mean value in 10 min non-sliding mean in %">
              <DAI name="evalTm">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value in 10 min non-sliding mean in %</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA" desc="Mean value of THD in 10 min non-sliding mean in %">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of THD in 10 min non-sliding mean in %</Val>
              </DAI>
            </DOI>
            <DOI name="TddA" desc="Mean value of TDD in 10 min non-sliding mean in %">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of TDD in 10 min non-sliding mean in %</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode">
              <DAI name="setVal">
                <Val>PERIOD</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0.CHMHAI1</Val>
              </DAI>
            </DOI>
            <DOI name="H00A" desc="Mean value of DC component in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of DC component in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H01A" desc="Mean value of basic freq. in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of basic freq. in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H02A" desc="Mean value of 2nd harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 2nd harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H03A" desc="Mean value of 3rd harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 3rd harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H04A" desc="Mean value of 4th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 4th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H05A" desc="Mean value of 5th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 5th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H06A" desc="Mean value of 6th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 6th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H07A" desc="Mean value of 7th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 7th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H08A" desc="Mean value of 8th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 8th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H09A" desc="Mean value of 9th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 9th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H10A" desc="Mean value of 10th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 10th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H11A" desc="Mean value of 11th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CHMHAI1 Mean value of 11th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="PH1" lnClass="QVVR" inst="1" lnType="PH1QVVR1_ED2_F_94">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">d6a7c5ae-358e-5666-b6f5-81e79a3586d0</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>test</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="VaStr" desc="Start Phase A (Voltage Variation Event in progress)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Start Phase A (Voltage Variation Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="DipStr" desc="Start (Voltage Dip Event in progress) ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Start (Voltage Dip Event in progress) </Val>
              </DAI>
            </DOI>
            <DOI name="SwlStr" desc="Start (Voltage Swell Event in progress) ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Start (Voltage Swell Event in progress) </Val>
              </DAI>
            </DOI>
            <DOI name="IntrStr" desc="Start (Voltage Interruption Event in progress)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Start (Voltage Interruption Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="VaEnd" desc="Event finished but not Reset">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Event finished but not Reset</Val>
              </DAI>
            </DOI>
            <DOI name="VVa" desc="Voltage Variation Magnitude of the last completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Magnitude of the last completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Voltage Variation Duration of the last completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Duration of the last completed event </Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="DipStrVal" desc="Voltage Dip Set Point 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DipStr2Val" desc="Voltage Dip Set Point 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DipStr3Val" desc="Voltage Dip Set Point 3">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwlStrVal" desc="Voltage Swell Set Point 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>140</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwlStr2Val" desc="Voltage Swell Set Point 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>140</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwlStr3Val" desc="Voltage Swell Set Point 3">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>140</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IntrStrVal" desc="Voltage Interruption Set Point ">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RefV" desc="Reference supply voltage in %">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Dip1Cyc" desc="Voltage variation dip duration 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>54</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Dip2Cyc" desc="Voltage variation dip duration 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Dip3Tmms" desc="Voltage variation dip duration 3">
              <DAI name="minVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Swl1Cyc" desc="Voltage variation swell duration 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>54</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Swl2Cyc" desc="Voltage variation swell duration 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Swl3Tmms" desc="Voltage variation swell duration 3">
              <DAI name="minVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Intr1Cyc" desc="Voltage variation interruption duration 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Intr2Cyc" desc="Voltage variation interruption duration 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Intr3Tmms" desc="Voltage variation interruption duration 3">
              <DAI name="minVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDurTmms" desc="Maximum voltage variation duration">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="SwlOp" desc="Voltage Event Swell detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,95,123,10,95,123,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Voltage Event Swell detected</Val>
              </DAI>
            </DOI>
            <DOI name="DipOp" desc="Voltage Event Dip detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,95,124,10,95,124,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Voltage Event Dip detected</Val>
              </DAI>
            </DOI>
            <DOI name="IntrOp" desc="Voltage Event Interruption detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,95,125,10,95,125,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Voltage Event Interruption detected</Val>
              </DAI>
            </DOI>
            <DOI name="APreVa" desc="Current magnitude Ph A preceding variation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Current magnitude Ph A preceding variation</Val>
              </DAI>
            </DOI>
            <DOI name="SwlInstCnt" desc="Instantaneous swell operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="SwlMomCnt" desc="Momentary swell operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="SwlTmpCnt" desc="Temporary swell operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="SwlMaxCnt" desc="Maximum duration swell operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DipInstCnt" desc="Instantaneous dip operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DipTmpCnt" desc="Temporary dip operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DipMomCnt" desc="Momentary dip operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DipMaxCnt" desc="Maximum duration dip operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="IntrMomCnt" desc="Momentary interruption operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="IntrTmpCnt" desc="Temporary interruption operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="IntrSstCnt" desc="Sustained interruption operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="IntrMaxCnt" desc="Maximum duration interruptionl operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>26</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Counters reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Counters reset</Val>
              </DAI>
            </DOI>
            <DOI name="PhSpvn" desc="Monitored phase" />
            <DOI name="OpModPh" desc="Phase mode" />
            <DOI name="TestOth" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="VVaEna" desc="Variation enable" />
            <DOI name="VaOp" desc="Voltage Event detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Voltage Event detected</Val>
              </DAI>
            </DOI>
            <DOI name="VaStrGen" desc="Start (Voltage Variation Event in progress)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,95,121,10,95,121,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Start (Voltage Variation Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTyp" desc="Voltage variation type">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RcdRs" desc="Recorded data reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Recorded data reset</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="PH2" lnClass="QVVR" inst="1" lnType="PH2QVVR1_ED2_F_94">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">d6a7c5ae-358e-5666-b6f5-81e79a3586d0</Private>
            <DOI name="VaStr" desc="Start Phase B (Voltage Variation Event in progress)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Start Phase B (Voltage Variation Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="VVa" desc="Voltage Variation Magnitude of the last completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Magnitude of the last completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Voltage Variation Duration of the last completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Duration of the last completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVa" desc="Current magnitude Phase B preceding variation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Current magnitude Phase B preceding variation</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="PH3" lnClass="QVVR" inst="1" lnType="PH3QVVR1_ED2_F_94">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">d6a7c5ae-358e-5666-b6f5-81e79a3586d0</Private>
            <DOI name="VaStr" desc="Start Phase C (Voltage Variation Event in progress)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Start Phase C (Voltage Variation Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="VVa" desc="Voltage Variation Magnitude of the last completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Magnitude of the last completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Voltage Variation Duration of the last completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Duration of the last completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVa" desc="Current magnitude Ph C preceding variation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Current magnitude Ph C preceding variation</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="QVV1" lnClass="RQRC" inst="1" lnType="QVV1RQRC1_ED2_F_94">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">d6a7c5ae-358e-5666-b6f5-81e79a3586d0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTyp" desc="Voltage variation type">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0">
                <Val>Dip</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsA" desc="VVa Magn phase A of the newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase A of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsB" desc="VVa Magn phase B of the newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase B of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsC" desc="VVa Magn phase C of the newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase C of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsA" desc="VVa Phase A Dur of the newest completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0">
                  <Val>47.365</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase A Dur of the newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsB" desc="VVa Phase B Dur of the newest completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase B Dur of the newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsC" desc="VVa Phase C Dur of the newest completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0">
                  <Val>47.365</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase C Dur of the newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsA" desc="I_A preceding Va start of the newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 I_A preceding Va start of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsB" desc="I_B preceding Va start of the newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 I_B preceding Va start of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsC" desc="I_C preceding Va start of the newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 I_C preceding Va start of the newest completed event</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="QVV2" lnClass="RQRC" inst="1" lnType="QVV2RQRC1_ED2_F_94">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">d6a7c5ae-358e-5666-b6f5-81e79a3586d0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTyp" desc="Voltage variation type">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0">
                <Val>Dip</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsA" desc="VVa Magn phase A of the second newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase A of the second newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsB" desc="VVa Magn phase B of the second newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase B of the second newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsC" desc="VVa Magn phase C of the second newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase C of the second newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsA" desc="VVa Phase A Dur of the second newest completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase A Dur of the second newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsB" desc="VVa Phase B Dur of the second newest completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0">
                  <Val>47.36</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase B Dur of the second newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsC" desc="VVa Phase C Dur of the second newest completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase C Dur of the second newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsA" desc="I_A preceding Va start of the 2nd newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 I_A preceding Va start of the 2nd newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsB" desc="I_B preceding Va start of the 2nd newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 I_B preceding Va start of the 2nd newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsC" desc="I_C preceding Va start of the 2nd newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 I_C preceding Va start of the 2nd newest completed event</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="QVV3" lnClass="RQRC" inst="1" lnType="QVV3RQRC1_ED2_F_94">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">d6a7c5ae-358e-5666-b6f5-81e79a3586d0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTyp" desc="Voltage variation type">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0">
                <Val>Dip + Int</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsA" desc="VVa Magn phase A of the third newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase A of the third newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsB" desc="VVa Magn phase B of the third newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase B of the third newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsC" desc="VVa Magn phase C of the third newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase C of the third newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsA" desc="VVa Phase A Dur of the third newest completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0">
                  <Val>47.335</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase A Dur of the third newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsB" desc="VVa Phase B Dur of the third newest completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0">
                  <Val>47.335</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase B Dur of the third newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsC" desc="VVa Phase C Dur of the third newest completed event ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0">
                  <Val>47.335</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase C Dur of the third newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsA" desc="I_A preceding Va start of the 3rd newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 I_A preceding Va start of the 3rd newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsB" desc="I_B preceding Va start of the 3rd newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 I_B preceding Va start of the 3rd newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsC" desc="I_C preceding Va start of the 3rd newest completed event">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 I_C preceding Va start of the 3rd newest completed event</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VHMHAI1" prefix="VH" lnClass="MHAI" inst="1" lnType="VHMHAI1_ED2_B_40">
            <Private type="ABB_CommonSA_FunctionInstanceRef">777</Private>
            <Private type="ABB_FunctionRefs">9645d85f-754c-565f-88f1-270930d1b5fe</Private>
            <DOI name="Mod" desc="Operation" />
            <DOI name="Hz" desc="Basic frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Basic frequency</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV" desc="Harmonic input values">
              <DAI name="evalTm">
                <Val>1000</Val>
              </DAI>
              <DAI name="frequency">
                <Val>50</Val>
              </DAI>
              <DAI name="d">
                <Val>VHMHAI1 Harmonic input values</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV" desc="Momentary current THD value">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Momentary current THD value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VHMHAI1" prefix="VHS" lnClass="MHAI" inst="1" lnType="VHSMHAI1_ED2_B_40">
            <Private type="ABB_CommonSA_FunctionInstanceRef">777</Private>
            <Private type="ABB_FunctionRefs">9645d85f-754c-565f-88f1-270930d1b5fe</Private>
            <DOI name="HPhV" desc="Mean value in 3 s, 1 min or 5 min mean">
              <DAI name="evalTm">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV" desc="Mean value of THD in 3 s, 1 min or 5 min mean (%)">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of THD in 3 s, 1 min or 5 min mean (%)</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode">
              <DAI name="setVal">
                <Val>PERIOD</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0.VHMHAI1</Val>
              </DAI>
            </DOI>
            <DOI name="AvgIntv" desc="Time interval for demand calculation" />
            <DOI name="H00PhV" desc="Mean value of DC component in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of DC component in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H01PhV" desc="Mean value of basic freq. in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of basic freq. in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H02PhV" desc="Mean value of 2nd harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 2nd harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H03PhV" desc="Mean value of 3rd harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 3rd harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H04PhV" desc="Mean value of 4th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 4th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H05PhV" desc="Mean value of 5th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 5th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H06PhV" desc="Mean value of 6th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 6th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H07PhV" desc="Mean value of 7th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 7th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H08PhV" desc="Mean value of 8th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 8th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H09PhV" desc="Mean value of 9th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 9th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H10PhV" desc="Mean value of 10th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 10th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
            <DOI name="H11PhV" desc="Mean value of 11th harmonic in 3 s, 1 min or 5 min mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 11th harmonic in 3 s, 1 min or 5 min mean</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VHMHAI1" prefix="VHL" lnClass="MHAI" inst="1" lnType="VHLMHAI1_ED2_B_40">
            <Private type="ABB_CommonSA_FunctionInstanceRef">777</Private>
            <Private type="ABB_FunctionRefs">9645d85f-754c-565f-88f1-270930d1b5fe</Private>
            <DOI name="HPhV" desc="Mean value in 10 min non-sliding mean in %">
              <DAI name="evalTm">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value in 10 min non-sliding mean in %</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV" desc="Mean value of THD in 10 min non-sliding mean in %">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of THD in 10 min non-sliding mean in %</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode">
              <DAI name="setVal">
                <Val>PERIOD</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc" desc="Object reference to source logical node">
              <DAI name="setSrcRef">
                <Val>@LD0.VHMHAI1</Val>
              </DAI>
            </DOI>
            <DOI name="H00PhV" desc="Mean value of DC component in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of DC component in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H01PhV" desc="Mean value of basic freq. in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of basic freq. in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H02PhV" desc="Mean value of 2nd harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 2nd harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H03PhV" desc="Mean value of 3rd harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 3rd harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H04PhV" desc="Mean value of 4th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 4th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H05PhV" desc="Mean value of 5th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 5th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H06PhV" desc="Mean value of 6th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 6th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H07PhV" desc="Mean value of 7th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 7th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H08PhV" desc="Mean value of 8th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 8th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H09PhV" desc="Mean value of 9th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 9th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H10PhV" desc="Mean value of 10th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 10th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
            <DOI name="H11PhV" desc="Mean value of 11th harmonic in 10 min non-sliding mean">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsA,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsA-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsA-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsB,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsB-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsB-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-phsC,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-PhsC-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-phsC-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VHMHAI1 Mean value of 11th harmonic in 10 min non-sliding mean</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VSQVUB2" prefix="VS" lnClass="QVUB" inst="2" lnType="VSQVUB2_ED2_G_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">210</Private>
            <Private type="ABB_FunctionRefs">3d3ae929-d30d-5abd-8ca2-0c8867f1efaf</Private>
            <DOI name="Mod" desc="Mode" />
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>test</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="VaStr" desc="Start of the event">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSQVUB2 Start of the event</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVVa" desc="Maximum unbalance deviation value">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Maximum unbalance deviation value</Val>
              </DAI>
            </DOI>
            <DOI name="UnbDetMth" desc="Unbalance detection method" />
            <DOI name="StrVal" desc="Voltage unbalance start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TrgModPQ" desc="Observation period triggering mode" />
            <DOI name="ObsPerSel" desc="Observation period duration" />
            <DOI name="ObsPerUsr" desc="User defined observation period">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>168</Val>
              </DAI>
            </DOI>
            <DOI name="HiPctVUnb" desc="Status percentile unbalance exceeds the limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,95,134,10,95,134,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSQVUB2 Status percentile unbalance exceeds the limit</Val>
              </DAI>
            </DOI>
            <DOI name="ObsPerAct" desc="Observation period for statistical calculation active">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSQVUB2 Observation period for statistical calculation active</Val>
              </DAI>
            </DOI>
            <DOI name="PctUnbVal" desc="Percentile value of voltage unbalance in an observation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Percentile value of voltage unbalance in an observation</Val>
              </DAI>
            </DOI>
            <DOI name="VUnb3sAv" desc="Non sliding 3 second mean value of voltage unbalance">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Non sliding 3 second mean value of voltage unbalance</Val>
              </DAI>
            </DOI>
            <DOI name="VUnb10mAv" desc="Sliding 10 minutes mean value of voltage unbalance">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Sliding 10 minutes mean value of voltage unbalance</Val>
              </DAI>
            </DOI>
            <DOI name="PctUnb" desc="Percentile Index">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ObsPerStr" desc="Observation Start">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ObsPerEnd" desc="Observation End">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="TestOth" desc="Test Outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="TrgObsPer" desc="Trigger for observation period">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSQVUB2 Trigger for observation period</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Recorded data reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSQVUB2 Recorded data reset</Val>
              </DAI>
            </DOI>
            <DOI name="PerStrDate" desc="Observation start time">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="VSQVUB2" prefix="QVU1" lnClass="RQRC" inst="2" lnType="QVU1RQRC2_ED2_G_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">210</Private>
            <Private type="ABB_FunctionRefs">3d3ae929-d30d-5abd-8ca2-0c8867f1efaf</Private>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>VSQVUB2 Name Plate</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVVa" desc="Maximum unbalance deviation value ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Maximum unbalance deviation value </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Duration of newest high mean unbalance voltage alarm">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Duration of newest high mean unbalance voltage alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VSQVUB2" prefix="QVU2" lnClass="RQRC" inst="2" lnType="QVU2RQRC2_ED2_G_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">210</Private>
            <Private type="ABB_FunctionRefs">3d3ae929-d30d-5abd-8ca2-0c8867f1efaf</Private>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>VSQVUB2 Name Plate</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVVa" desc="Maximum unbalance deviation value">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Maximum unbalance deviation value</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Duration of second newest high mean unbalance Volt alarm">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Duration of second newest high mean unbalance Volt alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VSQVUB2" prefix="QVU3" lnClass="RQRC" inst="2" lnType="QVU3RQRC2_ED2_G_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">210</Private>
            <Private type="ABB_FunctionRefs">3d3ae929-d30d-5abd-8ca2-0c8867f1efaf</Private>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>VSQVUB2 Name Plate</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVVa" desc="Maximum unbalance deviation value">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Maximum unbalance deviation value</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Duration of third newest high mean unbalance Volt alarm">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <DAI name="d">
                <Val>VSQVUB2 Duration of third newest high mean unbalance Volt alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MDSOPT1" prefix="MD" lnClass="SOPT" inst="1" lnType="MDSOPT1_ED2_F_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">510</Private>
            <Private type="ABB_FunctionRefs">aeffa65f-c656-5bbf-bc1d-9557e131f2f7</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal">
                  <Val>off</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>MDSOPT1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="OpTmh" desc="OPR_TIME">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="OpTmRs" desc="MDSOPT1 operation t">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MDSOPT1 MDSOPT1 operation t</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmWrn" desc="Operation time warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,71,1,1,71,1,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MDSOPT1 Operation time warning</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmAlm" desc="Operation time alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,71,2,1,71,2,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MDSOPT1 Operation time alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TmOp" desc="Indicates that operation time is running">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MDSOPT1 Indicates that operation time is running</Val>
              </DAI>
            </DOI>
            <DOI name="OpWrnTmh" desc="Warning value for operation time supervision">
              <DAI name="maxVal">
                <Val>299999</Val>
              </DAI>
            </DOI>
            <DOI name="OpAlmTmh" desc="Alarm value for operation time supervision">
              <DAI name="maxVal">
                <Val>299999</Val>
              </DAI>
            </DOI>
            <DOI name="IniOpTmh" desc="Initial value for operation time supervision">
              <DAI name="maxVal">
                <Val>299999</Val>
              </DAI>
            </DOI>
            <DOI name="OpActTmh" desc="Time of day when alarm and warning will occur">
              <DAI name="maxVal">
                <Val>23</Val>
              </DAI>
            </DOI>
            <DOI name="OpActMod" desc="Operating time mode for warning and alarm" />
            <DOI name="TestSpvn" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="TOFGAPC1" prefix="TOF" lnClass="GAPC" inst="1" lnType="TOFGAPC1_ED2_E_16">
            <Private type="ABB_CommonSA_FunctionInstanceRef">540</Private>
            <Private type="ABB_FunctionRefs">a7168e61-f2fe-5f80-a0c7-ee903c5d887a</Private>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>TOFGAPC1 Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>TOFGAPC1 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms1" desc="Off delay time 1">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms2" desc="Off delay time 2">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms3" desc="Off delay time 3">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms4" desc="Off delay time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms5" desc="Off delay time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms6" desc="Off delay time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms7" desc="Off delay time 7">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms8" desc="Off delay time 8">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PTGAPC1" prefix="PT" lnClass="GAPC" inst="1" lnType="PTGAPC1_ED2_F_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">520</Private>
            <Private type="ABB_FunctionRefs">5654d7f2-ec6b-58b7-80e8-4617ed7d2eed</Private>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>PTGAPC1 Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>PTGAPC1 Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms1" desc="Pulse time 1">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms2" desc="Pulse time 2">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms3" desc="Pulse time 3">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms4" desc="Pulse time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms5" desc="Pulse time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms6" desc="Pulse time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms7" desc="Pulse time 7">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms8" desc="Pulse time 8">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="TONGAPC2" prefix="TON" lnClass="GAPC" inst="2" lnType="TONGAPC2_ED2_E_22">
            <Private type="ABB_CommonSA_FunctionInstanceRef">531</Private>
            <Private type="ABB_FunctionRefs">7086d9a4-f534-5dfe-8a27-9a9707bccbef</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>TONGAPC2 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>TONGAPC2 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 Q8</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms1" desc="On delay time 1">
              <DAI name="setVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms2" desc="On delay time 2">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms3" desc="On delay time 3">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms4" desc="On delay time 4">
              <DAI name="setVal">
                <Val>17000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms5" desc="On delay time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms6" desc="On delay time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms7" desc="On delay time 7">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms8" desc="On delay time 8">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="MVGAPC1" prefix="MV" lnClass="GAPC" inst="1" lnType="MVGAPC1_ED2_D_21">
            <Private type="ABB_CommonSA_FunctionInstanceRef">560</Private>
            <Private type="ABB_FunctionRefs">96d2e41e-d743-59fb-9991-d5fc35c34664</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>MVGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>MVGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>MVGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>MVGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>MVGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>MVGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>MVGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>MVGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,1,1,11,1,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,2,1,11,2,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,3,1,11,3,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,4,1,11,4,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,5,1,11,5,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,6,1,11,6,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,7,1,11,7,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,8,1,11,8,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC1 Q8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MVGAPC2" prefix="MV" lnClass="GAPC" inst="2" lnType="MVGAPC2_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">561</Private>
            <Private type="ABB_FunctionRefs">c0987872-feb6-5783-911e-dbf314e4dca4</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>MVGAPC2 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>MVGAPC2 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>MVGAPC2 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>MVGAPC2 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>MVGAPC2 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>MVGAPC2 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>MVGAPC2 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>MVGAPC2 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,11,1,11,11,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC2 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,12,1,11,12,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC2 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,13,1,11,13,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC2 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,14,1,11,14,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC2 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,15,1,11,15,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC2 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,16,1,11,16,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC2 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,17,1,11,17,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC2 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,18,1,11,18,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC2 Q8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MVGAPC3" prefix="MV" lnClass="GAPC" inst="3" lnType="MVGAPC3_ED2_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">562</Private>
            <Private type="ABB_FunctionRefs">482d3af7-dca2-5dc7-aa8c-052f20addf72</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>MVGAPC3 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>MVGAPC3 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>MVGAPC3 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>MVGAPC3 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>MVGAPC3 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>MVGAPC3 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>MVGAPC3 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>MVGAPC3 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,21,1,11,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC3 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,22,1,11,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC3 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,23,1,11,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>CB1_DC_OKPOS</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,24,1,11,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>CB1_OKPOS</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,25,1,11,25,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC3 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,26,1,11,26,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC3 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,27,1,11,27,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC3 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,28,1,11,28,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC3 Q8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MVGAPC4" prefix="MV" lnClass="GAPC" inst="4" lnType="MVGAPC4_ED2_D_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">563</Private>
            <Private type="ABB_FunctionRefs">d1cf25e0-b61f-52df-a9de-abec7269bc00</Private>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>MVGAPC4 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>MVGAPC4 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>MVGAPC4 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>MVGAPC4 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>MVGAPC4 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>MVGAPC4 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>MVGAPC4 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>MVGAPC4 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,31,1,11,31,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC4 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,32,1,11,32,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC4 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,33,1,11,33,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC4 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,34,1,11,34,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC4 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,35,1,11,35,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>MVGAPC4 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,36,1,11,36,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>MVGAPC4 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,37,1,11,37,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>MVGAPC4 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS02,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS02,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,alt1--MomMCD,0,0;MBS01,DA03,DA03,0,0,0,DB,-5,alt2--MomOnly,0,0;MBS01,DA03,DA03,0,0,0,DF,-5,alt3--Latch,0,0;I3C,DA03,DA03,0,11,38,1,11,38,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>MVGAPC4 Q8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SRGAPC1" prefix="SR" lnClass="GAPC" inst="1" lnType="SRGAPC1_ED2_C_58">
            <Private type="ABB_CommonSA_FunctionInstanceRef">550</Private>
            <Private type="ABB_FunctionRefs">fd13314e-42a2-53d2-8788-4db60a9c475f</Private>
            <DOI name="Ind1" desc="S1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 S1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="S2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 S2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="S3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 S3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="S4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 S4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="S5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 S5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="S6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 S6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="S7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 S7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="S8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 S8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 Q8</Val>
              </DAI>
            </DOI>
            <DOI name="Rs1" desc="R1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,101,20,11,101,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 R1</Val>
              </DAI>
            </DOI>
            <DOI name="Rs2" desc="R2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,102,20,11,102,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 R2</Val>
              </DAI>
            </DOI>
            <DOI name="Rs3" desc="R3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,103,20,11,103,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 R3</Val>
              </DAI>
            </DOI>
            <DOI name="Rs4" desc="R4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,104,20,11,104,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 R4</Val>
              </DAI>
            </DOI>
            <DOI name="Rs5" desc="R5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,105,20,11,105,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 R5</Val>
              </DAI>
            </DOI>
            <DOI name="Rs6" desc="R6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,106,20,11,106,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 R6</Val>
              </DAI>
            </DOI>
            <DOI name="Rs7" desc="R7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,107,20,11,107,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 R7</Val>
              </DAI>
            </DOI>
            <DOI name="Rs8" desc="R8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,108,20,11,108,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC1 R8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SRGAPC2" prefix="SR" lnClass="GAPC" inst="2" lnType="SRGAPC2_ED2_C_22">
            <Private type="ABB_CommonSA_FunctionInstanceRef">551</Private>
            <Private type="ABB_FunctionRefs">6d01e4a6-fa6e-508e-a107-eed9fbd05c23</Private>
            <DOI name="Ind1" desc="S1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>SRGAPC2 S1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="S2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>SRGAPC2 S2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="S3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC2 S3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="S4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC2 S4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="S5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC2 S5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="S6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC2 S6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="S7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC2 S7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="S8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC2 S8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>SRGAPC2 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>SRGAPC2 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC2 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC2 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC2 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
