      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="VStr" type="ABBIED600_Rev5_ASG_SG_i_std" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="EnaVLim" type="ABBIED600_Rev1_SPG_SG_e" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="DEFLRDIR1_ED2_G_11" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="ChrAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev5_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev5_ASG_SP_i" />
      <DO name="PolQty" type="ABBIED600_Rev1_ENG_SP_PolQty_#LIB1" />
      <DO name="InRcaCtl" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="OpModEF" type="ABBIED600_Rev2_ENG_SG_OpModEF_e" />
      <DO name="CorAng" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="OpAEF" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="OpPolAng" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="OpChrAng" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="DPHLPTOC1_ED2_F_14" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="NonDir" type="ABBIED600_Rev1_SPS_e_#LIB1" />
    </LNodeType>
    <LNodeType id="DPHLRDIR1_ED2_F_14" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="ChrAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev5_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev5_ASG_SP_i" />
      <DO name="PolQty" type="ABBIED600_Rev3_ENG_SG_PolQty" />
      <DO name="VMemTmms" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="OpChrAngPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="OpChrAngPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="OpChrAngPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e_#LIB1" />
    </LNodeType>
    <LNodeType id="DPHHPTOC1_ED2_F_14" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
      <DO name="AllwNonDir" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="NonDir" type="ABBIED600_Rev1_SPS_e_#LIB1" />
    </LNodeType>
    <LNodeType id="DPHHRDIR1_ED2_F_14" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="ChrAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinFwdAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinRvAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MaxFwdAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MaxRvAng" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="BlkValA" type="ABBIED600_Rev5_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev5_ASG_SP_i" />
      <DO name="PolQty" type="ABBIED600_Rev3_ENG_SG_PolQty" />
      <DO name="VMemTmms" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="OpChrAngPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="OpChrAngPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="OpChrAngPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VMemUsedSt" type="ABBIED600_Rev1_SPS_e_#LIB1" />
    </LNodeType>
    <LNodeType id="EFHPTOC1_ED2_G_6" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="EFLPTOC1_ED2_H_6" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="EFLPTOC2_ED2_H_6" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="PHLPTOC1_ED2_F_4" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
    </LNodeType>
    <LNodeType id="PHHPTOC2_ED2_G_4" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
    </LNodeType>
    <LNodeType id="PHHPTOC1_ED2_G_4" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
    </LNodeType>
    <LNodeType id="PHPTUV2_ED2_E_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase_#LIB1" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="BlkVal" type="ABBIED600_Rev5_ASG_SP_i_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev2_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PHPTUV1_ED2_E_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase_#LIB1" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="BlkVal" type="ABBIED600_Rev5_ASG_SP_i_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev2_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PHPTOV1_ED2_E_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase_#LIB1" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev2_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="PHPTOV2_ED2_E_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase_#LIB1" transient="true" />
      <DO name="TmVCrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
      <DO name="CrvSatRl" type="ABBIED600_Rev2_ASG_SP_f_e" />
      <DO name="VSel" type="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" />
      <DO name="HysRl" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="TypTmRs" type="ABBIED600_Rev2_ENG_SG_TypTmRs_e" />
    </LNodeType>
    <LNodeType id="DPPDOP1_ED2_B_2" lnClass="PDOP">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_time" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_#LIB1" />
      <DO name="PwrMeasMod" type="ABBIED600_Rev3_ENG_SP_PwrMeasMod_e" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="PwrAng" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
    </LNodeType>
    <LNodeType id="DOPMMXU1_ED2_B_2" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotPFAng" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="DPPDUP1_ED2_B_4" lnClass="PDUP">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_time" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_#LIB1" />
      <DO name="PwrMeasMod" type="ABBIED600_Rev3_ENG_SP_PwrMeasMod_e" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="InDsaSt" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="DsaTmms" type="ABBIED600_Rev1_ING_SP_time_e" />
    </LNodeType>
    <LNodeType id="DPMMXU1_ED2_B_4" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotPFAng" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="ROVPTOV1_ED2_E_4" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="FRPTRC2_ED2_E_8" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_e" />
    </LNodeType>
    <LNodeType id="FRPTOF2_ED2_E_8" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPTUF2_ED2_E_8" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPFRC2_ED2_E_8" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPTRC1_ED2_E_6" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev4_ENC_TestPro_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="OpModProHz" type="ABBIED600_Rev2_ENG_SG_OpModProHz_e" />
    </LNodeType>
    <LNodeType id="FRPTOF1_ED2_E_6" lnClass="PTOF">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPTUF1_ED2_E_6" lnClass="PTUF">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
    </LNodeType>
    <LNodeType id="FRPFRC1_ED2_E_6" lnClass="PFRC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
    </LNodeType>
    <LNodeType id="PSPTUV1_ED2_E_4" lnClass="PTUV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="BlkVal" type="ABBIED600_Rev5_ASG_SG_i_std" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="EnaBlkVal" type="ABBIED600_Rev1_SPG_SG_e" />
      <DO name="HysRl" type="ABBIED600_Rev5_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="PDNSPTOC1_ED2_E_2" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="ImbNgA" type="ABBIED600_Rev5_MV_simple_i_std" />
      <DO name="MinPhA" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="NSPTOC1_ED2_F_3" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev5_CURVE_SG" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="TmMult" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="StrValMult" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="NSPTOV1_ED2_E_3" lnClass="PTOV">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev5_MV_2_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="T1PTTR1_ED2_G_10" lnClass="PTTR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tmp" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TmpRl" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple_#LIB1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="AlmThm" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="TmpMax" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="ConsTms1" type="ABBIED600_Rev1_ING_SG" />
      <DO name="AlmVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="RsTmp" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="BlkThm" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="TmpUsed" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="TmpAmb" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="OpTm" type="ABBIED600_Rev4_INS_Unit_e" />
      <DO name="BlkThmRsTm" type="ABBIED600_Rev4_INS_Unit_e" />
      <DO name="AMult" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="ARef" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="EnvTmpSet" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="IniTmp" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="RecTmpSet" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="TmpR" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="TCSSCBR1_ED2_D_6" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SP_minVal_stepSize_retain_std" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_minVal_stepSize_retain_std" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="TestSpvn" type="ABBIED600_Rev6_ENC_TestSpvn_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="TCSSCBR3_ED2_D_5" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SP_minVal_stepSize_retain_std" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_minVal_stepSize_retain_std" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="TestSpvn" type="ABBIED600_Rev6_ENC_TestSpvn_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="TCSSCBR2_ED2_D_6" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SP_minVal_stepSize_retain_std" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_minVal_stepSize_retain_std" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="TestSpvn" type="ABBIED600_Rev6_ENC_TestSpvn_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="SSCBR1_ED2_G_63" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpCntAlm" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="OpTmOpn" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="OpTmCls" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="OpTmAlm" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpAlmNum" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpCntRs" type="ABBIED600_Rev1_INC_simple_int_#LIB1" />
      <DO name="InPosOpn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="ColCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="PosIvd" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="OpnAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="ClsAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="OpCntLO" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="LonTmAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="APwrAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="APwrLO" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="RmnNumOpAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="OpnAlmTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="CorOpnTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="ClsAlmTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="CorClsTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="CorDifTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="OpLONum" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="OpNumRtg" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="NumOpAlmLev" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="OpNumFlt" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="CntIniVal" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="InaAlmTmd" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="IniInaTmd" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="InaAlmTmh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="InaTmdCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="RsAccmAPwr" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="RsCBWear" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="RsTrvTm" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="TestSpvn" type="ABBIED600_Rev6_ENC_TestSpvn_e" />
      <DO name="TrvClcMod" type="ABBIED600_Rev2_ENG_SP_TrvClcMod_e_#LIB2" />
      <DO name="DirCff" type="ABBIED600_Rev2_ASG_SP_f_e" />
      <DO name="IniRmnNumOp" type="ABBIED600_Rev2_ASG_SP_f_e" />
      <DO name="AlmAccmAPwr" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AccmStopA" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="LOAccmAPwr" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AExpn" type="ABBIED600_Rev2_ASG_SP_f_e" />
      <DO name="AOpRtg" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="AFltRtg" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="IniAccmAPwr" type="ABBIED600_Rev5_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="SPH1SCBR1_ED2_G_63" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e_#LIB1" />
      <DO name="AccmAPwr" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="SPH2SCBR1_ED2_G_63" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e_#LIB1" />
      <DO name="AccmAPwr" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="SPH3SCBR1_ED2_G_63" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="RmnNumOp" type="ABBIED600_Rev1_INS_d_e_#LIB1" />
      <DO name="AccmAPwr" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="SSIMG1_ED2_G_63" lnClass="SIMG">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="InsAlm" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="InsBlk" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="PresAlm" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="PresBlk" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="InsAlmTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="InsBlkTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="SSOPM1_ED2_G_63" lnClass="SOPM">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SprChaAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="SprChaStr" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="SprChaStop" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="SprChaTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="TmsSprCha" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="RsSprChaTm" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
    </LNodeType>
    <LNodeType id="EARTHSWITCH1_CILO_ED2_C_7" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="ItlByps" type="ABBIED600_Rev1_SPS_e_#LIB1" />
    </LNodeType>
    <LNodeType id="EARTHSWITCH1_CSWI_ED2_C_7" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_control_int_#LIB1" />
      <DO name="Pos" type="ABBIED600_Rev8_DPC_control_#LIB2" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple_#LIB1" transient="true" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="AdpPls" type="ABBIED600_Rev1_SPG_SP_e_#LIB2" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e_#LIB1" />
    </LNodeType>
    <LNodeType id="EARTHSWITCH1_XSWI_ED2_C_7" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName_#LIB1" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple_#LIB1" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple_#LIB1" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple_#LIB1" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="PEMMXU1_ED2_F_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev5_MV_3" />
      <DO name="TotVAr" type="ABBIED600_Rev5_MV_3" />
      <DO name="TotVA" type="ABBIED600_Rev5_MV_3" />
      <DO name="TotPF" type="ABBIED600_Rev6_MV_4" />
      <DO name="WhDir" type="ABBIED600_Rev2_ENG_SP_DirMod2_e_#LIB2" />
      <DO name="VArhDir" type="ABBIED600_Rev2_ENG_SP_DirMod2_e_#LIB2" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="PwrMeasMod" type="ABBIED600_Rev3_ENG_SP_PwrMeasMod_e" />
    </LNodeType>
    <LNodeType id="PEMMTR1_ED2_F_16" lnClass="MMTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SupWh" type="ABBIED600_Rev4_BCR_2_#LIB1" />
      <DO name="SupVArh" type="ABBIED600_Rev4_BCR_2_#LIB1" />
      <DO name="DmdWh" type="ABBIED600_Rev4_BCR_2_#LIB1" />
      <DO name="DmdVArh" type="ABBIED600_Rev4_BCR_2_#LIB1" />
      <DO name="IniDmdWh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="IniSupWh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="IniDmdVArh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="IniSupVArh" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="EnValRs" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="PlsOnTm" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="PlsOffTm" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="DmdWhPls" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="DmdVArhPls" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="SupVArhPls" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="SupWhPls" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="PlsQty" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
    </LNodeType>
    <LNodeType id="PEAVMMXU1_ED2_F_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotPF" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMAMMXU1_ED2_F_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PEMIMMXU1_ED2_F_16" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="TotW" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVAr" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="TotVA" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RESCMMXU1_ED2_F_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev5_WYE_res_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="OnDlTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="OffDlTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="RCAVMMXU1_ED2_F_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev5_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMAMMXU1_ED2_F_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev5_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMIMMXU1_ED2_F_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev5_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMMXU1_ED2_F_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev5_WYE_threephase_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="OnDlTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="OffDlTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="CAVMMXU1_ED2_F_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev5_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMAMMXU1_ED2_F_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev5_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMIMMXU1_ED2_F_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev5_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="VMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PPV" type="ABBIED600_Rev5_DEL_threephase_full_i" />
      <DO name="PhV" type="ABBIED600_Rev5_WYE_4" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="OnDlTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="OffDlTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="VAVMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PPV" type="ABBIED600_Rev5_DEL_5_simpler" />
      <DO name="PhV" type="ABBIED600_Rev5_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="LDPRLRC1_ED2_E_11" lnClass="RLRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_1_std" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_#LIB1" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS_std" />
      <DO name="MemWrn" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemAlm" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemWrnLev" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="MemAlmLev" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
    </LNodeType>
    <LNodeType id="CSMSQI1_ED2_D_2" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SeqA" type="ABBIED600_Rev5_SEQ_2" />
      <DO name="APsHiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="APsHiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="APsLoWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="APsLoAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="ANgHiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="ANgHiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="AZroHiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="AZroHiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="PsOnTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="PsOffTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="NgOnTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="NgOffTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="ZroOnTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="ZroOffTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="CHMHAI1_ED2_A_22" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="HA" type="ABBIED600_Rev6_HWYE_threephase1_11" />
      <DO name="ThdA" type="ABBIED600_Rev5_WYE_threephase_simpler_i" />
      <DO name="TddA" type="ABBIED600_Rev5_WYE_threephase_simpler_i" />
      <DO name="NomA" type="ABBIED600_Rev5_ASG_SP_i" />
    </LNodeType>
    <LNodeType id="CHSMHAI1_ED2_A_22" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HA" type="ABBIED600_Rev6_HWYE_threephase2_11" />
      <DO name="ThdA" type="ABBIED600_Rev5_WYE_threephase_simple_i" />
      <DO name="TddA" type="ABBIED600_Rev5_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
      <DO name="AvgIntv" type="ABBIED600_Rev2_ENG_SP_AvgIntv_e" />
      <DO name="HA00" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA01" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA02" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA03" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA04" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA05" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA06" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA07" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA08" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA09" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA10" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA11" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
    </LNodeType>
    <LNodeType id="CHLMHAI1_ED2_A_22" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HA" type="ABBIED600_Rev6_HWYE_threephase2_11" />
      <DO name="ThdA" type="ABBIED600_Rev5_WYE_threephase_simple_i" />
      <DO name="TddA" type="ABBIED600_Rev5_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
      <DO name="HA00" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA01" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA02" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA03" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA04" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA05" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA06" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA07" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA08" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA09" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA10" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HA11" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
    </LNodeType>
    <LNodeType id="FMMXU1_ED2_C_2" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev6_MV_5" />
      <DO name="DefHzSel" type="ABBIED600_Rev1_ENG_SP_DefHzSel_e_#LIB2" />
    </LNodeType>
    <LNodeType id="PH1QVVR1_ED2_E_85" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VarStr" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="DipStr" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="SwlStr" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="IntrStr" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="VarEnd" type="ABBIED600_Rev1_SPS_#LIB1" transient="true" />
      <DO name="VVa" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_control_int_#LIB1" />
      <DO name="DipStrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="DipStr2Val" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="DipStr3Val" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="SwlStrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="SwlStr2Val" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="SwlStr3Val" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="IntrStrVal" type="ABBIED600_Rev5_ASG_SG_i" />
      <DO name="RefV" type="ABBIED600_Rev5_ASG_SG_i_std" />
      <DO name="Dip1Cyc" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="Dip2Cyc" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="Dip3Tmms" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="Swl1Cyc" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="Swl2Cyc" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="Swl3Tmms" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="Intr1Cyc" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="Intr2Cyc" type="ABBIED600_Rev5_ASG_SG_i_e" />
      <DO name="Intr3Tmms" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="MaxDurTmms" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="SwlOp" type="ABBIED600_Rev1_SPS_e_#LIB1" transient="true" />
      <DO name="DipOp" type="ABBIED600_Rev1_SPS_e_#LIB1" transient="true" />
      <DO name="IntrOp" type="ABBIED600_Rev1_SPS_e_#LIB1" transient="true" />
      <DO name="APreVa" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="SwlInstCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="SwlMomCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="SwlTmpCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="SwlMaxCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="DipInstCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="DipTmpCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="DipMomCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="DipMaxCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="IntrMomCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="IntrTmpCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="IntrSstCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="IntrMaxCnt" type="ABBIED600_Rev1_INS_e_#LIB1" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="PhSpvn" type="ABBIED600_Rev2_ENG_SP_PhSv_e_#LIB1" />
      <DO name="OpModPh" type="ABBIED600_Rev2_ENG_SP_OpModPh_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="VVaEna" type="ABBIED600_Rev3_ENG_SP_VVaTyp_e_#LIB1" />
      <DO name="VaOp" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="VaStrGen" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
    </LNodeType>
    <LNodeType id="PH2QVVR1_ED2_E_85" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VarStr" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="VVa" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="APreVa" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="PH3QVVR1_ED2_E_85" lnClass="QVVR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="VarStr" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="VVa" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="VVaTm" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="APreVa" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVV1RQRC1_ED2_E_85" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On_std" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_1_std" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="VVaPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVV2RQRC1_ED2_E_85" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On_std" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_1_std" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="VVaPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="QVV3RQRC1_ED2_E_85" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On_std" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_1_std" />
      <DO name="VVaTyp" type="ABBIED600_Rev3_ENS_VVaTyp_e" />
      <DO name="VVaPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaTmPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaTmPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VVaTmPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="APreVaPhsA" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="APreVaPhsB" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="APreVaPhsC" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="VHMHAI1_ED2_A_15" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Hz" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="HPhV" type="ABBIED600_Rev6_HWYE_threephase1_11" />
      <DO name="ThdPhV" type="ABBIED600_Rev5_WYE_threephase_simpler_i" />
    </LNodeType>
    <LNodeType id="VHSMHAI1_ED2_A_15" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HPhV" type="ABBIED600_Rev6_HWYE_threephase2_11" />
      <DO name="ThdPhV" type="ABBIED600_Rev5_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
      <DO name="AvgIntv" type="ABBIED600_Rev2_ENG_SP_AvgIntv_e" />
      <DO name="HPhV00" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV01" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV02" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV03" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV04" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV05" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV06" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV07" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV08" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV09" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV10" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV11" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
    </LNodeType>
    <LNodeType id="VHLMHAI1_ED2_A_15" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="HPhV" type="ABBIED600_Rev6_HWYE_threephase2_11" />
      <DO name="ThdPhV" type="ABBIED600_Rev5_WYE_threephase_simple_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
      <DO name="HPhV00" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV01" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV02" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV03" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV04" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV05" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV06" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV07" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV08" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV09" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV10" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
      <DO name="HPhV11" type="ABBIED600_Rev5_WYE_threephase_simple_i_e" />
    </LNodeType>
    <LNodeType id="RESVMMXU1_ED2_F_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="PhV" type="ABBIED600_Rev5_WYE_res_full_i" />
      <DO name="VMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="OnDlTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="OffDlTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="RVAVMMXU1_ED2_F_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev5_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RVMAMMXU1_ED2_F_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev5_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RVMIMMXU1_ED2_F_9" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="PhV" type="ABBIED600_Rev5_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="VSMSQI1_ED2_D_2" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="SeqV" type="ABBIED600_Rev5_SEQ_2" />
      <DO name="VPsHiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="VPsHiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="VPsLoWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="VPsLoAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="VNgHiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="VNgHiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="VZroHiAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="VZroHiWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="PsOnTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="PsOffTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="NgOnTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="NgOffTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="ZroOnTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
      <DO name="ZroOffTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB2" />
    </LNodeType>
    <LNodeType id="VSQVUB2_ED2_F_9" lnClass="QVUB">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="VarStr" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="MaxVVa" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="UnbDetMth" type="ABBIED600_Rev1_ENG_SP_UnbDetMth_#LIB1" />
      <DO name="StrVal" type="ABBIED600_Rev5_ASG_SP_i" />
      <DO name="TrgModPQ" type="ABBIED600_Rev3_ENG_SP_TrgModPQ_e" />
      <DO name="ObsPerSel" type="ABBIED600_Rev2_ENG_SP_ObsPerSel_e_#LIB1" />
      <DO name="ObsPerUsr" type="ABBIED600_Rev1_ING_SP_1_e_#LIB2" />
      <DO name="HiPctVUnb" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="ObsPerAct" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="PctUnbVal" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VUnb3sMn" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="VUnb10mMn" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="PctUnb" type="ABBIED600_Rev5_ASG_SP_i_e" />
      <DO name="ObsPerStr" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="ObsPerEnd" type="ABBIED600_Rev1_SPS_simple_e_#LIB1" />
      <DO name="TestOth" type="ABBIED600_Rev1_ENC_TestOth_e" />
      <DO name="TrgObsPer" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e_#LIB2" />
      <DO name="PerStrDate" type="ABBIED600_Rev3_TSG_SP_setCal_e" />
    </LNodeType>
    <LNodeType id="QVU1RQRC2_ED2_F_9" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On_std" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_1_std" />
      <DO name="MaxVVa" type="ABBIED600_Rev5_MV_simple_i_std" />
      <DO name="VVaTm" type="ABBIED600_Rev5_MV_simple_i_std" />
    </LNodeType>
    <LNodeType id="QVU2RQRC2_ED2_F_9" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On_std" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_1_std" />
      <DO name="MaxVVa" type="ABBIED600_Rev5_MV_simple_i_std" />
      <DO name="VVaTm" type="ABBIED600_Rev5_MV_simple_i_std" />
    </LNodeType>
    <LNodeType id="QVU3RQRC2_ED2_F_9" lnClass="RQRC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On_std" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_1_std" />
      <DO name="MaxVVa" type="ABBIED600_Rev5_MV_simple_i_std" />
      <DO name="VVaTm" type="ABBIED600_Rev5_MV_simple_i_std" />
    </LNodeType>
    <LNodeType id="MDSOPT1_ED2_E_9" lnClass="SOPT">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" />
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_1_std" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_std" />
      <DO name="OpTmh" type="ABBIED600_Rev1_INS_std" />
      <DO name="OpTmRs" type="ABBIED600_Rev2_SPC_control_#LIB1" />
      <DO name="OpTmWrn" type="ABBIED600_Rev1_SPS_std" />
      <DO name="OpTmAlm" type="ABBIED600_Rev1_SPS_std" />
      <DO name="TmOp" type="ABBIED600_Rev1_SPS_#LIB1" />
      <DO name="OpWrnTmh" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="OpAlmTmh" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="IniOpTmh" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpActTmh" type="ABBIED600_Rev1_ING_SP_1_#LIB1" />
      <DO name="OpActMod" type="ABBIED600_Rev2_ENG_SP_TmrAlmMod_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut" />
    </LNodeType>
    <LNodeType id="PCSITPC1_ED2_E_10" lnClass="ITPC">
      <DO name="Beh" type="ABBIED600_Rev10_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="EEHealth" type="ABBIED600_Rev4_ENS_health" />
      <DO name="LoopTestTm" type="ABBIED600_Rev5_MV_simple_i" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_std" />
      <DO name="HealthWrn" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="HealthOk" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="HealthAlm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="Comm" type="ABBIED600_Rev1_SPS_e_#LIB1" />
      <DO name="RxErrGen" type="ABBIED600_Rev2_INC_control_int_e_#LIB2" />
      <DO name="SmplLty" type="ABBIED600_Rev5_MV_simple_i_e" />
      <DO name="AlmCntRs" type="ABBIED600_Rev2_INC_control_int_e_#LIB2" />
      <DO name="WrnCntRs" type="ABBIED600_Rev2_INC_control_int_e_#LIB2" />
      <DO name="PropDl" type="ABBIED600_Rev5_MV_simple_i_e" />
    </LNodeType>
    <DOType id="ABBIED600_Rev4_INS_health_ED1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_Mod_On_ED1" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SEC" cdc="SEC">
      <DA name="cnt" bType="INT32U" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" type="SeverityKind" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SAV_92_lite" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_i" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="sVC" bType="Struct" type="ScaledValueConfig" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_retain" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_DPL_vendor" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev10_ENS_beh" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_DPL_ied_#LIB1" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="name" bType="VisString64" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_#LIB1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev8_DPL_eeprom_2_ED2" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_dU_20" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_20" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_DevStrReas" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_DevStrReas" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENS_error_action" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev5_Health_Error_Action" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_t" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_e_#LIB1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_64" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_TmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_PTPClkAcc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPClkAcc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_t" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_20_t" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_full_#LIB1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_full_#LIB1" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" desc="Direction neut" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_e_#LIB1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_SPS_dU_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_1_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSS_dU_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_threephase_#LIB1" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_simple_#LIB1" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple_#LIB1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_threephase_#LIB1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple_dU_#LIB1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_TypTmRs_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TypTmRs" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_DPL_eeprom_EIHMI_ED2_e" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev39_ENS_ProFcn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev39_ProFcn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d_#LIB1" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d_e_#LIB1" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_TypRsCrv" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ResetCurveKind" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_DirMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="DirectionModeKind" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SG_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SE">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_OpModEF_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModEF" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_OpModProHz_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModProHz" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_VVaTyp_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_VVaTyp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_LocKeyHMI_t" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_LocKeyHMI" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_t" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_DPL_EEName_#LIB1" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_CBOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BreakerOpCapabilityKind_#LIB1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwTyp" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchFunctionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchingCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_OnTestBlock" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnTestBlock_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_health" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_LPL_LD0_LNN0_ED2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="paramRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="valRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_indications_e_#LIB2" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_control_e_#LIB2" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_OpModSG_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModSG" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_control_int_e_#LIB2" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_simple_e_#LIB2" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SetSvMaxDl_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_SetSvMaxDl" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSG_2_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev10_ENS_beh_std" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev7_LPL_LD0_LINF_ED2_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_2_20" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_1_20" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_1_64" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_VSG_2_64" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev6_LPL_LD0_LDEV_ED2_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev18_ENS_warning" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev18_Health_Warning" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev15_ENS_error" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev14_Health_Error" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_control_int_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_control_#LIB1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_BlkMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BlkMod" fc="SP" dchg="true">
        <Val>Use Global</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_HzSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhRotSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhRotSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_#LIB1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1_#LIB1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhOrdSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhOrdSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ASG_SP_f" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DmdAvMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DmdAvMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_dmdItrv" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_dmdItrv" fc="SP" dchg="true">
        <Val>1 minute</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_#LIB1" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ModRemCtrl" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_ModRemCtl" fc="SP" dchg="true">
        <Val>Local</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_Languages" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_Languages" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FormatTime" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatTime" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FormatDate" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatDate" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_NamingConvention" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_NamingConvention" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_DefaultView" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_DefaultView" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_CommMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABB_CommMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ING_SP_Unit" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SLDSymbolFormat" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SLDSymbolFormat" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_InUse" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_InUseMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SetVsb" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SetVsb" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_BrkConfMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BrkConfMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_Enable" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_Enable" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CommConnTyp" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_CommConnTyp" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_VSG_2" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_TxtInput" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_1" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENS_warning_action" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev6_Health_Warning_Action" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_simple_int_#LIB1" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SPG_SP_authority_ED2_e" cdc="SPG">
      <DA name="setVal" desc="Authority override" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_AccessAdmW_e_#LIB2" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSG_2_64_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_e_#LIB2" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1_e_#LIB2" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ENS_ABB_AuthMod_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_AuthMod" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ENS_ABB_SrvSt_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_SrvSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ENS_ABB_RplSt_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="RplSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_t" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_CommMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABB_CommMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_CamConfMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_UamConfMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_userlist" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_LPL_LD0_LDEV_1_ED2_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_2_20_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_1_20_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_LPL_lnNs_1_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_std" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_TmSyn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_TmSyn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENG_SP_SyncSrc_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev5_SyncSrc" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_PTPTmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPTmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_PTPAnncMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PTPAnncMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_control_t" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_TSG_SP_setCal" cdc="TSG">
      <DA name="setCal" bType="Struct" type="ABBIED600_Rev1_setCal" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev5_LPL_mms_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_UnitMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_UnitMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_technical_#LIB1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_ChRedKind_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ChannelRedundancyKind" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ASG_SP_f_t" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_EthFilMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_EthFilMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_EthPortMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_EthPortMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_MV_simple_i_t" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOn_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_On_std" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_On" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_simple_#LIB1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_e_#LIB2" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_OnTestBlockOff" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnBlockOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_LPL_CTRLDR_LNN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_retain" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ORG_SP_1" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_LocRemMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_LocRemMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_StaLevSet_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StaLevSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENC_control_led_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_AlmLedSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedMode" fc="SP" dchg="true">
        <Val>Follow-S</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LedColor_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedColor" fc="SP" dchg="true">
        <Val>Green</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_ARtg_VRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ASG_SP_i_MinMax_retain" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_f_MinMax_retain_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ConnType_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_ConnType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_AnInType_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_AnInpType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_ARtg_VRtg_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_HzAdpSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzAdpSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ARtgSec_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ARtgSec" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ASG_SP_f_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_std" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_simple_std" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_i_std" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENC_TestSpvn" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev6_TestSpvnKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SG_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SE" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev20_ENC_TstOut_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev20_TstOut_Oper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_StrPhSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SG_i_std" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SE" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_CMV_3" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev5_WYE_res_simple_i_std" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
      <SDO name="res" type="ABBIED600_Rev5_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SG_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SE" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_MV_2_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AResSigSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENC_TestPro_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev4_TestPro_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev4_TestProKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_OpModArc_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModArc" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_DPC_control_#LIB2" cdc="DPC">
      <DA name="SBOw" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="Cancel" bType="Struct" type="ABBIED600_Rev1_tcCancel_#LIB1" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="pulseConfig" bType="Struct" type="PulseConfig" fc="CF" />
      <DA name="ctlModel" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo" fc="CF">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>500</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_DPC_simple_#LIB1" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrOutMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrOutMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_FailMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_FailureDetectionKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_std" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ReTrMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="RetripModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ASG_SP_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="maxVal" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="stepSize" bType="Struct" type="AnalogueValue_RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_buTripMode_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_buTripMode" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_StrLtcMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StrLtcMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OnOff_NoBlk_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_LevMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="LevelTriggerModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_MV_simple_i_std" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_MV_simple_i" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_std" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_all_rights_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrgSet_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrgSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MeasMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_ProFcn2" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_ProFcn2" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev5_MV_2" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev6_SPC_pulse_#LIB1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulseConfig" bType="Struct" type="ABBIED600_Rev2_PulseConfig_1" fc="CF" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_VSG_2_20_dU_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="dU" bType="Unicode255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_KeyLenBit_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABB_KeyLenBit" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_time_#LIB1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_RcdMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="RecordingModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_EStoRte_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoRte" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_CURVE_SG" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev4_CurveCharKind" fc="SE" />
      <DA name="setParA" bType="FLOAT32" fc="SP" />
      <DA name="setParB" bType="FLOAT32" fc="SP" />
      <DA name="setParC" bType="FLOAT32" fc="SP" />
      <DA name="setParD" bType="FLOAT32" fc="SP" />
      <DA name="setParE" bType="FLOAT32" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_PolQty_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind_#LIB1" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_MV_simple_i_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_VResSigSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_PolQty" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PolarizingQuantityKind_#LIB1" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SG_TypRsCrv_std" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ResetCurveKind" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_VSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_VSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG_time" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_PwrMeasMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PwrMeasMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_time_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_INS_Unit_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_minVal_stepSize_retain_std" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_ENC_TestSpvn_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev6_TestSpvn_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev6_TestSpvnKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrvClcMod_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrvClcMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_MV_3" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit_2_#LIB1" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev6_MV_4" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DirMod2_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DirMod2" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_BCR_2_#LIB1" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev3_Unit_2_#LIB1" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ClcMod" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ClcMth" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcMethodKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_CMV_1" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_if" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" />
      <DA name="rangeC" bType="Struct" type="ABBIED600_Rev2_RangeConfig" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev5_WYE_res_full_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev5_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev5_WYE_res_simpler_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev5_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev5_WYE_threephase_full_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev5_CMV_1" />
      <SDO name="phsB" type="ABBIED600_Rev5_CMV_1" />
      <SDO name="phsC" type="ABBIED600_Rev5_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev5_WYE_threephase_simpler_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev5_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev5_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev5_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev5_DEL_threephase_full_i" cdc="DEL">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev5_CMV_1" />
      <SDO name="phsBC" type="ABBIED600_Rev5_CMV_1" />
      <SDO name="phsCA" type="ABBIED600_Rev5_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev5_CMV_4" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev5_WYE_4" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev5_CMV_4" />
      <SDO name="phsB" type="ABBIED600_Rev5_CMV_4" />
      <SDO name="phsC" type="ABBIED600_Rev5_CMV_4" />
    </DOType>
    <DOType id="ABBIED600_Rev5_DEL_5_simpler" cdc="DEL">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAB" type="ABBIED600_Rev5_CMV_3" />
      <SDO name="phsBC" type="ABBIED600_Rev5_CMV_3" />
      <SDO name="phsCA" type="ABBIED600_Rev5_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev5_SEQ_2" cdc="SEQ">
      <DA name="seqT" bType="Enum" type="SequenceKind" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="c1" type="ABBIED600_Rev5_CMV_1" />
      <SDO name="c2" type="ABBIED600_Rev5_CMV_1" />
      <SDO name="c3" type="ABBIED600_Rev5_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev5_CMV_5" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev6_HWYE_threephase1_11" cdc="HWYE">
      <DA name="numHar" bType="INT16U" valKind="RO" fc="CF">
        <Val>11</Val>
      </DA>
      <DA name="numCyc" bType="INT16U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="evalTm" bType="INT16U" valKind="RO" fc="CF" />
      <DA name="frequency" bType="FLOAT32" valKind="RO" fc="CF" />
      <DA name="hvRef" bType="Enum" type="HvReferenceKind" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAHar" type="ABBIED600_Rev5_CMV_5" count="12" />
      <SDO name="phsBHar" type="ABBIED600_Rev5_CMV_5" count="12" />
      <SDO name="phsCHar" type="ABBIED600_Rev5_CMV_5" count="12" />
    </DOType>
    <DOType id="ABBIED600_Rev6_HWYE_threephase2_11" cdc="HWYE">
      <DA name="numHar" bType="INT16U" valKind="RO" fc="CF">
        <Val>11</Val>
      </DA>
      <DA name="numCyc" bType="INT16U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="evalTm" bType="INT16U" valKind="RO" fc="CF" />
      <DA name="frequency" bType="FLOAT32" valKind="RO" fc="CF" />
      <DA name="hvRef" bType="Enum" valKind="RO" type="HvReferenceKind" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsAHar" type="ABBIED600_Rev5_CMV_5" count="12" />
      <SDO name="phsBHar" type="ABBIED600_Rev5_CMV_5" count="12" />
      <SDO name="phsCHar" type="ABBIED600_Rev5_CMV_5" count="12" />
    </DOType>
    <DOType id="ABBIED600_Rev5_WYE_threephase_simple_i" cdc="WYE">
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev5_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev5_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev5_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AvgIntv_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABB_AvgIntv" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_WYE_threephase_simple_i_e" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev5_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev5_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev5_CMV_3" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_MV_5" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogueValue_MV_if" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="ABBIED600_Rev4_Unit" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="rangeC" bType="Struct" type="ABBIED600_Rev2_RangeConfig" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_DefHzSel_e_#LIB2" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DefHzSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhSv_e_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_PhSv" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_OpModPh_e_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModPh" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_VVaTyp_e_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_VVaTyp" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_UnbDetMth_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="UnbalanceDetectionKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_TrgModPQ_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_TrgModPQ" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ObsPerSel_e_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ObsPerSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_TestOth_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_TestOth_Oper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_TSG_SP_setCal_e" cdc="TSG">
      <DA name="setCal" bType="Struct" type="ABBIED600_Rev1_setCal" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1_std" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TmrAlmMod_#LIB1" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TmrAlmMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev20_ENC_TstOut" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev20_TstOut_Oper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DAType id="ABBIED600_Rev1_originator">
      <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="AnalogueValue_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_if_CMV">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Vector_angle_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="Vector_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="Vector_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
    </DAType>
    <DAType id="AnalogueValue_MV_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_i">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="PulseConfig">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev2_PulseConfig_1">
      <BDA name="cmdQual" bType="Enum" type="ABBIED600_Rev2_cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnTestBlock_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_#LIB1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_INC_INT32_#LIB1">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_RO">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnOff_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_f_Set">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="AnalogueValue_f_RO">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev2_RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue_f_Set" />
      <BDA name="min" bType="Struct" type="AnalogueValue_f_RO" />
      <BDA name="max" bType="Struct" type="AnalogueValue_f_RO" />
    </DAType>
    <DAType id="Vector_angle_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnBlockOff_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcCancel_#LIB1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev4_Unit">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind__#LIB1" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" />
    </DAType>
    <DAType id="ABBIED600_Rev1_setCal">
      <BDA name="occ" bType="INT16U" />
      <BDA name="occType" bType="Enum" type="OccurrenceKind" />
      <BDA name="occPer" bType="Enum" type="PeriodKind" />
      <BDA name="weekDay" bType="Enum" type="WeekdayKind" />
      <BDA name="month" bType="Enum" type="MonthKind" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" />
    </DAType>
    <DAType id="ABBIED600_Rev6_TestSpvn_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev6_TestSpvnKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev20_TstOut_Oper_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev4_TestPro_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev4_TestProKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev3_Unit_2_#LIB1">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind__#LIB1" />
      <BDA name="multiplier" bType="Enum" type="MultiplierKind" />
    </DAType>
    <DAType id="ABBIED600_Rev1_TestOth_Oper_#LIB1">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_TestOthKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirect">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HealthKind">
      <EnumVal ord="-2">Waiting</EnumVal>
      <EnumVal ord="-1">Test</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModSG">
      <EnumVal ord="0">Operator</EnumVal>
      <EnumVal ord="1">Logic mode 1</EnumVal>
      <EnumVal ord="2">Logic mode 2</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BlkMod">
      <EnumVal ord="0">Use Global</EnumVal>
      <EnumVal ord="1">Freeze timer</EnumVal>
      <EnumVal ord="2">Block all</EnumVal>
      <EnumVal ord="3">Block OPERATE output</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzSet">
      <EnumVal ord="1">50Hz</EnumVal>
      <EnumVal ord="2">60Hz</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhRotSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">ACB</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhOrdSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">BCA</EnumVal>
      <EnumVal ord="3">CAB</EnumVal>
      <EnumVal ord="4">ACB</EnumVal>
      <EnumVal ord="5">CBA</EnumVal>
      <EnumVal ord="6">BAC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DmdAvMod">
      <EnumVal ord="1">Linear</EnumVal>
      <EnumVal ord="2">Logarithmic</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_dmdItrv">
      <EnumVal ord="0">1 minute</EnumVal>
      <EnumVal ord="1">5 minutes</EnumVal>
      <EnumVal ord="2">10 minutes</EnumVal>
      <EnumVal ord="3">15 minutes</EnumVal>
      <EnumVal ord="4">30 minutes</EnumVal>
      <EnumVal ord="5">60 minutes</EnumVal>
      <EnumVal ord="6">180 minutes</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_Languages">
      <EnumVal ord="1">English (us,iec)</EnumVal>
      <EnumVal ord="2">English (us,ansi)</EnumVal>
      <EnumVal ord="3">Chinese (cn,iec)</EnumVal>
      <EnumVal ord="4">German (de,iec)</EnumVal>
      <EnumVal ord="5">Swedish (se,iec)</EnumVal>
      <EnumVal ord="6">Spanish (es,iec)</EnumVal>
      <EnumVal ord="7">Russian (ru,iec)</EnumVal>
      <EnumVal ord="8">Polish (pl,iec)</EnumVal>
      <EnumVal ord="9">Portuguese (br,iec)</EnumVal>
      <EnumVal ord="10">Portuguese (pt,iec)</EnumVal>
      <EnumVal ord="11">Italian (it,iec)</EnumVal>
      <EnumVal ord="12">Finnish (fi,iec)</EnumVal>
      <EnumVal ord="13">French (fr,iec)</EnumVal>
      <EnumVal ord="14">Norwegian (no,iec)</EnumVal>
      <EnumVal ord="15">Czech (cz,iec)</EnumVal>
      <EnumVal ord="16">Arabic (sa,iec)</EnumVal>
      <EnumVal ord="17">Farsi (ir,iec)</EnumVal>
      <EnumVal ord="18">Korean (kr,iec)</EnumVal>
      <EnumVal ord="19">Flam (nl,iec)</EnumVal>
      <EnumVal ord="20">Danish (dk, iec)</EnumVal>
      <EnumVal ord="21">Spanish (mx,ansi)</EnumVal>
      <EnumVal ord="22">Portuguese (br,ansi)</EnumVal>
      <EnumVal ord="23">Turkish (tr,iec)</EnumVal>
      <EnumVal ord="24">Croatian (hr,iec)</EnumVal>
      <EnumVal ord="25">Ukrainian (ua,iec)</EnumVal>
      <EnumVal ord="26">Hungarian (hu,iec)</EnumVal>
      <EnumVal ord="27">Language 1</EnumVal>
      <EnumVal ord="28">Language 2</EnumVal>
      <EnumVal ord="29">Language 3</EnumVal>
      <EnumVal ord="30">Language 4</EnumVal>
      <EnumVal ord="31">Language 5</EnumVal>
      <EnumVal ord="32">Language 6</EnumVal>
      <EnumVal ord="33">Language 7</EnumVal>
      <EnumVal ord="34">Language 8</EnumVal>
      <EnumVal ord="35">Language 9</EnumVal>
      <EnumVal ord="36">Language 10</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatTime">
      <EnumVal ord="1">24H:MM:SS:MS</EnumVal>
      <EnumVal ord="2">12H:MM:SS:MS</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatDate">
      <EnumVal ord="1">DD.MM.YYYY</EnumVal>
      <EnumVal ord="2">DD/MM/YYYY</EnumVal>
      <EnumVal ord="3">DD-MM-YYYY</EnumVal>
      <EnumVal ord="4">MM.DD.YYYY</EnumVal>
      <EnumVal ord="5">MM/DD/YYYY</EnumVal>
      <EnumVal ord="6">YYYY-MM-DD</EnumVal>
      <EnumVal ord="7">YYYY-DD-MM</EnumVal>
      <EnumVal ord="8">YYYY/DD/MM</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_DefaultView">
      <EnumVal ord="1">Measurements</EnumVal>
      <EnumVal ord="2">Main menu</EnumVal>
      <EnumVal ord="3">SLD</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SLDSymbolFormat">
      <EnumVal ord="1">IEC</EnumVal>
      <EnumVal ord="2">ANSI</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_InUseMod">
      <EnumVal ord="1">In use</EnumVal>
      <EnumVal ord="2">Not in use</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SetVsb">
      <EnumVal ord="1">Basic</EnumVal>
      <EnumVal ord="2">Advanced</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhaseFaultDirectionKind">
      <EnumVal ord="-1">both</EnumVal>
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev20_TstOutKind">
      <EnumVal ord="-126">Deactive ST_UN_I</EnumVal>
      <EnumVal ord="-125">Activate ST_UN_I</EnumVal>
      <EnumVal ord="-124">Deactive OPR_UN_I</EnumVal>
      <EnumVal ord="-123">Activate OPR_UN_I</EnumVal>
      <EnumVal ord="-122">Deactive ST_OVLOD</EnumVal>
      <EnumVal ord="-121">Activate ST_OVLOD</EnumVal>
      <EnumVal ord="-120">Deactive OPR_OVLOD</EnumVal>
      <EnumVal ord="-119">Activate OPR_OVLOD</EnumVal>
      <EnumVal ord="-118">Deactive LCG</EnumVal>
      <EnumVal ord="-117">Activate LCG</EnumVal>
      <EnumVal ord="-116">Deactive CRL</EnumVal>
      <EnumVal ord="-115">Activate CRL</EnumVal>
      <EnumVal ord="-114">Deactive CS</EnumVal>
      <EnumVal ord="-113">Activate CS</EnumVal>
      <EnumVal ord="-112">Deactive CR</EnumVal>
      <EnumVal ord="-111">Activate CR</EnumVal>
      <EnumVal ord="-110">Deactive ECHO</EnumVal>
      <EnumVal ord="-109">Activate ECHO</EnumVal>
      <EnumVal ord="-108">Deactive OPR_WEI</EnumVal>
      <EnumVal ord="-107">Activate OPR_WEI</EnumVal>
      <EnumVal ord="-106">Deactive OPR_IRV</EnumVal>
      <EnumVal ord="-105">Activate OPR_IRV</EnumVal>
      <EnumVal ord="-104">Deactive ST_ALARM</EnumVal>
      <EnumVal ord="-103">Activate ST_ALARM</EnumVal>
      <EnumVal ord="-102">Deactive START_GFC</EnumVal>
      <EnumVal ord="-101">Activate START_GFC</EnumVal>
      <EnumVal ord="-100">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="-99">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="-98">Deactive START_Z5</EnumVal>
      <EnumVal ord="-97">Activate START_Z5</EnumVal>
      <EnumVal ord="-96">Deactive START_Z4</EnumVal>
      <EnumVal ord="-95">Activate START_Z4</EnumVal>
      <EnumVal ord="-94">Deactive START_Z3</EnumVal>
      <EnumVal ord="-93">Activate START_Z3</EnumVal>
      <EnumVal ord="-92">Deactive START_Z2</EnumVal>
      <EnumVal ord="-91">Activate START_Z2</EnumVal>
      <EnumVal ord="-90">Deactive START_Z1</EnumVal>
      <EnumVal ord="-89">Activate START_Z1</EnumVal>
      <EnumVal ord="-88">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="-87">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="-86">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="-85">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="-84">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="-83">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="-82">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="-81">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="-80">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="-79">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="-78">Deactive OBS_PR_ACT</EnumVal>
      <EnumVal ord="-77">Activate OBS_PR_ACT</EnumVal>
      <EnumVal ord="-76">Deactive FAIL_CTGRP3</EnumVal>
      <EnumVal ord="-75">Activate FAIL_CTGRP3</EnumVal>
      <EnumVal ord="-74">Deactive FAIL_CTGRP2</EnumVal>
      <EnumVal ord="-73">Activate FAIL_CTGRP2</EnumVal>
      <EnumVal ord="-72">Deactive FAIL_CTGRP1</EnumVal>
      <EnumVal ord="-71">Activate FAIL_CTGRP1</EnumVal>
      <EnumVal ord="-70">Deactive PCT_UNB_AL</EnumVal>
      <EnumVal ord="-69">Activate PCT_UNB_AL</EnumVal>
      <EnumVal ord="-68">Deactive MN_UNB_AL</EnumVal>
      <EnumVal ord="-67">Activate MN_UNB_AL</EnumVal>
      <EnumVal ord="-66">Deactive COOL_ACTIVE</EnumVal>
      <EnumVal ord="-65">Activate COOL_ACTIVE</EnumVal>
      <EnumVal ord="-64">Deactive INTST</EnumVal>
      <EnumVal ord="-63">Activate INTST</EnumVal>
      <EnumVal ord="-62">Deactive DIPST</EnumVal>
      <EnumVal ord="-61">Activate DIPST</EnumVal>
      <EnumVal ord="-60">Deactive SWELLST</EnumVal>
      <EnumVal ord="-59">Activate SWELLST</EnumVal>
      <EnumVal ord="-58">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="-57">Activate INT_BLKD</EnumVal>
      <EnumVal ord="-56">Deactive ST_REST</EnumVal>
      <EnumVal ord="-55">Activate ST_REST</EnumVal>
      <EnumVal ord="-54">Deactive DLDB</EnumVal>
      <EnumVal ord="-53">Activate DLDB</EnumVal>
      <EnumVal ord="-52">Deactive DLLB</EnumVal>
      <EnumVal ord="-51">Activate DLLB</EnumVal>
      <EnumVal ord="-50">Deactive LLLB</EnumVal>
      <EnumVal ord="-49">Activate LLLB</EnumVal>
      <EnumVal ord="-48">Deactive LLDB</EnumVal>
      <EnumVal ord="-47">Activate LLDB</EnumVal>
      <EnumVal ord="-46">Deactive CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-45">Activate CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-44">Deactive CL_FAIL_AL</EnumVal>
      <EnumVal ord="-43">Activate CL_FAIL_AL</EnumVal>
      <EnumVal ord="-42">Deactive SYNC_OK</EnumVal>
      <EnumVal ord="-41">Activate SYNC_OK</EnumVal>
      <EnumVal ord="-40">Deactive SYNC_INPRO</EnumVal>
      <EnumVal ord="-39">Activate SYNC_INPRO</EnumVal>
      <EnumVal ord="-38">Deactive PAR_FAIL</EnumVal>
      <EnumVal ord="-37">Activate PAR_FAIL</EnumVal>
      <EnumVal ord="-36">Deactive LOWER</EnumVal>
      <EnumVal ord="-35">Activate LOWER</EnumVal>
      <EnumVal ord="-34">Deactive RAISE</EnumVal>
      <EnumVal ord="-33">Activate RAISE</EnumVal>
      <EnumVal ord="-32">Deactive ST_FRG</EnumVal>
      <EnumVal ord="-31">Activate ST_FRG</EnumVal>
      <EnumVal ord="-30">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="-29">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="-28">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="-27">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="-26">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="-25">Activate OPR_FRG</EnumVal>
      <EnumVal ord="-24">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="-23">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="-22">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="-21">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="-20">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="-19">Activate BLKDWAV</EnumVal>
      <EnumVal ord="-18">Deactive BLKD5H</EnumVal>
      <EnumVal ord="-17">Activate BLKD5H</EnumVal>
      <EnumVal ord="-16">Deactive BLKD2H</EnumVal>
      <EnumVal ord="-15">Activate BLKD2H</EnumVal>
      <EnumVal ord="-14">Deactive OPR_HS</EnumVal>
      <EnumVal ord="-13">Activate OPR_HS</EnumVal>
      <EnumVal ord="-12">Deactive OPR_LS</EnumVal>
      <EnumVal ord="-11">Activate OPR_LS</EnumVal>
      <EnumVal ord="-10">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="-9">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="-8">Deactive LOCK_START</EnumVal>
      <EnumVal ord="-7">Activate LOCK_START</EnumVal>
      <EnumVal ord="-6">Deactive MOT_START</EnumVal>
      <EnumVal ord="-5">Activate MOT_START</EnumVal>
      <EnumVal ord="-4">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="-3">Activate OPR_STALL</EnumVal>
      <EnumVal ord="-2">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="-1">Activate OPR_IIT</EnumVal>
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">reserved1</EnumVal>
      <EnumVal ord="24">reserved2</EnumVal>
      <EnumVal ord="25">Activate CB_FAULT_AL</EnumVal>
      <EnumVal ord="26">Deactive CB_FAULT_AL</EnumVal>
      <EnumVal ord="27">Activate TRBU</EnumVal>
      <EnumVal ord="28">Deactive TRBU</EnumVal>
      <EnumVal ord="29">Activate TRRET</EnumVal>
      <EnumVal ord="30">Deactive TRRET</EnumVal>
      <EnumVal ord="31">Activate BLK_EF</EnumVal>
      <EnumVal ord="32">Deactive BLK_EF</EnumVal>
      <EnumVal ord="33">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="34">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="35">Activate BLK2H</EnumVal>
      <EnumVal ord="36">Deactive BLK2H</EnumVal>
      <EnumVal ord="37">Activate BLK2H_A</EnumVal>
      <EnumVal ord="38">Deactive BLK2H_A</EnumVal>
      <EnumVal ord="39">Activate BLK2H_B</EnumVal>
      <EnumVal ord="40">Deactive BLK2H_B</EnumVal>
      <EnumVal ord="41">Activate BLK2H_C</EnumVal>
      <EnumVal ord="42">Deactive BLK2H_C</EnumVal>
      <EnumVal ord="43">Activate TRIP</EnumVal>
      <EnumVal ord="44">Deactive TRIP</EnumVal>
      <EnumVal ord="45">Activate CL_LKOUT</EnumVal>
      <EnumVal ord="46">Deactive CL_LKOUT</EnumVal>
      <EnumVal ord="47">Activate OPEN_CB</EnumVal>
      <EnumVal ord="48">Deactive OPEN_CB</EnumVal>
      <EnumVal ord="49">Activate CLOSE_CB</EnumVal>
      <EnumVal ord="50">Deactive CLOSE_CB</EnumVal>
      <EnumVal ord="51">Activate CMD_WAIT</EnumVal>
      <EnumVal ord="52">Deactive CMD_WAIT</EnumVal>
      <EnumVal ord="53">Activate PROT_CRD</EnumVal>
      <EnumVal ord="54">Deactive PROT_CRD</EnumVal>
      <EnumVal ord="55">Activate INPRO</EnumVal>
      <EnumVal ord="56">Deactive INPRO</EnumVal>
      <EnumVal ord="57">Activate LOCKED</EnumVal>
      <EnumVal ord="58">Deactive LOCKED</EnumVal>
      <EnumVal ord="59">Activate UNSUC_RECL</EnumVal>
      <EnumVal ord="60">Deactive UNSUC_RECL</EnumVal>
      <EnumVal ord="61">Activate AR_ON</EnumVal>
      <EnumVal ord="62">Deactive AR_ON</EnumVal>
      <EnumVal ord="63">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="64">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="65">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="66">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="67">Act. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="68">Deact. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="69">Act. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="70">Deact. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="71">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="72">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="73">Activate OPR_ALM</EnumVal>
      <EnumVal ord="74">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="75">Activate OPR_LO</EnumVal>
      <EnumVal ord="76">Deactive OPR_LO</EnumVal>
      <EnumVal ord="77">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="78">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="79">Activate IPOW_LO</EnumVal>
      <EnumVal ord="80">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="81">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="82">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="83">Activate MON_ALM</EnumVal>
      <EnumVal ord="84">Deactive MON_ALM</EnumVal>
      <EnumVal ord="85">Activate PRES_ALM</EnumVal>
      <EnumVal ord="86">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="87">Activate PRES_LO</EnumVal>
      <EnumVal ord="88">Deactive PRES_LO</EnumVal>
      <EnumVal ord="89">Activate OPENPOS</EnumVal>
      <EnumVal ord="90">Deactive OPENPOS</EnumVal>
      <EnumVal ord="91">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="92">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="93">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="94">Deactive CLOSEPOS</EnumVal>
      <EnumVal ord="95">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="96">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="97">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="98">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="99">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="100">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="101">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="102">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="103">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="104">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="105">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="106">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="107">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="108">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="109">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="110">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="111">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="112">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="113">Activate FAIL</EnumVal>
      <EnumVal ord="114">Deactive FAIL</EnumVal>
      <EnumVal ord="115">Activate RESTORE</EnumVal>
      <EnumVal ord="116">Deactive RESTORE</EnumVal>
      <EnumVal ord="117">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="118">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="119">Activate FUSEF_U</EnumVal>
      <EnumVal ord="120">Deactive FUSEF_U</EnumVal>
      <EnumVal ord="121">Activate READY</EnumVal>
      <EnumVal ord="122">Deactive READY</EnumVal>
      <EnumVal ord="123">Activate RELEASE</EnumVal>
      <EnumVal ord="124">Deactive RELEASE</EnumVal>
      <EnumVal ord="125">Activate OPR_Z_EXTN</EnumVal>
      <EnumVal ord="126">Deactive OPR_Z_EXTN</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AlmLedSt">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedMode">
      <EnumVal ord="0">Follow-S</EnumVal>
      <EnumVal ord="1">Follow-F</EnumVal>
      <EnumVal ord="2">Latched-S</EnumVal>
      <EnumVal ord="3">LatchedAck-F-S</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedColor">
      <EnumVal ord="1">Green</EnumVal>
      <EnumVal ord="2">Red</EnumVal>
      <EnumVal ord="3">Yellow</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_UnitMod">
      <EnumVal ord="0">Nominal</EnumVal>
      <EnumVal ord="1">Primary</EnumVal>
      <EnumVal ord="2">Primary-Nominal</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_TmSyn">
      <EnumVal ord="0">Not synchronized by a global area clock signal</EnumVal>
      <EnumVal ord="1">Synchronized by a local area clock signal</EnumVal>
      <EnumVal ord="2">Synchronized by a global area clock signal</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_SyncSrc">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">SNTP</EnumVal>
      <EnumVal ord="2">Modbus</EnumVal>
      <EnumVal ord="3">IEEE 1588</EnumVal>
      <EnumVal ord="5">IRIG-B</EnumVal>
      <EnumVal ord="8">Line differential</EnumVal>
      <EnumVal ord="9">DNP</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TmSrc">
      <EnumVal ord="0">Not defined</EnumVal>
      <EnumVal ord="1">SNTP primary</EnumVal>
      <EnumVal ord="2">SNTP secondary</EnumVal>
      <EnumVal ord="3">SNTP tertiary or further</EnumVal>
      <EnumVal ord="4">IEEE 1588 master</EnumVal>
      <EnumVal ord="5">IEEE 1588 slave</EnumVal>
      <EnumVal ord="6">IEEE 1588 further</EnumVal>
      <EnumVal ord="7">IRIG-B</EnumVal>
      <EnumVal ord="8">DNP 3.0</EnumVal>
      <EnumVal ord="9">Modbus</EnumVal>
      <EnumVal ord="10">SPA</EnumVal>
      <EnumVal ord="11">LON VATS</EnumVal>
      <EnumVal ord="12">LON other</EnumVal>
      <EnumVal ord="13">PPS</EnumVal>
      <EnumVal ord="14">Minute pulse</EnumVal>
      <EnumVal ord="15">local GPS</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
      <EnumVal ord="19">EXT</EnumVal>
      <EnumVal ord="20">LHMI</EnumVal>
      <EnumVal ord="21">Line differential</EnumVal>
      <EnumVal ord="99">Free running, locally generated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPTmSrc">
      <EnumVal ord="1">Atomic clock</EnumVal>
      <EnumVal ord="2">GPS</EnumVal>
      <EnumVal ord="3">Terrestial radio</EnumVal>
      <EnumVal ord="4">PTP</EnumVal>
      <EnumVal ord="5">NTP</EnumVal>
      <EnumVal ord="6">Hand set</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
      <EnumVal ord="8">Internal oscil.</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPClkAcc">
      <EnumVal ord="1">25 ns</EnumVal>
      <EnumVal ord="2">100 ns</EnumVal>
      <EnumVal ord="3">250 ns</EnumVal>
      <EnumVal ord="4">1 us</EnumVal>
      <EnumVal ord="5">2.5 us</EnumVal>
      <EnumVal ord="6">10 us</EnumVal>
      <EnumVal ord="7">25 us</EnumVal>
      <EnumVal ord="8">100 us</EnumVal>
      <EnumVal ord="9">250 us</EnumVal>
      <EnumVal ord="10">1 ms</EnumVal>
      <EnumVal ord="11">2.5 ms</EnumVal>
      <EnumVal ord="12">10 ms</EnumVal>
      <EnumVal ord="13">25 ms</EnumVal>
      <EnumVal ord="14">100 ms</EnumVal>
      <EnumVal ord="15">250 ms</EnumVal>
      <EnumVal ord="16">1 s</EnumVal>
      <EnumVal ord="17">10 s</EnumVal>
      <EnumVal ord="18">more than 10 s</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPAnncMod">
      <EnumVal ord="1">Basic IEEE1588</EnumVal>
      <EnumVal ord="2">Power Profile</EnumVal>
    </EnumType>
    <EnumType id="RangeKind">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
      <EnumVal ord="4">P-to-P + backup</EnumVal>
      <EnumVal ord="5">Wide P-to-P</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_StrPhSel">
      <EnumVal ord="1">1 out of 3</EnumVal>
      <EnumVal ord="2">2 out of 3</EnumVal>
      <EnumVal ord="3">3 out of 3</EnumVal>
      <EnumVal ord="4">Exactly 1 of 3</EnumVal>
      <EnumVal ord="5">Exactly 2 of 3</EnumVal>
      <EnumVal ord="6">Exactly 3 of 3</EnumVal>
    </EnumType>
    <EnumType id="CalcMethodKind">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="CalcModeKind">
      <EnumVal ord="1">TOTAL</EnumVal>
      <EnumVal ord="2">PERIOD</EnumVal>
      <EnumVal ord="3">SLIDING</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="RetripModeKind">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_buTripMode">
      <EnumVal ord="1">2 out of 4</EnumVal>
      <EnumVal ord="2">1 out of 3</EnumVal>
      <EnumVal ord="3">1 out of 4</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StrLtcMod">
      <EnumVal ord="1">Rising edge</EnumVal>
      <EnumVal ord="2">Level sensitive</EnumVal>
    </EnumType>
    <EnumType id="ResetCurveKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrOutMod">
      <EnumVal ord="1">Non-latched</EnumVal>
      <EnumVal ord="2">Latched</EnumVal>
      <EnumVal ord="3">Lockout</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrgSet">
      <EnumVal ord="0">From all faults</EnumVal>
      <EnumVal ord="1">From operate</EnumVal>
      <EnumVal ord="2">From only start</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_VResSigSel">
      <EnumVal ord="1">Measured Uo</EnumVal>
      <EnumVal ord="2">Calculated Uo</EnumVal>
    </EnumType>
    <EnumType id="DirectionModeKind">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AResSigSel">
      <EnumVal ord="1">Measured Io</EnumVal>
      <EnumVal ord="2">Calculated Io</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DefHzSel">
      <EnumVal ord="1">Nominal</EnumVal>
      <EnumVal ord="2">Zero</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DirMod2">
      <EnumVal ord="1">Forward</EnumVal>
      <EnumVal ord="2">Reverse</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrvClcMod">
      <EnumVal ord="1">From Cmd to Pos</EnumVal>
      <EnumVal ord="2">From Pos to Pos</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VSel">
      <EnumVal ord="1">phase-to-earth</EnumVal>
      <EnumVal ord="2">phase-to-phase</EnumVal>
      <EnumVal ord="3">pos sequence</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TypTmRs">
      <EnumVal ord="1">Freeze Op timer</EnumVal>
      <EnumVal ord="2">Decrease Op timer</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ARtgSec">
      <EnumVal ord="1">0.2A</EnumVal>
      <EnumVal ord="2">1A</EnumVal>
      <EnumVal ord="3">5A</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_ConnType">
      <EnumVal ord="1">Wye</EnumVal>
      <EnumVal ord="2">Delta</EnumVal>
      <EnumVal ord="3">U12</EnumVal>
      <EnumVal ord="4">UL1</EnumVal>
    </EnumType>
    <EnumType id="ChannelRedundancyKind">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">prp</EnumVal>
      <EnumVal ord="3">hsr</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_EthPortMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModEF">
      <EnumVal ord="1">Phase angle</EnumVal>
      <EnumVal ord="2">IoSin</EnumVal>
      <EnumVal ord="3">IoCos</EnumVal>
      <EnumVal ord="4">Phase angle 80</EnumVal>
      <EnumVal ord="5">Phase angle 88</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_LocKeyHMI">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Remote</EnumVal>
      <EnumVal ord="3">Station</EnumVal>
      <EnumVal ord="4">L+R</EnumVal>
      <EnumVal ord="5">L+S</EnumVal>
      <EnumVal ord="6">L+S+R</EnumVal>
      <EnumVal ord="7">S+R</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_LocRemMod">
      <EnumVal ord="1">LR key</EnumVal>
      <EnumVal ord="2">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StaLevSet">
      <EnumVal ord="1">L,R</EnumVal>
      <EnumVal ord="2">L,S,R</EnumVal>
      <EnumVal ord="3">L,R,L+R</EnumVal>
      <EnumVal ord="4">L,S,S+R,L+S,L+S+R</EnumVal>
    </EnumType>
    <EnumType id="cmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SwitchFunctionKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwitchingCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="RecordingModeKind">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoRte">
      <EnumVal ord="8">8 samples / cycle</EnumVal>
      <EnumVal ord="16">16 samples / cycle</EnumVal>
      <EnumVal ord="32">32 samples / cycle</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoMod">
      <EnumVal ord="0">Waveform</EnumVal>
      <EnumVal ord="1">Trend / cycle</EnumVal>
    </EnumType>
    <EnumType id="LevelTriggerModeKind">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_cmdQual">
      <EnumVal ord="-1">Off</EnumVal>
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_SetSvMaxDl">
      <EnumVal ord="0">2/2 ms</EnumVal>
      <EnumVal ord="1">3/3 ms</EnumVal>
      <EnumVal ord="2">5/4 ms</EnumVal>
      <EnumVal ord="3">6/5 ms</EnumVal>
      <EnumVal ord="4">7/6 ms</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_ModRemCtl">
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Local+Remote, maintenance</EnumVal>
      <EnumVal ord="3">Local+Remote, all levels</EnumVal>
      <EnumVal ord="4">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BrkConfMod">
      <EnumVal ord="0">After confirmation</EnumVal>
      <EnumVal ord="1">Without confirmation</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_Enable">
      <EnumVal ord="1">Disable</EnumVal>
      <EnumVal ord="2">Enable</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_CommConnTyp">
      <EnumVal ord="0">UDP</EnumVal>
      <EnumVal ord="1">TCP</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DevStrReas">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">SW reset</EnumVal>
      <EnumVal ord="3">IRF</EnumVal>
      <EnumVal ord="4">Recovery</EnumVal>
      <EnumVal ord="5">Aux Power</EnumVal>
      <EnumVal ord="6">Warm boot</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_Health_Error_Action">
      <EnumVal ord="-62">The relay's license is missing or wrong license is in use. Try rewriting the license.</EnumVal>
      <EnumVal ord="-47">Card self-supervision has detected a fault in the card. Replace the card in slot A1.</EnumVal>
      <EnumVal ord="-46">Card self-supervision has detected a fault in the card. Replace the card in slot G.</EnumVal>
      <EnumVal ord="-45">Card self-supervision has detected a fault in the card. Replace the card in slot F.</EnumVal>
      <EnumVal ord="-44">Card self-supervision has detected a fault in the card. Replace the card in slot D.</EnumVal>
      <EnumVal ord="-43">Card self-supervision has detected a fault in the card. Replace the card in slot B.</EnumVal>
      <EnumVal ord="-42">Card self-supervision has detected a fault in the card. Replace the card in slot A2.</EnumVal>
      <EnumVal ord="-41">Card self-supervision has detected a fault in the card. Replace the card in slot E.</EnumVal>
      <EnumVal ord="-40">Card self-supervision has detected a fault in the card. Replace the card in slot C.</EnumVal>
      <EnumVal ord="-37">Hardware combination does not match the license. Check that the card in slot A1 is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-36">Hardware combination does not match the license. Check that the card in slot G is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-35">Hardware combination does not match the license. Check that the card in slot F is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-34">Hardware combination does not match the license. Check that the card in slot D is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-33">Hardware combination does not match the license. Check that the card in slot B is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-32">Hardware combination does not match the license. Check that the card in slot A2 is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-31">Hardware combination does not match the license. Check that the card in slot E is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-30">Hardware combination does not match the license. Check that the card in slot C is not missing and the card type is correct.</EnumVal>
      <EnumVal ord="-27">Card self-supervision detected a power output relay coil failure. Replace the card in slot A1.</EnumVal>
      <EnumVal ord="-26">Card self-supervision detected a power output relay coil failure. Replace the card in slot G.</EnumVal>
      <EnumVal ord="-25">Card self-supervision detected a power output relay coil failure. Replace the card in slot F.</EnumVal>
      <EnumVal ord="-24">Card self-supervision detected a power output relay coil failure. Replace the card in slot D.</EnumVal>
      <EnumVal ord="-23">Card self-supervision detected a power output relay coil failure. Replace the card in slot B.</EnumVal>
      <EnumVal ord="-21">Card self-supervision detected a power output relay coil failure. Replace the card in slot E.</EnumVal>
      <EnumVal ord="-20">Card self-supervision detected a power output relay coil failure. Replace the card in slot C.</EnumVal>
      <EnumVal ord="-17">Card self-supervision detected a signal output relay coil failure. Replace the card in slot A1.</EnumVal>
      <EnumVal ord="-16">Card self-supervision detected a signal output relay coil failure. Replace the card in slot G.</EnumVal>
      <EnumVal ord="-15">Card self-supervision detected a signal output relay coil failure. Replace the card in slot F.</EnumVal>
      <EnumVal ord="-14">Card self-supervision detected a signal output relay coil failure. Replace the card in slot D.</EnumVal>
      <EnumVal ord="-13">Card self-supervision detected a signal output relay coil failure. Replace the card in slot B.</EnumVal>
      <EnumVal ord="-11">Card self-supervision detected a signal output relay coil failure. Replace the card in slot E.</EnumVal>
      <EnumVal ord="-10">Card self-supervision detected a signal output relay coil failure. Replace the card in slot C.</EnumVal>
      <EnumVal ord="1">No action required</EnumVal>
      <EnumVal ord="2">Try rebooting the relay. If the fault persists, try writing configuration again. Relay or some card(s) may need to be replaced.</EnumVal>
      <EnumVal ord="7">CPU card failure (File system). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="8">IRF test activated. No action required.</EnumVal>
      <EnumVal ord="10">Watchdog resets have happened too frequently. Relay may need to be replaced.</EnumVal>
      <EnumVal ord="11">Check power supply unit and cables. Fix or replace if needed</EnumVal>
      <EnumVal ord="80">CPU card failure (RAM). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="81">CPU card failure (ROM). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="82">CPU card failure (EEPROM). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="83">CPU card failure (FPGA). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="84">CPU card failure (RTC). Relay may need to be replaced.</EnumVal>
      <EnumVal ord="116">Card self-supervision has detected a fault in the communication card. Replace the card.</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AuthMod">
      <EnumVal ord="1">Central</EnumVal>
      <EnumVal ord="2">Local</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SrvSt">
      <EnumVal ord="1">Online</EnumVal>
      <EnumVal ord="2">Offline</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_UamConfMod">
      <EnumVal ord="0">LDAP</EnumVal>
      <EnumVal ord="1">AD</EnumVal>
    </EnumType>
    <EnumType id="OccurrenceKind">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="PeriodKind">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="WeekdayKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="MonthKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_EthFilMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">SMV</EnumVal>
      <EnumVal ord="2">GOOSE</EnumVal>
      <EnumVal ord="3">GOOSE and SMV</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_AnInpType">
      <EnumVal ord="1">Voltage trafo</EnumVal>
      <EnumVal ord="2">Current trafo</EnumVal>
      <EnumVal ord="3">Voltage sensor</EnumVal>
      <EnumVal ord="4">Current sensor</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzAdpSel">
      <EnumVal ord="0">Disable</EnumVal>
      <EnumVal ord="1">Enable</EnumVal>
      <EnumVal ord="2">Main frequency source</EnumVal>
      <EnumVal ord="3">Backup frequency source</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_FailureDetectionKind">
      <EnumVal ord="-1">Either current or breaker status</EnumVal>
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev39_ProFcn">
      <EnumVal ord="-127">PHAPTUV1</EnumVal>
      <EnumVal ord="-126">PHCPTOV1</EnumVal>
      <EnumVal ord="-125">PHBPTOV1</EnumVal>
      <EnumVal ord="-124">PHAPTOV1</EnumVal>
      <EnumVal ord="-123">DPH3LPDOC2</EnumVal>
      <EnumVal ord="-122">DPH3LPDOC1</EnumVal>
      <EnumVal ord="-121">DPH3HPDOC2</EnumVal>
      <EnumVal ord="-120">DPH3HPDOC1</EnumVal>
      <EnumVal ord="-119">PH3LPTOC2</EnumVal>
      <EnumVal ord="-118">PH3LPTOC1</EnumVal>
      <EnumVal ord="-117">XDEFLPDEF2</EnumVal>
      <EnumVal ord="-116">XDEFLPDEF1</EnumVal>
      <EnumVal ord="-115">SDPHLPDOC2</EnumVal>
      <EnumVal ord="-114">SDPHLPDOC1</EnumVal>
      <EnumVal ord="-113">XNSPTOC2</EnumVal>
      <EnumVal ord="-112">XNSPTOC1</EnumVal>
      <EnumVal ord="-111">XEFIPTOC2</EnumVal>
      <EnumVal ord="-110">XEFHPTOC4</EnumVal>
      <EnumVal ord="-109">XEFHPTOC3</EnumVal>
      <EnumVal ord="-108">XEFLPTOC3</EnumVal>
      <EnumVal ord="-107">XEFLPTOC2</EnumVal>
      <EnumVal ord="-106">MAPGAPC16</EnumVal>
      <EnumVal ord="-105">MAPGAPC15</EnumVal>
      <EnumVal ord="-104">MAPGAPC14</EnumVal>
      <EnumVal ord="-103">MAPGAPC13</EnumVal>
      <EnumVal ord="-102">MAPGAPC12</EnumVal>
      <EnumVal ord="-101">MAPGAPC11</EnumVal>
      <EnumVal ord="-100">MAPGAPC10</EnumVal>
      <EnumVal ord="-99">MAPGAPC9</EnumVal>
      <EnumVal ord="-98">RESCPSCH1</EnumVal>
      <EnumVal ord="-97">HIAPDIF3</EnumVal>
      <EnumVal ord="-96">SPHIPTOC1</EnumVal>
      <EnumVal ord="-95">HICPDIF3</EnumVal>
      <EnumVal ord="-94">HICPDIF2</EnumVal>
      <EnumVal ord="-93">SPHLPTOC2</EnumVal>
      <EnumVal ord="-92">SPHLPTOC1</EnumVal>
      <EnumVal ord="-91">HIBPDIF3</EnumVal>
      <EnumVal ord="-90">HIBPDIF2</EnumVal>
      <EnumVal ord="-89">SPHHPTOC2</EnumVal>
      <EnumVal ord="-88">SPHHPTOC1</EnumVal>
      <EnumVal ord="-87">SPHPTUV4</EnumVal>
      <EnumVal ord="-86">SPHPTUV3</EnumVal>
      <EnumVal ord="-85">SPHPTUV2</EnumVal>
      <EnumVal ord="-84">SPHPTUV1</EnumVal>
      <EnumVal ord="-83">SPHPTOV4</EnumVal>
      <EnumVal ord="-82">SPHPTOV3</EnumVal>
      <EnumVal ord="-81">SPHPTOV2</EnumVal>
      <EnumVal ord="-80">SPHPTOV1</EnumVal>
      <EnumVal ord="-79">PH3HPTOC2</EnumVal>
      <EnumVal ord="-78">PH3HPTOC1</EnumVal>
      <EnumVal ord="-77">PH3IPTOC1</EnumVal>
      <EnumVal ord="-76">MAPGAPC18</EnumVal>
      <EnumVal ord="-75">MAPGAPC17</EnumVal>
      <EnumVal ord="-74">DOPPDPR3</EnumVal>
      <EnumVal ord="-73">DOPPDPR2</EnumVal>
      <EnumVal ord="-72">DOPPDPR1</EnumVal>
      <EnumVal ord="-71">HIAPDIF2</EnumVal>
      <EnumVal ord="-70">DUPPDPR2</EnumVal>
      <EnumVal ord="-69">DUPPDPR1</EnumVal>
      <EnumVal ord="-68">PHPVOC2</EnumVal>
      <EnumVal ord="-67">DQPTUV2</EnumVal>
      <EnumVal ord="-66">DQPTUV1</EnumVal>
      <EnumVal ord="-65">VVSPPAM1</EnumVal>
      <EnumVal ord="-64">PHPVOC1</EnumVal>
      <EnumVal ord="-63">H3EFPSEF1</EnumVal>
      <EnumVal ord="-62">SRCPTOC1</EnumVal>
      <EnumVal ord="-61">COLPTOC1</EnumVal>
      <EnumVal ord="-60">HCUBPTOC1</EnumVal>
      <EnumVal ord="-59">CUBPTOC1</EnumVal>
      <EnumVal ord="-58">UZPDIS1</EnumVal>
      <EnumVal ord="-57">FDEFLPDEF2</EnumVal>
      <EnumVal ord="-56">FDEFLPDEF1</EnumVal>
      <EnumVal ord="-55">FRPFRQ12</EnumVal>
      <EnumVal ord="-54">FEFLPTOC1</EnumVal>
      <EnumVal ord="-53">FDPHLPDOC2</EnumVal>
      <EnumVal ord="-52">FDPHLPDOC1</EnumVal>
      <EnumVal ord="-51">FRPFRQ11</EnumVal>
      <EnumVal ord="-50">FPHLPTOC1</EnumVal>
      <EnumVal ord="-49">FRPFRQ10</EnumVal>
      <EnumVal ord="-48">FRPFRQ9</EnumVal>
      <EnumVal ord="-47">FRPFRQ8</EnumVal>
      <EnumVal ord="-46">FRPFRQ7</EnumVal>
      <EnumVal ord="-45">MAPGAPC24</EnumVal>
      <EnumVal ord="-44">MAPGAPC23</EnumVal>
      <EnumVal ord="-43">MAPGAPC22</EnumVal>
      <EnumVal ord="-42">MAPGAPC21</EnumVal>
      <EnumVal ord="-41">MAPGAPC20</EnumVal>
      <EnumVal ord="-40">MAPGAPC19</EnumVal>
      <EnumVal ord="-39">UEXPDIS2</EnumVal>
      <EnumVal ord="-38">DSTPDIS1</EnumVal>
      <EnumVal ord="-37">HAEFPTOC1</EnumVal>
      <EnumVal ord="-36">UEXPDIS1</EnumVal>
      <EnumVal ord="-35">WPWDE3</EnumVal>
      <EnumVal ord="-34">WPWDE2</EnumVal>
      <EnumVal ord="-33">WPWDE1</EnumVal>
      <EnumVal ord="-32">LSHDPFRQ8</EnumVal>
      <EnumVal ord="-31">LSHDPFRQ7</EnumVal>
      <EnumVal ord="-30">PHDSTPDIS1</EnumVal>
      <EnumVal ord="-29">TR3PTDF1</EnumVal>
      <EnumVal ord="-28">HICPDIF1</EnumVal>
      <EnumVal ord="-27">HIBPDIF1</EnumVal>
      <EnumVal ord="-26">HIAPDIF1</EnumVal>
      <EnumVal ord="-25">OEPVPH4</EnumVal>
      <EnumVal ord="-24">OEPVPH3</EnumVal>
      <EnumVal ord="-23">OEPVPH2</EnumVal>
      <EnumVal ord="-22">OEPVPH1</EnumVal>
      <EnumVal ord="-21">CUBPTOC3</EnumVal>
      <EnumVal ord="-20">CUBPTOC2</EnumVal>
      <EnumVal ord="-19">PSPTOV2</EnumVal>
      <EnumVal ord="-18">PSPTOV1</EnumVal>
      <EnumVal ord="-17">MPUPF2</EnumVal>
      <EnumVal ord="-16">MPUPF1</EnumVal>
      <EnumVal ord="-15">PREVPTOC1</EnumVal>
      <EnumVal ord="-14">OOSRPSB1</EnumVal>
      <EnumVal ord="-13">PHPTUC3</EnumVal>
      <EnumVal ord="-12">PHPTUC2</EnumVal>
      <EnumVal ord="-11">PHPTUC1</EnumVal>
      <EnumVal ord="-10">LVRTPTUV1</EnumVal>
      <EnumVal ord="-9">PHIZ1</EnumVal>
      <EnumVal ord="-8">LVRTPTUV2</EnumVal>
      <EnumVal ord="-7">INTRPTEF1</EnumVal>
      <EnumVal ord="-6">LVRTPTUV3</EnumVal>
      <EnumVal ord="-5">STTPMSU1</EnumVal>
      <EnumVal ord="-4">MREFPTOC1</EnumVal>
      <EnumVal ord="-3">JAMPTOC1</EnumVal>
      <EnumVal ord="-2">PHCPTUV1</EnumVal>
      <EnumVal ord="-1">PHBPTUV1</EnumVal>
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">PHLPTOC1</EnumVal>
      <EnumVal ord="2">PHLPTOC2</EnumVal>
      <EnumVal ord="3">PHLPTOC3</EnumVal>
      <EnumVal ord="4">PHIPTOC3</EnumVal>
      <EnumVal ord="5">PHLTPTOC1</EnumVal>
      <EnumVal ord="6">PHHPTOC1</EnumVal>
      <EnumVal ord="7">PHHPTOC2</EnumVal>
      <EnumVal ord="8">PHHPTOC3</EnumVal>
      <EnumVal ord="9">PHHPTOC4</EnumVal>
      <EnumVal ord="10">PHHPTOC5</EnumVal>
      <EnumVal ord="11">PHHPTOC6</EnumVal>
      <EnumVal ord="12">PHIPTOC1</EnumVal>
      <EnumVal ord="13">PHIPTOC2</EnumVal>
      <EnumVal ord="14">MFADPSDE1</EnumVal>
      <EnumVal ord="15">MFADPSDE2</EnumVal>
      <EnumVal ord="16">MFADPSDE3</EnumVal>
      <EnumVal ord="17">EFLPTOC1</EnumVal>
      <EnumVal ord="18">EFLPTOC2</EnumVal>
      <EnumVal ord="19">EFLPTOC3</EnumVal>
      <EnumVal ord="20">EFLPTOC4</EnumVal>
      <EnumVal ord="21">DEFHPDEF4</EnumVal>
      <EnumVal ord="22">EFHPTOC1</EnumVal>
      <EnumVal ord="23">EFHPTOC2</EnumVal>
      <EnumVal ord="24">EFHPTOC3</EnumVal>
      <EnumVal ord="25">EFHPTOC4</EnumVal>
      <EnumVal ord="26">EFHPTOC5</EnumVal>
      <EnumVal ord="27">EFHPTOC6</EnumVal>
      <EnumVal ord="28">EFHPTOC7</EnumVal>
      <EnumVal ord="29">EFHPTOC8</EnumVal>
      <EnumVal ord="30">EFIPTOC1</EnumVal>
      <EnumVal ord="31">EFIPTOC2</EnumVal>
      <EnumVal ord="32">EFIPTOC3</EnumVal>
      <EnumVal ord="33">DPHHPDOC4</EnumVal>
      <EnumVal ord="34">DPHLPDOC4</EnumVal>
      <EnumVal ord="35">NSPTOC1</EnumVal>
      <EnumVal ord="36">NSPTOC2</EnumVal>
      <EnumVal ord="37">NSPTOC3</EnumVal>
      <EnumVal ord="38">NSPTOC4</EnumVal>
      <EnumVal ord="39">DNSPDOC1</EnumVal>
      <EnumVal ord="40">DNSPDOC2</EnumVal>
      <EnumVal ord="41">PDNSPTOC1</EnumVal>
      <EnumVal ord="44">T1PTTR1</EnumVal>
      <EnumVal ord="45">T1PTTR2</EnumVal>
      <EnumVal ord="46">T2PTTR1</EnumVal>
      <EnumVal ord="47">DEFLPDEF4</EnumVal>
      <EnumVal ord="48">MPTTR1</EnumVal>
      <EnumVal ord="50">DEFLPDEF1</EnumVal>
      <EnumVal ord="51">DEFLPDEF2</EnumVal>
      <EnumVal ord="52">DEFLPDEF3</EnumVal>
      <EnumVal ord="53">DEFHPDEF1</EnumVal>
      <EnumVal ord="54">DEFHPDEF2</EnumVal>
      <EnumVal ord="55">DEFHPDEF3</EnumVal>
      <EnumVal ord="56">EFPADM1</EnumVal>
      <EnumVal ord="57">EFPADM2</EnumVal>
      <EnumVal ord="58">EFPADM3</EnumVal>
      <EnumVal ord="59">FRPFRQ1</EnumVal>
      <EnumVal ord="60">FRPFRQ2</EnumVal>
      <EnumVal ord="61">FRPFRQ3</EnumVal>
      <EnumVal ord="62">FRPFRQ4</EnumVal>
      <EnumVal ord="63">FRPFRQ5</EnumVal>
      <EnumVal ord="64">FRPFRQ6</EnumVal>
      <EnumVal ord="65">LSHDPFRQ1</EnumVal>
      <EnumVal ord="66">LSHDPFRQ2</EnumVal>
      <EnumVal ord="67">LSHDPFRQ3</EnumVal>
      <EnumVal ord="68">LSHDPFRQ4</EnumVal>
      <EnumVal ord="69">LSHDPFRQ5</EnumVal>
      <EnumVal ord="70">LSHDPFRQ6</EnumVal>
      <EnumVal ord="71">DPHLPDOC1</EnumVal>
      <EnumVal ord="72">DPHLPDOC2</EnumVal>
      <EnumVal ord="73">DPHLPDOC3</EnumVal>
      <EnumVal ord="74">DPHHPDOC1</EnumVal>
      <EnumVal ord="75">DPHHPDOC2</EnumVal>
      <EnumVal ord="76">DPHHPDOC3</EnumVal>
      <EnumVal ord="77">MAPGAPC1</EnumVal>
      <EnumVal ord="78">MAPGAPC2</EnumVal>
      <EnumVal ord="79">MAPGAPC3</EnumVal>
      <EnumVal ord="80">MAPGAPC4</EnumVal>
      <EnumVal ord="81">MAPGAPC5</EnumVal>
      <EnumVal ord="82">MAPGAPC6</EnumVal>
      <EnumVal ord="83">MAPGAPC7</EnumVal>
      <EnumVal ord="84">MAPGAPC8</EnumVal>
      <EnumVal ord="85">MNSPTOC1</EnumVal>
      <EnumVal ord="86">MNSPTOC2</EnumVal>
      <EnumVal ord="88">LOFLPTUC1</EnumVal>
      <EnumVal ord="89">LOFLPTUC2</EnumVal>
      <EnumVal ord="90">TR2PTDF1</EnumVal>
      <EnumVal ord="91">LNPLDF1</EnumVal>
      <EnumVal ord="92">LREFPNDF1</EnumVal>
      <EnumVal ord="93">LREFPNDF2</EnumVal>
      <EnumVal ord="94">MPDIF1</EnumVal>
      <EnumVal ord="95">HCUBPTOC2</EnumVal>
      <EnumVal ord="96">HREFPDIF1</EnumVal>
      <EnumVal ord="97">HREFPDIF2</EnumVal>
      <EnumVal ord="98">MHZPDIF1</EnumVal>
      <EnumVal ord="99">MREFPTOC2</EnumVal>
      <EnumVal ord="100">ROVPTOV1</EnumVal>
      <EnumVal ord="101">ROVPTOV2</EnumVal>
      <EnumVal ord="102">ROVPTOV3</EnumVal>
      <EnumVal ord="103">ROVPTOV4</EnumVal>
      <EnumVal ord="104">PHPTOV1</EnumVal>
      <EnumVal ord="105">PHPTOV2</EnumVal>
      <EnumVal ord="106">PHPTOV3</EnumVal>
      <EnumVal ord="107">PHPTOV4</EnumVal>
      <EnumVal ord="108">PHPTUV1</EnumVal>
      <EnumVal ord="109">PHPTUV2</EnumVal>
      <EnumVal ord="110">PHPTUV3</EnumVal>
      <EnumVal ord="111">PHPTUV4</EnumVal>
      <EnumVal ord="112">NSPTOV1</EnumVal>
      <EnumVal ord="113">NSPTOV2</EnumVal>
      <EnumVal ord="114">NSPTOV3</EnumVal>
      <EnumVal ord="115">NSPTOV4</EnumVal>
      <EnumVal ord="116">PSPTUV1</EnumVal>
      <EnumVal ord="117">PSPTUV2</EnumVal>
      <EnumVal ord="118">ARCSARC1</EnumVal>
      <EnumVal ord="119">ARCSARC2</EnumVal>
      <EnumVal ord="120">ARCSARC3</EnumVal>
      <EnumVal ord="121">PSPTUV3</EnumVal>
      <EnumVal ord="122">PSPTOV3</EnumVal>
      <EnumVal ord="123">PHVPTOV1</EnumVal>
      <EnumVal ord="124">PSPTUV4</EnumVal>
      <EnumVal ord="125">PSPTOV4</EnumVal>
      <EnumVal ord="127">JAMPTOC2</EnumVal>
    </EnumType>
    <EnumType id="ABB_KeyLenBit">
      <EnumVal ord="1">1024</EnumVal>
      <EnumVal ord="2">2048</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModProHz">
      <EnumVal ord="1">Freq&lt;</EnumVal>
      <EnumVal ord="2">Freq&gt;</EnumVal>
      <EnumVal ord="3">df/dt</EnumVal>
      <EnumVal ord="4">Freq&lt; + df/dt</EnumVal>
      <EnumVal ord="5">Freq&gt; + df/dt</EnumVal>
      <EnumVal ord="6">Freq&lt; OR df/dt</EnumVal>
      <EnumVal ord="7">Freq&gt; OR df/dt</EnumVal>
      <EnumVal ord="8">Freq&lt; AND df/dt</EnumVal>
      <EnumVal ord="9">Freq&gt; AND df/dt</EnumVal>
      <EnumVal ord="10">Freq&lt; OR Freq&gt;</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PwrMeasMod">
      <EnumVal ord="1">PhsA, PhsB, PhsC</EnumVal>
      <EnumVal ord="2">Arone</EnumVal>
      <EnumVal ord="3">Pos Seq</EnumVal>
      <EnumVal ord="4">PhsAB</EnumVal>
      <EnumVal ord="5">PhsBC</EnumVal>
      <EnumVal ord="6">PhsCA</EnumVal>
      <EnumVal ord="7">PhsA</EnumVal>
      <EnumVal ord="8">PhsB</EnumVal>
      <EnumVal ord="9">PhsC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TmrAlmMod">
      <EnumVal ord="1">Immediate</EnumVal>
      <EnumVal ord="2">Timed Warn</EnumVal>
      <EnumVal ord="3">Timed Warn Alm</EnumVal>
    </EnumType>
    <EnumType id="ABB_AvgIntv">
      <EnumVal ord="1">3 seconds</EnumVal>
      <EnumVal ord="2">1 minute</EnumVal>
      <EnumVal ord="3">5 minutes</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModPh">
      <EnumVal ord="1">Three Phase</EnumVal>
      <EnumVal ord="2">Single Phase</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_VVaTyp">
      <EnumVal ord="0">No variation</EnumVal>
      <EnumVal ord="1">Swell</EnumVal>
      <EnumVal ord="2">Dip</EnumVal>
      <EnumVal ord="3">Swell + dip</EnumVal>
      <EnumVal ord="4">Interruption</EnumVal>
      <EnumVal ord="5">Swell + Int</EnumVal>
      <EnumVal ord="6">Dip + Int</EnumVal>
      <EnumVal ord="7">Swell+dip+Int</EnumVal>
    </EnumType>
    <EnumType id="UnbalanceDetectionKind">
      <EnumVal ord="1">Negative sequence</EnumVal>
      <EnumVal ord="2">Zero sequence</EnumVal>
      <EnumVal ord="3">Neg-pos sequence</EnumVal>
      <EnumVal ord="4">Zero-pos sequence</EnumVal>
      <EnumVal ord="5">Phase vector comparison</EnumVal>
      <EnumVal ord="6">Others</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_TrgModPQ">
      <EnumVal ord="1">Single</EnumVal>
      <EnumVal ord="2">Periodic</EnumVal>
      <EnumVal ord="3">Continuous</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ObsPerSel">
      <EnumVal ord="1">1 Hour</EnumVal>
      <EnumVal ord="2">12 Hours</EnumVal>
      <EnumVal ord="3">1 Day</EnumVal>
      <EnumVal ord="4">7 Days</EnumVal>
      <EnumVal ord="5">User defined</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind_#LIB1">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModArc">
      <EnumVal ord="1">Light+current</EnumVal>
      <EnumVal ord="2">Light only</EnumVal>
      <EnumVal ord="3">BI controlled</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_PhSv">
      <EnumVal ord="1">Ph A</EnumVal>
      <EnumVal ord="2">Ph B</EnumVal>
      <EnumVal ord="3">Ph A + B</EnumVal>
      <EnumVal ord="4">Ph C</EnumVal>
      <EnumVal ord="5">Ph A + C</EnumVal>
      <EnumVal ord="6">Ph B + C</EnumVal>
      <EnumVal ord="7">Ph A + B + C</EnumVal>
      <EnumVal ord="8">Pos sequence</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TestOthKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate OPERATE</EnumVal>
      <EnumVal ord="4">Deactive OPERATE</EnumVal>
      <EnumVal ord="5">Activate SWELLST</EnumVal>
      <EnumVal ord="6">Deactive SWELLST</EnumVal>
      <EnumVal ord="7">Activate DIPST</EnumVal>
      <EnumVal ord="8">Deactive DIPST</EnumVal>
      <EnumVal ord="9">Activate INTST</EnumVal>
      <EnumVal ord="10">Deactive INTST</EnumVal>
      <EnumVal ord="11">Activate MN_UNB_AL</EnumVal>
      <EnumVal ord="12">Deactive MN_UNB_AL</EnumVal>
      <EnumVal ord="13">Activate PCT_UNB_AL</EnumVal>
      <EnumVal ord="14">Deactive PCT_UNB_AL</EnumVal>
      <EnumVal ord="15">Activate OBS_PR_ACT</EnumVal>
      <EnumVal ord="16">Deactive OBS_PR_ACT</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev18_Health_Warning">
      <EnumVal ord="-57">RTD meas. warn.,slot A1</EnumVal>
      <EnumVal ord="-56">RTD meas. warn.,slot G</EnumVal>
      <EnumVal ord="-55">RTD meas. warn.,slot F</EnumVal>
      <EnumVal ord="-54">RTD meas. warn.,slot D</EnumVal>
      <EnumVal ord="-53">RTD meas. warn.,slot B</EnumVal>
      <EnumVal ord="-52">RTD meas. warn.,slot A2</EnumVal>
      <EnumVal ord="-51">RTD meas. warn.,slot E</EnumVal>
      <EnumVal ord="-50">RTD meas. warn.,slot C</EnumVal>
      <EnumVal ord="-45">640-Prod license warn</EnumVal>
      <EnumVal ord="-44">UPS cmd fail</EnumVal>
      <EnumVal ord="-43">UPS comm. warning</EnumVal>
      <EnumVal ord="-42">UPD voltage low</EnumVal>
      <EnumVal ord="-37">Conf.warning,slot A1</EnumVal>
      <EnumVal ord="-36">Conf.warning,slot G</EnumVal>
      <EnumVal ord="-35">Conf.warning,slot F</EnumVal>
      <EnumVal ord="-34">Conf.warning,slot D</EnumVal>
      <EnumVal ord="-33">Conf.warning,slot B</EnumVal>
      <EnumVal ord="-32">Conf.warning,slot A2</EnumVal>
      <EnumVal ord="-31">Conf.warning,slot E</EnumVal>
      <EnumVal ord="-30">Conf.warning,slot C</EnumVal>
      <EnumVal ord="-27">mA output warn.,slot A1</EnumVal>
      <EnumVal ord="-26">mA output warn.,slot G</EnumVal>
      <EnumVal ord="-25">mA output warn.,slot F</EnumVal>
      <EnumVal ord="-24">mA output warn.,slot D</EnumVal>
      <EnumVal ord="-23">mA output warn.,slot B</EnumVal>
      <EnumVal ord="-22">mA output warn.,slot A2</EnumVal>
      <EnumVal ord="-21">mA output warn.,slot E</EnumVal>
      <EnumVal ord="-20">mA output warn.,slot C</EnumVal>
      <EnumVal ord="-17">Card warning,slot A1</EnumVal>
      <EnumVal ord="-16">Card warning,slot G</EnumVal>
      <EnumVal ord="-15">Card warning,slot F</EnumVal>
      <EnumVal ord="-14">Card warning,slot D</EnumVal>
      <EnumVal ord="-13">Card warning,slot B</EnumVal>
      <EnumVal ord="-12">Card warning,slot A2</EnumVal>
      <EnumVal ord="-11">Card warning,slot E</EnumVal>
      <EnumVal ord="-10">Card warning,slot C</EnumVal>
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System</EnumVal>
      <EnumVal ord="5">Time synch warning</EnumVal>
      <EnumVal ord="6">Over temperature</EnumVal>
      <EnumVal ord="7">File system warning</EnumVal>
      <EnumVal ord="10">Watchdog reset</EnumVal>
      <EnumVal ord="11">Power down det.</EnumVal>
      <EnumVal ord="20">IEC 61850 warning</EnumVal>
      <EnumVal ord="21">Modbus warning</EnumVal>
      <EnumVal ord="22">DNP3 warning</EnumVal>
      <EnumVal ord="23">PNIO warning</EnumVal>
      <EnumVal ord="24">Dataset warning</EnumVal>
      <EnumVal ord="25">Report cont. warning</EnumVal>
      <EnumVal ord="26">GOOSE contr. warning</EnumVal>
      <EnumVal ord="27">SCL config warning</EnumVal>
      <EnumVal ord="28">Logic warning</EnumVal>
      <EnumVal ord="29">SMT logic warning</EnumVal>
      <EnumVal ord="30">GOOSE input warning</EnumVal>
      <EnumVal ord="31">ACT warning</EnumVal>
      <EnumVal ord="32">GOOSE rec. warning</EnumVal>
      <EnumVal ord="33">AFL warning</EnumVal>
      <EnumVal ord="34">SMV warning</EnumVal>
      <EnumVal ord="35">Comm. channel down</EnumVal>
      <EnumVal ord="36">Settings mismatch</EnumVal>
      <EnumVal ord="40">Unack card comp.</EnumVal>
      <EnumVal ord="50">Protection comm.</EnumVal>
      <EnumVal ord="60">Conf.warning,X105</EnumVal>
      <EnumVal ord="61">Conf.warning,X115</EnumVal>
      <EnumVal ord="62">Conf.warning,X000</EnumVal>
      <EnumVal ord="63">Conf.warning,X100</EnumVal>
      <EnumVal ord="64">Conf.warning,X110</EnumVal>
      <EnumVal ord="65">Conf.warning,X120</EnumVal>
      <EnumVal ord="66">Conf.warning,X130</EnumVal>
      <EnumVal ord="67">Conf.warning,X095</EnumVal>
      <EnumVal ord="70">Card warning,X105</EnumVal>
      <EnumVal ord="71">Card warning,X115</EnumVal>
      <EnumVal ord="72">Card warning,X000</EnumVal>
      <EnumVal ord="73">Card warning,X100</EnumVal>
      <EnumVal ord="74">Card warning,X110</EnumVal>
      <EnumVal ord="75">Card warning,X120</EnumVal>
      <EnumVal ord="76">Card warning,X130</EnumVal>
      <EnumVal ord="77">Card warning,X095</EnumVal>
      <EnumVal ord="85">ARC1 cont. light</EnumVal>
      <EnumVal ord="86">ARC2 cont. light</EnumVal>
      <EnumVal ord="87">ARC3 cont. light</EnumVal>
      <EnumVal ord="88">ARC4 cont. light</EnumVal>
      <EnumVal ord="90">RTD card warning,X105</EnumVal>
      <EnumVal ord="91">RTD card warning,X115</EnumVal>
      <EnumVal ord="92">RTD card warning,X000</EnumVal>
      <EnumVal ord="93">RTD card warning,X100</EnumVal>
      <EnumVal ord="94">RTD card warning,X110</EnumVal>
      <EnumVal ord="95">RTD card warning,X120</EnumVal>
      <EnumVal ord="96">RTD card warning,X130</EnumVal>
      <EnumVal ord="97">RTD card warning,X095</EnumVal>
      <EnumVal ord="100">RTD meas. warning,X105</EnumVal>
      <EnumVal ord="101">RTD meas. warning,X115</EnumVal>
      <EnumVal ord="102">RTD meas. warning,X000</EnumVal>
      <EnumVal ord="103">RTD meas. warning,X100</EnumVal>
      <EnumVal ord="104">RTD meas. warning,X110</EnumVal>
      <EnumVal ord="105">RTD meas. warning,X120</EnumVal>
      <EnumVal ord="106">RTD meas. warning,X130</EnumVal>
      <EnumVal ord="107">RTD meas. warning,X095</EnumVal>
      <EnumVal ord="112">UPD voltage low,X115</EnumVal>
      <EnumVal ord="113">UPS comm. warning,X115</EnumVal>
      <EnumVal ord="114">UPS cmd fail,X115</EnumVal>
      <EnumVal ord="115">Breaker oper. fail</EnumVal>
      <EnumVal ord="117">ARC1 fault</EnumVal>
      <EnumVal ord="118">ARC2 fault</EnumVal>
      <EnumVal ord="119">ARC3 fault</EnumVal>
      <EnumVal ord="120">ARC4 fault</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev14_Health_Error">
      <EnumVal ord="-62">Prod license error</EnumVal>
      <EnumVal ord="-61">UPD self check</EnumVal>
      <EnumVal ord="-60">UPD card error</EnumVal>
      <EnumVal ord="-57">RTD card error,slot A1</EnumVal>
      <EnumVal ord="-56">RTD card error,slot G</EnumVal>
      <EnumVal ord="-55">RTD card error,slot F</EnumVal>
      <EnumVal ord="-54">RTD card error,slot D</EnumVal>
      <EnumVal ord="-53">RTD card error,slot B</EnumVal>
      <EnumVal ord="-52">RTD card error,slot A2</EnumVal>
      <EnumVal ord="-51">RTD card error,slot E</EnumVal>
      <EnumVal ord="-50">RTD card error,slot C</EnumVal>
      <EnumVal ord="-47">Card error,slot A1</EnumVal>
      <EnumVal ord="-46">Card error,slot G</EnumVal>
      <EnumVal ord="-45">Card error,slot F</EnumVal>
      <EnumVal ord="-44">Card error,slot D</EnumVal>
      <EnumVal ord="-43">Card error,slot B</EnumVal>
      <EnumVal ord="-42">Card error,slot A2</EnumVal>
      <EnumVal ord="-41">Card error,slot E</EnumVal>
      <EnumVal ord="-40">Card error,slot C</EnumVal>
      <EnumVal ord="-37">Conf.error,slot A1</EnumVal>
      <EnumVal ord="-36">Conf.error,slot G</EnumVal>
      <EnumVal ord="-35">Conf.error,slot F</EnumVal>
      <EnumVal ord="-34">Conf.error,slot D</EnumVal>
      <EnumVal ord="-33">Conf.error,slot B</EnumVal>
      <EnumVal ord="-32">Conf.error,slot A2</EnumVal>
      <EnumVal ord="-31">Conf.error,slot E</EnumVal>
      <EnumVal ord="-30">Conf.error,slot C</EnumVal>
      <EnumVal ord="-27">PO-relay(s),slot A1</EnumVal>
      <EnumVal ord="-26">PO-relay(s),slot G</EnumVal>
      <EnumVal ord="-25">PO-relay(s),slot F</EnumVal>
      <EnumVal ord="-24">PO-relay(s),slot D</EnumVal>
      <EnumVal ord="-23">PO-relay(s),slot B</EnumVal>
      <EnumVal ord="-21">PO-relay(s),slot E</EnumVal>
      <EnumVal ord="-20">PO-relay(s),slot C</EnumVal>
      <EnumVal ord="-17">SO-relay(s),slot A1</EnumVal>
      <EnumVal ord="-16">SO-relay(s),slot G</EnumVal>
      <EnumVal ord="-15">SO-relay(s),slot F</EnumVal>
      <EnumVal ord="-14">SO-relay(s),slot D</EnumVal>
      <EnumVal ord="-13">SO-relay(s),slot B</EnumVal>
      <EnumVal ord="-11">SO-relay(s),slot E</EnumVal>
      <EnumVal ord="-10">SO-relay(s),slot C</EnumVal>
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System error</EnumVal>
      <EnumVal ord="3">Runtime app. error</EnumVal>
      <EnumVal ord="4">Runtime exec error</EnumVal>
      <EnumVal ord="7">File system error</EnumVal>
      <EnumVal ord="8">Test</EnumVal>
      <EnumVal ord="10">SW watchdog error</EnumVal>
      <EnumVal ord="11">Uaux error</EnumVal>
      <EnumVal ord="32">Settings error</EnumVal>
      <EnumVal ord="36">Settings mismatch</EnumVal>
      <EnumVal ord="40">SO-relay(s),X105</EnumVal>
      <EnumVal ord="41">SO-relay(s),X115</EnumVal>
      <EnumVal ord="43">SO-relay(s),X100</EnumVal>
      <EnumVal ord="44">SO-relay(s),X110</EnumVal>
      <EnumVal ord="45">SO-relay(s),X120</EnumVal>
      <EnumVal ord="46">SO-relay(s),X130</EnumVal>
      <EnumVal ord="47">SO-relay(s),X095</EnumVal>
      <EnumVal ord="50">PO-relay(s),X105</EnumVal>
      <EnumVal ord="51">PO-relay(s),X115</EnumVal>
      <EnumVal ord="53">PO-relay(s),X100</EnumVal>
      <EnumVal ord="54">PO-relay(s),X110</EnumVal>
      <EnumVal ord="55">PO-relay(s),X120</EnumVal>
      <EnumVal ord="56">PO-relay(s),X130</EnumVal>
      <EnumVal ord="57">PO-relay(s),X095</EnumVal>
      <EnumVal ord="59">Light sensor error</EnumVal>
      <EnumVal ord="60">Conf.error,X105</EnumVal>
      <EnumVal ord="61">Conf.error,X115</EnumVal>
      <EnumVal ord="62">Conf.error,X000</EnumVal>
      <EnumVal ord="63">Conf.error,X100</EnumVal>
      <EnumVal ord="64">Conf.error,X110</EnumVal>
      <EnumVal ord="65">Conf.error,X120</EnumVal>
      <EnumVal ord="66">Conf.error,X130</EnumVal>
      <EnumVal ord="67">Conf.error,X095</EnumVal>
      <EnumVal ord="70">Card error,X105</EnumVal>
      <EnumVal ord="71">Card error,X115</EnumVal>
      <EnumVal ord="72">Card error,X000</EnumVal>
      <EnumVal ord="73">Card error,X100</EnumVal>
      <EnumVal ord="74">Card error,X110</EnumVal>
      <EnumVal ord="75">Card error,X120</EnumVal>
      <EnumVal ord="76">Card error,X130</EnumVal>
      <EnumVal ord="77">Card error,X095</EnumVal>
      <EnumVal ord="79">LHMI module</EnumVal>
      <EnumVal ord="80">RAM error</EnumVal>
      <EnumVal ord="81">ROM error</EnumVal>
      <EnumVal ord="82">EEPROM error</EnumVal>
      <EnumVal ord="83">FPGA error</EnumVal>
      <EnumVal ord="84">RTC error</EnumVal>
      <EnumVal ord="90">RTD card error,X105</EnumVal>
      <EnumVal ord="91">RTD card error,X115</EnumVal>
      <EnumVal ord="92">RTD card error,X000</EnumVal>
      <EnumVal ord="93">RTD card error,X100</EnumVal>
      <EnumVal ord="94">RTD card error,X110</EnumVal>
      <EnumVal ord="95">RTD card error,X120</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="97">RTD card error,X095</EnumVal>
      <EnumVal ord="110">UPD card error,X115</EnumVal>
      <EnumVal ord="111">UPD self check,X115</EnumVal>
      <EnumVal ord="116">COM card error</EnumVal>
      <EnumVal ord="117">ARC1 fault</EnumVal>
      <EnumVal ord="118">ARC2 fault</EnumVal>
      <EnumVal ord="119">ARC3 fault</EnumVal>
      <EnumVal ord="120">ARC4 fault</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_NamingConvention">
      <EnumVal ord="1">IEC61850</EnumVal>
      <EnumVal ord="2">IEC60617</EnumVal>
      <EnumVal ord="3">ANSI</EnumVal>
      <EnumVal ord="4">ANSI-ANSI</EnumVal>
      <EnumVal ord="5">CHINESE</EnumVal>
    </EnumType>
    <EnumType id="ABB_CommMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
      <EnumVal ord="2">Secure</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind__#LIB1">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev6_Health_Warning_Action">
      <EnumVal ord="-57">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot A1.</EnumVal>
      <EnumVal ord="-56">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot G.</EnumVal>
      <EnumVal ord="-55">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot F.</EnumVal>
      <EnumVal ord="-54">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot D.</EnumVal>
      <EnumVal ord="-53">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot B.</EnumVal>
      <EnumVal ord="-52">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot A2.</EnumVal>
      <EnumVal ord="-51">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot E.</EnumVal>
      <EnumVal ord="-50">Abnormal signal from sensor(s) received. Check sensor and cabling for the faulty channel(s) of card in slot C.</EnumVal>
      <EnumVal ord="-32">Check COM card SW version.</EnumVal>
      <EnumVal ord="-27">External circuit overload or card malfunction in slot A1. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-26">External circuit overload or card malfunction in slot G. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-25">External circuit overload or card malfunction in slot F. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-24">External circuit overload or card malfunction in slot D. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-23">External circuit overload or card malfunction in slot B. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-22">External circuit overload or card malfunction in slot A2. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-21">External circuit overload or card malfunction in slot E. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-20">External circuit overload or card malfunction in slot C. Check the continuity and resistance of the external circuit.</EnumVal>
      <EnumVal ord="-17">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot A1.</EnumVal>
      <EnumVal ord="-16">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot G.</EnumVal>
      <EnumVal ord="-15">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot F.</EnumVal>
      <EnumVal ord="-14">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot D.</EnumVal>
      <EnumVal ord="-13">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot B.</EnumVal>
      <EnumVal ord="-12">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot A2.</EnumVal>
      <EnumVal ord="-11">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot E.</EnumVal>
      <EnumVal ord="-10">Card self-supervision detected a temporary disturbance. If the warning persists, check environment and/or card in slot C.</EnumVal>
      <EnumVal ord="1">No action required</EnumVal>
      <EnumVal ord="2">Try to reboot the relay, if warning persists try writing configuration again.</EnumVal>
      <EnumVal ord="7">Writing of a non-critical file has failed. Try to run factory restore. If the warning reoccurs, consider replacing the relay.</EnumVal>
      <EnumVal ord="10">The relay has rebooted due to self-supervision.</EnumVal>
      <EnumVal ord="11">Loss of or voltage dip in auxiliary power supply detected within last 5 minutes.</EnumVal>
      <EnumVal ord="20">Due to an warning in IEC 61850 configuration, communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="22">Due to an warning in DNP3 configuration, communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="24">Due to an warning in IEC 61850 dataset configuration, communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="25">Due to an warning in IEC 61850 report control block conf., communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="26">Due to an warning in IEC 61850 GOOSE control block conf., communication is not running correctly. Check the configuration.</EnumVal>
      <EnumVal ord="27">warning in relay configuration file. Possible solution is to rewrite the configuration to the relay.</EnumVal>
      <EnumVal ord="28">Application configuration (ACT) has too many connections. Optimize logic circuits.</EnumVal>
      <EnumVal ord="29">Application configuration (ACT) logic connection type mismatch. Check the ACT configuration.</EnumVal>
      <EnumVal ord="30">Check GOOSE input configuration.</EnumVal>
      <EnumVal ord="31">Check Application configuration (ACT).</EnumVal>
      <EnumVal ord="32">Check relay GOOSE diagnostics.</EnumVal>
      <EnumVal ord="33">Mismatch in analog channel configuration within application configuration (ACT).</EnumVal>
      <EnumVal ord="34">Check relay SMV diagnostics.</EnumVal>
      <EnumVal ord="35">Redundant Ethernet communication supervision has noticed loss of link on one of the comm. channels. Check Ethernet connections.</EnumVal>
      <EnumVal ord="36">Setting parameters and/or application configuration (ACT) invalid. Check settings and/or configuration.</EnumVal>
      <EnumVal ord="50">Check protection communication link and port and the remote-end relay compatibility.</EnumVal>
      <EnumVal ord="85">Continuous light detected in ARC input 1. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="86">Continuous light detected in ARC input 2. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="87">Continuous light detected in ARC input 3. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="88">Continuous light detected in ARC input 4. Check ARC sensor and relay input.</EnumVal>
      <EnumVal ord="117">ARC sensor supervision has detected warning. Check ARC sensor and input 1.</EnumVal>
      <EnumVal ord="118">ARC sensor supervision has detected warning. Check ARC sensor and input 2.</EnumVal>
      <EnumVal ord="119">ARC sensor supervision has detected warning. Check ARC sensor and input 3.</EnumVal>
      <EnumVal ord="120">ARC sensor supervision has detected warning. Check ARC sensor and input 4.</EnumVal>
    </EnumType>
    <EnumType id="RplSt">
      <EnumVal ord="0">Bad</EnumVal>
      <EnumVal ord="1">Good</EnumVal>
      <EnumVal ord="2">Pending</EnumVal>
      <EnumVal ord="3">NA</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev6_TestSpvnKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate OPERATE</EnumVal>
      <EnumVal ord="4">Deactive OPERATE</EnumVal>
      <EnumVal ord="5">Activate ALARM</EnumVal>
      <EnumVal ord="6">Deactive ALARM</EnumVal>
      <EnumVal ord="7">Activate WARNING</EnumVal>
      <EnumVal ord="8">Deactive WARNING</EnumVal>
      <EnumVal ord="9">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="10">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="11">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="12">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="13">Act. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="14">Deact. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="15">Act. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="16">Deact. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="17">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="18">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="19">Activate OPR_ALM</EnumVal>
      <EnumVal ord="20">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="21">Activate OPR_LO</EnumVal>
      <EnumVal ord="22">Deactive OPR_LO</EnumVal>
      <EnumVal ord="23">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="24">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="25">Activate IPOW_LO</EnumVal>
      <EnumVal ord="26">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="27">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="28">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="29">Activate MON_ALM</EnumVal>
      <EnumVal ord="30">Deactive MON_ALM</EnumVal>
      <EnumVal ord="31">Activate PRES_ALM</EnumVal>
      <EnumVal ord="32">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="33">Activate PRES_LO</EnumVal>
      <EnumVal ord="34">Deactive PRES_LO</EnumVal>
      <EnumVal ord="35">Activate OPENPOS</EnumVal>
      <EnumVal ord="36">Deactive OPENPOS</EnumVal>
      <EnumVal ord="37">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="38">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="39">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="40">Deactive CLOSEPOS</EnumVal>
      <EnumVal ord="41">Activate FAIL</EnumVal>
      <EnumVal ord="42">Deactive FAIL</EnumVal>
      <EnumVal ord="43">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="44">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="45">Activate FUSEF_U</EnumVal>
      <EnumVal ord="46">Deactive FUSEF_U</EnumVal>
      <EnumVal ord="47">Activate FAIL_CTGRP1</EnumVal>
      <EnumVal ord="48">Deactive FAIL_CTGRP1</EnumVal>
      <EnumVal ord="49">Activate FAIL_CTGRP2</EnumVal>
      <EnumVal ord="50">Deactive FAIL_CTGRP2</EnumVal>
      <EnumVal ord="51">Activate FAIL_CTGRP3</EnumVal>
      <EnumVal ord="52">Deactive FAIL_CTGRP3</EnumVal>
      <EnumVal ord="53">Activate U_LIVE</EnumVal>
      <EnumVal ord="54">Deactive U_LIVE</EnumVal>
      <EnumVal ord="55">Activate U_DEAD</EnumVal>
      <EnumVal ord="56">Deactive U_DEAD</EnumVal>
      <EnumVal ord="57">Activate U_A_AB_LIVE</EnumVal>
      <EnumVal ord="58">Deactive U_A_AB_LIVE</EnumVal>
      <EnumVal ord="59">Activate U_B_BC_LIVE</EnumVal>
      <EnumVal ord="60">Deactive U_B_BC_LIVE</EnumVal>
      <EnumVal ord="61">Activate U_C_CA_LIVE</EnumVal>
      <EnumVal ord="62">Deactive U_C_CA_LIVE</EnumVal>
      <EnumVal ord="63">Activate U_A_AB_DEAD</EnumVal>
      <EnumVal ord="64">Deactive U_A_AB_DEAD</EnumVal>
      <EnumVal ord="65">Activate U_B_BC_DEAD</EnumVal>
      <EnumVal ord="66">Deactive U_B_BC_DEAD</EnumVal>
      <EnumVal ord="67">Activate U_C_CA_DEAD</EnumVal>
      <EnumVal ord="68">Deactive U_C_CA_DEAD</EnumVal>
      <EnumVal ord="69">Activate WARNING_AUX</EnumVal>
      <EnumVal ord="70">Deactive WARNING_AUX</EnumVal>
      <EnumVal ord="71">Activate WARNING_I</EnumVal>
      <EnumVal ord="72">Deactive WARNING_I</EnumVal>
      <EnumVal ord="73">Activate ALM_AGE_RATE</EnumVal>
      <EnumVal ord="74">Deactive ALM_AGE_RATE</EnumVal>
      <EnumVal ord="75">Activate U_LOW</EnumVal>
      <EnumVal ord="76">Deactive U_LOW</EnumVal>
      <EnumVal ord="77">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="78">Deactive ARC_FLT_DET</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_TestProKind">
      <EnumVal ord="-6">Deactive XC_FLT</EnumVal>
      <EnumVal ord="-5">Activate XC_FLT</EnumVal>
      <EnumVal ord="-4">Deactive OPERATE_GFC</EnumVal>
      <EnumVal ord="-3">Activate OPERATE_GFC</EnumVal>
      <EnumVal ord="-2">Deactive OPR_FRQ</EnumVal>
      <EnumVal ord="-1">Activate OPR_FRQ</EnumVal>
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">Activate BLK_EF</EnumVal>
      <EnumVal ord="24">Deactive BLK_EF</EnumVal>
      <EnumVal ord="25">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="26">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="27">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="28">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="29">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="30">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="31">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="32">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="33">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="34">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="35">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="36">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="37">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="38">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="39">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="40">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="41">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="42">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="43">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="44">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="45">Activate RESTORE</EnumVal>
      <EnumVal ord="46">Deactive RESTORE</EnumVal>
      <EnumVal ord="47">Activate RELEASE</EnumVal>
      <EnumVal ord="48">Deactive RELEASE</EnumVal>
      <EnumVal ord="49">Activate OPR_IIT</EnumVal>
      <EnumVal ord="50">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="51">Activate OPR_STALL</EnumVal>
      <EnumVal ord="52">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="53">Activate MOT_START</EnumVal>
      <EnumVal ord="54">Deactive MOT_START</EnumVal>
      <EnumVal ord="55">Activate LOCK_START</EnumVal>
      <EnumVal ord="56">Deactive LOCK_START</EnumVal>
      <EnumVal ord="57">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="58">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="59">Activate OPR_LS</EnumVal>
      <EnumVal ord="60">Deactive OPR_LS</EnumVal>
      <EnumVal ord="61">Activate OPR_HS</EnumVal>
      <EnumVal ord="62">Deactive OPR_HS</EnumVal>
      <EnumVal ord="63">Activate BLKD2H</EnumVal>
      <EnumVal ord="64">Deactive BLKD2H</EnumVal>
      <EnumVal ord="65">Activate BLKD5H</EnumVal>
      <EnumVal ord="66">Deactive BLKD5H</EnumVal>
      <EnumVal ord="67">Activate BLKDWAV</EnumVal>
      <EnumVal ord="68">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="69">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="70">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="71">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="72">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="73">Activate OPR_FRG</EnumVal>
      <EnumVal ord="74">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="75">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="76">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="77">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="78">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="79">Activate ST_FRG</EnumVal>
      <EnumVal ord="80">Deactive ST_FRG</EnumVal>
      <EnumVal ord="81">Activate ST_REST</EnumVal>
      <EnumVal ord="82">Deactive ST_REST</EnumVal>
      <EnumVal ord="83">Activate INT_BLKD</EnumVal>
      <EnumVal ord="84">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="85">Activate COOL_ACTIVE</EnumVal>
      <EnumVal ord="86">Deactive COOL_ACTIVE</EnumVal>
      <EnumVal ord="87">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="88">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="89">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="90">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="91">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="92">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="93">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="94">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="95">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="96">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="97">Activate START_Z1</EnumVal>
      <EnumVal ord="98">Deactive START_Z1</EnumVal>
      <EnumVal ord="99">Activate START_Z2</EnumVal>
      <EnumVal ord="100">Deactive START_Z2</EnumVal>
      <EnumVal ord="101">Activate START_Z3</EnumVal>
      <EnumVal ord="102">Deactive START_Z3</EnumVal>
      <EnumVal ord="103">Activate START_Z4</EnumVal>
      <EnumVal ord="104">Deactive START_Z4</EnumVal>
      <EnumVal ord="105">Activate START_Z5</EnumVal>
      <EnumVal ord="106">Deactive START_Z5</EnumVal>
      <EnumVal ord="107">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="108">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="109">Activate START_GFC</EnumVal>
      <EnumVal ord="110">Deactive START_GFC</EnumVal>
      <EnumVal ord="111">Activate ST_ALARM</EnumVal>
      <EnumVal ord="112">Deactive ST_ALARM</EnumVal>
      <EnumVal ord="113">Activate OPR_OVLOD</EnumVal>
      <EnumVal ord="114">Deactive OPR_OVLOD</EnumVal>
      <EnumVal ord="115">Activate ST_OVLOD</EnumVal>
      <EnumVal ord="116">Deactive ST_OVLOD</EnumVal>
      <EnumVal ord="117">Activate OPR_UN_I</EnumVal>
      <EnumVal ord="118">Deactive OPR_UN_I</EnumVal>
      <EnumVal ord="119">Activate ST_UN_I</EnumVal>
      <EnumVal ord="120">Deactive ST_UN_I</EnumVal>
      <EnumVal ord="121">Activate INTR_EF</EnumVal>
      <EnumVal ord="122">Deactive INTR_EF</EnumVal>
      <EnumVal ord="123">Activate PEAK_IND</EnumVal>
      <EnumVal ord="124">Deactive PEAK_IND</EnumVal>
      <EnumVal ord="125">Activate ST_FRQ</EnumVal>
      <EnumVal ord="126">Deactive ST_FRQ</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_ProFcn2">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">External</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_CurveCharKind">
      <EnumVal ord="-39">Recloser Z</EnumVal>
      <EnumVal ord="-38">Recloser Y</EnumVal>
      <EnumVal ord="-37">Recloser W</EnumVal>
      <EnumVal ord="-36">Recloser V</EnumVal>
      <EnumVal ord="-35">Recloser T</EnumVal>
      <EnumVal ord="-34">Recloser R</EnumVal>
      <EnumVal ord="-33">Recloser P</EnumVal>
      <EnumVal ord="-32">Recloser N</EnumVal>
      <EnumVal ord="-31">Recloser M</EnumVal>
      <EnumVal ord="-30">Recloser L</EnumVal>
      <EnumVal ord="-29">Recloser Kp</EnumVal>
      <EnumVal ord="-28">Recloser Kg</EnumVal>
      <EnumVal ord="-27">Recloser J</EnumVal>
      <EnumVal ord="-26">Recloser H</EnumVal>
      <EnumVal ord="-25">Recloser G</EnumVal>
      <EnumVal ord="-24">Recloser F</EnumVal>
      <EnumVal ord="-23">Recloser E</EnumVal>
      <EnumVal ord="-22">Recloser D</EnumVal>
      <EnumVal ord="-21">Recloser C</EnumVal>
      <EnumVal ord="-20">Recloser B</EnumVal>
      <EnumVal ord="-19">Recloser A</EnumVal>
      <EnumVal ord="-18">Recloser 18</EnumVal>
      <EnumVal ord="-17">Recloser 17</EnumVal>
      <EnumVal ord="-16">Recloser 16</EnumVal>
      <EnumVal ord="-15">Recloser 15</EnumVal>
      <EnumVal ord="-14">Recloser 14</EnumVal>
      <EnumVal ord="-13">Recloser 13</EnumVal>
      <EnumVal ord="-12">Recloser 11</EnumVal>
      <EnumVal ord="-11">Recloser 9</EnumVal>
      <EnumVal ord="-10">Recloser 8*</EnumVal>
      <EnumVal ord="-9">Recloser 8+</EnumVal>
      <EnumVal ord="-8">Recloser 8</EnumVal>
      <EnumVal ord="-7">Recloser 7</EnumVal>
      <EnumVal ord="-6">Recloser 6</EnumVal>
      <EnumVal ord="-5">Recloser 5</EnumVal>
      <EnumVal ord="-4">Recloser 4</EnumVal>
      <EnumVal ord="-3">Recloser 3</EnumVal>
      <EnumVal ord="-2">Recloser 2</EnumVal>
      <EnumVal ord="-1">Recloser 1</EnumVal>
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="16">Reserved</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
      <EnumVal ord="20">Polynom 4</EnumVal>
      <EnumVal ord="21">Polynom 5</EnumVal>
      <EnumVal ord="22">Polynom 6</EnumVal>
      <EnumVal ord="23">Polynom 7</EnumVal>
      <EnumVal ord="24">Polynom 8</EnumVal>
      <EnumVal ord="25">Polynom 9</EnumVal>
      <EnumVal ord="26">Polynom 10</EnumVal>
      <EnumVal ord="27">Polynom 11</EnumVal>
      <EnumVal ord="28">Polynom 12</EnumVal>
      <EnumVal ord="29">Polynom 13</EnumVal>
      <EnumVal ord="30">Polynom 14</EnumVal>
      <EnumVal ord="31">Polynom 15</EnumVal>
      <EnumVal ord="32">Polynom 16</EnumVal>
      <EnumVal ord="33">Multiline 1</EnumVal>
      <EnumVal ord="34">Multiline 2</EnumVal>
      <EnumVal ord="35">Multiline 3</EnumVal>
      <EnumVal ord="36">Multiline 4</EnumVal>
      <EnumVal ord="37">Multiline 5</EnumVal>
      <EnumVal ord="38">Multiline 6</EnumVal>
      <EnumVal ord="39">Multiline 7</EnumVal>
      <EnumVal ord="40">Multiline 8</EnumVal>
      <EnumVal ord="41">Multiline 9</EnumVal>
      <EnumVal ord="42">Multiline 10</EnumVal>
      <EnumVal ord="43">Multiline 11</EnumVal>
      <EnumVal ord="44">Multiline 12</EnumVal>
      <EnumVal ord="45">Multiline 13</EnumVal>
      <EnumVal ord="46">Multiline 14</EnumVal>
      <EnumVal ord="47">Multiline 15</EnumVal>
      <EnumVal ord="48">Multiline 16</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PolarizingQuantityKind_#LIB1">
      <EnumVal ord="-1">Zro vol.OR cur.</EnumVal>
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Zero Sequence Current</EnumVal>
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
      <EnumVal ord="5">Phase to Phase Voltages</EnumVal>
      <EnumVal ord="6">Phase to Ground Voltages</EnumVal>
      <EnumVal ord="7">Positive sequence voltage</EnumVal>
    </EnumType>
    <EnumType id="HvReferenceKind">
      <EnumVal ord="0">fundamental</EnumVal>
      <EnumVal ord="1">rms</EnumVal>
      <EnumVal ord="2">absolute</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>