              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
            </DataSet>
            <DataSet name="StatIO_A">
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt11" fc="ST" />
            </DataSet>
            <DataSet name="StatUrg">
              <FCDA ldInst="LD0" prefix="GSE" lnClass="LPRT" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocKey" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocSta" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="MltLev" fc="SP" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="CmdBlk" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocKeyHMI" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="SwModKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="SynByp" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="BlkCtlItl" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CSWI" lnInst="1" doName="SwModKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="CSWI" lnInst="1" doName="BlkCtlItl" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DC" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ES" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ES" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ES" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ES" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ES" lnClass="CSWI" lnInst="1" doName="SwModKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ES" lnClass="CSWI" lnInst="1" doName="BlkCtlItl" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ES" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="ES" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="APsHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="APsHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="APsLoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="APsLoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="ANgHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="ANgHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="AZroHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="AZroHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VPsHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VPsHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VPsLoWrn" fc="ST" />
            </DataSet>
            <DataSet name="StatNrml">
              <FCDA ldInst="LD0" prefix="E" lnClass="IHMI" lnInst="1" doName="ActHMI" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="QVUB" lnInst="2" doName="VaStr" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="QVUB" lnInst="2" doName="HiPctVUnb" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="ClsLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="ClsLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Str" fc="ST" />
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="F" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="2" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="2" doName="SeqA" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="2" doName="TotW" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="2" doName="TotVAr" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="2" doName="TotVA" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="2" doName="TotPF" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="PPV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="2" doName="SeqV" fc="MX" />
              <FCDA ldInst="LD0" prefix="F" lnClass="MMXU" lnInst="2" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Tmp" fc="MX" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="TmpRl" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="2" doName="A" fc="MX" />
            </DataSet>
            <DataSet name="StatUrg_A">
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VPsLoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VNgHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VNgHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VZroHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VZroHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="2" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="2" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="2" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="2" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="2" doName="APsHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="2" doName="APsHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="2" doName="APsLoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="2" doName="APsLoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="2" doName="ANgHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="2" doName="ANgHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="2" doName="AZroHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="2" doName="AZroHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="2" doName="VPsHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="2" doName="VPsHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="2" doName="VPsLoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="2" doName="VPsLoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="2" doName="VNgHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="2" doName="VNgHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="2" doName="VZroHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="2" doName="VZroHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="2" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="2" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="VaEnd" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="SwlOp" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="DipOp" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="IntrOp" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="VaStrGen" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="11" doName="SpvnAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="21" doName="SpvnAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="31" doName="SpvnAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="41" doName="SpvnAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="2" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="2" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="2" doName="HiWrn" fc="ST" />
            </DataSet>
            <DataSet name="StatIed_A">
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpTmOpnAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpTmClsAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntRs" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="LonTmAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="RmnNumAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SOPM" lnInst="1" doName="MotAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="11" doName="FADet" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="21" doName="FADet" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="31" doName="FADet" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="SARC" lnInst="41" doName="FADet" fc="ST" />
            </DataSet>
            <DataSet name="StatNrml_A">
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="PTRC" lnInst="11" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="PTRC" lnInst="21" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="PTRC" lnInst="31" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ARC" lnClass="PTRC" lnInst="41" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="StatDR">
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="RcdDltInd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="MemFullSt" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="OvWrRcdInd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="PerTrgInd" fc="ST" />
              <FCDA ldInst="DR" lnClass="RDRE" lnInst="1" doName="ManTrgInd" fc="ST" />
            </DataSet>
            <DataSet name="MeasReg">
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="FltPtRis" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="PhReact" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="FltDiskm" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="OpCnt" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ProFcn1" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ProFcn2" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="StrDur" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="StrOpTm" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ActSetGr" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="ShotPntr" fc="ST" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50DifAA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50DifAB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50DifAC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50RstAA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50RstAB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50RstAC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifAPhsA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifAPhsB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifAPhsC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="RstAPhsA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="RstAPhsB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="RstAPhsC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="DifARes" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="RstARes" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50APhC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="Max50ARes" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsA" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsB" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="APhsC" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="MaxTmpRl" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="AMaxNgPs" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="HzRteChg" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="CondNeut" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="SusNeut" fc="MX" />
              <FCDA ldInst="LD0" prefix="FLT" lnClass="RFRC" lnInst="1" doName="CBClrTm" fc="MX" />
            </DataSet>
            <ReportControl name="rcbStatUrg" rptID="ZS1DIG640A1LD0/LLN0.rcbStatUrg" datSet="StatUrg" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIed" rptID="ZS1DIG640A1LD0/LLN0.rcbStatIed" datSet="StatIed" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIO" rptID="ZS1DIG640A1LD0/LLN0.rcbStatIO" datSet="StatIO" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIO_A" rptID="ZS1DIG640A1LD0/LLN0.rcbStatIO_A" datSet="StatIO_A" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatNrml" rptID="ZS1DIG640A1LD0/LLN0.rcbStatNrml" datSet="StatNrml" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasFlt" rptID="ZS1DIG640A1LD0/LLN0.rcbMeasFlt" datSet="MeasFlt" confRev="200" intgPd="3000" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatUrg_A" rptID="ZS1DIG640A1LD0/LLN0.rcbStatUrg_A" datSet="StatUrg_A" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIed_A" rptID="ZS1DIG640A1LD0/LLN0.rcbStatIed_A" datSet="StatIed_A" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatNrml_A" rptID="ZS1DIG640A1LD0/LLN0.rcbStatNrml_A" datSet="StatNrml_A" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatDR" rptID="ZS1DIG640A1LD0/LLN0.rcbStatDR" datSet="StatDR" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasReg" rptID="ZS1DIG640A1LD0/LLN0.rcbMeasReg" datSet="MeasReg" confRev="200" intgPd="3000" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <DOI name="Mod" desc="Test mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,LLN0-Mod-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,LLN0-Mod-ctlVal,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA00,DA00,1,128,1,2,129,1,3,130,1,4,131,1,5,132,1,6,133,1,10,9001,120,11,9201,8,12,9211,8,13,9251,112,14,9401,300,15,-5,1;MBS01,DA00,DA00,1,128,1,2,129,1,3,130,1,4,131,1,5,132,1,6,133,1,10,9001,120,11,9201,8,12,9211,8,13,9251,112,14,9401,300,15,-5,1;I3C,DA00,DA00,DEV,DEV,10,236,10,237,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,3B,-5,TestMode,0,0,0,2,3,4;MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,LLN0-Beh,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,3B,-5,TestMode,0,0,0,2,3,4;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,LLN0-Beh,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,0,21,1,0,21,-1,0,1,0,TestMode,1,2,3,4,-1,-1" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>PCL4</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>31095495</Val>
              </DAI>
            </DOI>
            <DOI name="IndLEDRs" desc="Indications and LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,0,19,20,0,19,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Indications and LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="ProgLEDRs" desc="Programmable LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,21,20,10,21,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Programmable LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="MeasStatRs" desc="Reset minimum and maximum demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Reset minimum and maximum demands</Val>
              </DAI>
            </DOI>
            <DOI name="PQRs" desc="Reset all power quality data">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Reset all power quality data</Val>
              </DAI>
            </DOI>
            <DOI name="OpModSetGr" desc="Operation mode for setting group change" />
            <DOI name="ActSetGr" desc="Active setting group">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG1-Control,1,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG2-Control,2,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG3-Control,3,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG4-Control,4,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG5-Control,5,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG6-Control,6,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG1-Control,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG2-Control,2,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG3-Control,3,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG4-Control,4,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG5-Control,5,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG6-Control,6,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,0,23,23,0,23,-1,0,23,0,SG1,1,1,1,1,-1;I3C,DA02,DA02,1,0,24,23,0,24,-1,0,23,0,SG2,1,1,2,2,-1;I3C,DA02,DA02,1,0,25,23,0,25,-1,0,23,0,SG3,1,1,3,3,-1;I3C,DA02,DA02,1,0,26,23,0,26,-1,0,23,0,SG4,1,1,4,4,-1;I3C,DA02,DA02,1,0,27,23,0,27,-1,0,23,0,SG5,1,1,5,5,-1;I3C,DA02,DA02,1,0,28,23,0,28,-1,0,23,0,SG6,1,1,6,6,-1;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,Setting Group,1,0;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG1-Position,0,1,1;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG2-Position,0,1,2;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG3-Position,0,1,3;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG4-Position,0,1,4;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG5-Position,0,1,5;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG6-Position,0,1,6;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,Setting Group,1,0;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG1-Position,0,1,1;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG2-Position,0,1,2;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG3-Position,0,1,3;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG4-Position,0,1,4;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG5-Position,0,1,5;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG6-Position,0,1,6;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>6</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="Act1SetGr" desc="Active setting group 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="Act2SetGr" desc="Active setting group 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="Act3SetGr" desc="Active setting group 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="Act4SetGr" desc="Active setting group 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="Act5SetGr" desc="Active setting group 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="Act6SetGr" desc="Active setting group 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="LgcSelGr" desc="Logic selection for setting group">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Logic selection for setting group</Val>
              </DAI>
            </DOI>
            <DOI name="SetSvMaxDl" desc="SMV Max Delay" />
            <DOI name="ParChgCnt" desc="Number of setting changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CnfChg" desc="Configuration Change">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Configuration Change</Val>
              </DAI>
            </DOI>
            <DOI name="AllLORs" desc="Reset all trip lockout and latch">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Reset all trip lockout and latch</Val>
              </DAI>
            </DOI>
            <SettingControl desc="Setting groups are centrally managed" numOfSGs="6" />
          </LN0>
          <LN desc="Physical device" lnClass="LPHD" inst="1" lnType="LPHD_REX61X_ED1_H2_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">4f6e89b5-695c-5549-8ed5-46ac36e9a946</Private>
            <DOI name="PhyNam" desc="General info">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="model">
                <Val>REX640</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="General state">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Physical device Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="NumPwrUp" desc="Number of Power ups">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="WrmStr" desc="Number of Warm starts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="WacTrg" desc="Number of watchdog device resets detected">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PwrUp" desc="Power up detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Physical device Power up detected</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Customer information" lnClass="LINF" inst="1" lnType="LINF_REX61X_ED1_H2_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">4f6e89b5-695c-5549-8ed5-46ac36e9a946</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>PCL4</Val>
              </DAI>
              <DAI name="d">
                <Val>Customer information Name plate</Val>
              </DAI>
              <DAI name="eConfName">
                <Val>XX401</Val>
              </DAI>
              <DAI name="eBayName">
                <Val>REX640</Val>
              </DAI>
              <DAI name="eCustomer">
                <Val>0</Val>
              </DAI>
              <DAI name="eStreet">
                <Val>0</Val>
              </DAI>
              <DAI name="eHouseNum">
                <Val>0</Val>
              </DAI>
              <DAI name="eZip">
                <Val>0</Val>
              </DAI>
              <DAI name="eCity">
                <Val>0</Val>
              </DAI>
              <DAI name="eState">
                <Val>0</Val>
              </DAI>
              <DAI name="eCountry">
                <Val>0</Val>
              </DAI>
              <DAI name="eDevLev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Device" lnClass="LDEV" inst="1" lnType="LDEV_REX61X_ED1_H2_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">4f6e89b5-695c-5549-8ed5-46ac36e9a946</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>PCL4</Val>
              </DAI>
              <DAI name="d">
                <Val>Device Name plate</Val>
              </DAI>
              <DAI name="eSwNum">
                <Val>2RCA057448A</Val>
              </DAI>
              <DAI name="eIp1CAM">
                <Val>10.10.2.2</Val>
              </DAI>
              <DAI name="eIp2CAM">
                <Val>10.10.2.3</Val>
              </DAI>
              <DAI name="erplGrCAM">
                <Val>objectclass=*</Val>
              </DAI>
              <DAI name="eBaseNamCAM">
                <Val>ou=CamUsers,dc=vmbox,dc=int</Val>
              </DAI>
              <DAI name="eSrvIpAdr">
                <Val>10.10.2.5</Val>
              </DAI>
              <DAI name="eSrvIp2Adr">
                <Val>10.10.2.6</Val>
              </DAI>
            </DOI>
            <DOI name="WrmStrDet" desc="Warm start detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Warm start detected</Val>
              </DAI>
            </DOI>
            <DOI name="WacTrgDet" desc="Watchdog reset detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Watchdog reset detected</Val>
              </DAI>
            </DOI>
            <DOI name="DevWrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Warning</Val>
              </DAI>
            </DOI>
            <DOI name="DevWrnSt" desc="Warning as binary">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Warning as binary</Val>
              </DAI>
            </DOI>
            <DOI name="DevFail" desc="Internal Fault">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,IRF-Code,-1,0,0,0,0,0,0,0,0;MBS02,DA02,DA02,0,1B,-5,IRF-1bit,0,0,1,1,1;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,IRF-Code,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,1B,-5,IRF-1bit,0,0,1,1,1;I3C,DA02,DA02,1,10,100,1,10,100,-1,0,1,0,IRF,2,1,1,-1,-1;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,IRF-signal BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,IRF-signal BI-EvUpd,1,1,1" />
            </DOI>
            <DOI name="DevFailSt" desc="Internal Fault as binary">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Internal Fault as binary</Val>
              </DAI>
            </DOI>
            <DOI name="StLstOv" desc="Status overflow">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Status overflow</Val>
              </DAI>
            </DOI>
            <DOI name="MeasLstOv" desc="Meas overflow">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Meas overflow</Val>
              </DAI>
            </DOI>
            <DOI name="ChgAckCnt" desc="Number of composition changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChgFlg" desc="Composition has changed">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>15</Val>
              </DAI>
              <DAI name="d">
                <Val>Device Composition has changed</Val>
              </DAI>
            </DOI>
            <DOI name="WrmStrCmd" desc="Reset device">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Reset device</Val>
              </DAI>
            </DOI>
            <DOI name="FailTest" desc="Internal fault test">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Internal fault test</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Global blocking mode selection">
              <DAI name="setVal">
                <Val>Block all</Val>
              </DAI>
            </DOI>
            <DOI name="HzSetSel" desc="Rated frequency" />
            <DOI name="PhRotSet" desc="Phase rotation order" />
            <DOI name="DigVLev" desc="Input threshold voltage">
              <DAI name="setVal">
                <Val>86</Val>
              </DAI>
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DigOscLev" desc="Input osc. level">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="DigOscHys" desc="Input osc. hyst">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="SetSeld" desc="Settings reservation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Settings reservation</Val>
              </DAI>
            </DOI>
            <DOI name="SetChg" desc="Settings change">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Settings change</Val>
              </DAI>
            </DOI>
            <DOI name="PhOrdMod" desc="Phase connection order" />
            <DOI name="ACrvSatPt" desc="Overcurrent IDMT saturation point">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ADmdAvMod" desc="A demand Av mode" />
            <DOI name="MtrDmdIntv" desc="Demand interval" />
            <DOI name="HzAdpEna" desc="Frequency adaptivity" />
            <DOI name="ModRemCtl" desc="Authority for remote activation of test mode" />
            <DOI name="LangSel" desc="Language selection" />
            <DOI name="Contr" desc="Contrast selection">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="NumFrm" desc="NUMf">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="LgtLivTm" desc="Backligth timeout">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="TmFrm" desc="Time format" />
            <DOI name="DateFrm" desc="Date format" />
            <DOI name="NamConvn" desc="FB naming convention" />
            <DOI name="DftVw" desc="Default view" />
            <DOI name="WhmiMod" desc="Web HMI mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="ConnExpTm" desc="Web HMI timeout">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="EvtLstClr" desc="Event clear">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Event clear</Val>
              </DAI>
            </DOI>
            <DOI name="SLDSymFrm" desc="SLD symbol format" />
            <DOI name="ScrDlTms" desc="Autoscroll delay">
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="ClsDlMod" desc="CB close delay mode" />
            <DOI name="ClsDlTms" desc="CB close delay">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>900</Val>
              </DAI>
            </DOI>
            <DOI name="SetVsb" desc="Setting visibility" />
            <DOI name="CBCnfMod" desc="LHMI breaker operation confirmation" />
            <DOI name="UsrLogEna1" desc="Authority Logging" />
            <DOI name="UsrLogEna2" desc="Authority Logging" />
            <DOI name="SrvPort1" desc="Communication port used">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7800</Val>
              </DAI>
            </DOI>
            <DOI name="SrvPort2" desc="Communication port used">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7800</Val>
              </DAI>
            </DOI>
            <DOI name="CommTyp1" desc="Connection Type" />
            <DOI name="CommTyp2" desc="Connection Type" />
            <DOI name="HzAdpFail" desc="Frequency adaptivity status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Frequency adaptivity status</Val>
              </DAI>
            </DOI>
            <DOI name="DigVLevMod" desc="Input voltage threshold mode" />
            <DOI name="DigVHysMod" desc="Input voltage hysteresis mode" />
            <DOI name="DigVHys" desc="Input threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="Udn" desc="User Defined name parameter" />
            <DOI name="HzAdpBu" desc="Backup frequency adaptivity source">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Backup frequency adaptivity source</Val>
              </DAI>
            </DOI>
            <DOI name="DevStrReas" desc="Boot up reason">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DevFailAct" desc="Recommended fault recovery action">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Recommended fault recovery action</Val>
              </DAI>
            </DOI>
            <DOI name="DevWrnAct" desc="Recommended warning action">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Recommended warning action</Val>
              </DAI>
            </DOI>
            <DOI name="SenAllEvt" desc="Send all events">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Send all events</Val>
              </DAI>
            </DOI>
            <DOI name="HzAdpWrn" desc="Frequency adaptivity warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Frequency adaptivity warning</Val>
              </DAI>
            </DOI>
            <DOI name="IndTms" desc="Indication timeout">
              <DAI name="maxVal">
                <Val>604800</Val>
              </DAI>
            </DOI>
            <DOI name="IndEna" desc="Indication enable" />
          </LN>
          <LN desc="Security application" lnClass="GSAL" inst="1" lnType="GSAL_REX61X_ED1_K_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">379</Private>
            <Private type="ABB_FunctionRefs">4b344340-aaa7-5bc8-84f6-aa59a2a29d24</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>K</Val>
              </DAI>
              <DAI name="d">
                <Val>Security application Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resetable Security Violations counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Security application Resetable Security Violations counter</Val>
              </DAI>
            </DOI>
            <DOI name="NumCntRs" desc="Number of counter resets">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="AuthLoc" desc="Local authorization" />
            <DOI name="AuthRem" desc="Remote authorization" />
            <DOI name="RemUpdEna" desc="Remote Update Enable" />
            <DOI name="TmmRpIntv" desc="Replication Time Interval">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1440</Val>
              </DAI>
            </DOI>
            <DOI name="AuthMod" desc="Authority mode of relay">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CAMSrv1" desc="Status of CAM server 1">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CAMSrv2" desc="Status of CAM server 2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CAMRplSt" desc="Replication status of CAM server">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="EthBndCtl" desc="Ethernet rate limiter" />
            <DOI name="DOSWrn" desc="DoS warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Security application DoS warning</Val>
              </DAI>
            </DOI>
            <DOI name="DOSAlm" desc="DoS alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Security application DoS alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FTPWrAcs1" desc="FTP write access" />
            <DOI name="MMSWrAcs1" desc="MMS write access" />
            <DOI name="WhmiWrAcs1" desc="HTTPS write access" />
            <DOI name="FTPWrAcs2" desc="FTP write access" />
            <DOI name="MMSWrAcs2" desc="MMS write access" />
            <DOI name="WhmiWrAcs2" desc="HTTPS write access" />
            <DOI name="FTPWrAcs3" desc="FTP write access" />
            <DOI name="MMSWrAcs3" desc="MMS write access" />
            <DOI name="CAMCfgMod" desc="Central Account Management Configuration mode" />
            <DOI name="ClrUsrLst" desc="Clear User List">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="Ethernet Device" prefix="ETH" lnClass="LDEV" inst="1" lnType="ETHLDEV1_REX61X_ED1_C_47">
            <Private type="ABB_CommonSA_FunctionInstanceRef">779</Private>
            <Private type="ABB_FunctionRefs">4e7e0002-3069-5444-99a1-3c3f92b68f31</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Ethernet Device Name plate</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Ethernet Device" prefix="ETH" lnClass="LDEV" inst="2" lnType="ETHLDEV2_REX61X_ED1_C_47">
            <Private type="ABB_CommonSA_FunctionInstanceRef">780</Private>
            <Private type="ABB_FunctionRefs">9e08b3c5-58fd-518e-a236-05a482878ec2</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Ethernet Device Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="IPEna" desc="Enable Network2 IP address" />
          </LN>
          <LN desc="HMI Device" prefix="HMI" lnClass="LDEV" inst="1" lnType="HMILDEV1_REX61X_ED1_C_49">
            <Private type="ABB_CommonSA_FunctionInstanceRef">781</Private>
            <Private type="ABB_FunctionRefs">77dbae48-9f67-52b1-8436-a8b7cf5481bb</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>HMI Device Name plate</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GSELPRT1" prefix="GSE" lnClass="LPRT" inst="1" lnType="GSELPRT1_ED1_F_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">202</Private>
            <Private type="ABB_FunctionRefs">dc5b3f3d-c790-5d40-bc40-28ef3152066b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>GSELPRT1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="FrRxCnt" desc="Received msgs">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FrTxCnt" desc="Transmitted Messages">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxStCnt" desc="Received State Changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxSeqCnt" desc="Received Sequence Number">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxTestCnt" desc="Received frames with Test bit">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="StWrnCnt" desc="State warnings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="SeqWrnCnt" desc="Sequence warnings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxTmOutCnt" desc="Receiver Timeouts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CfgErrCnt" desc="Received ConfRev mismatches">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="NdsComCnt" desc="Received frames with NeedsCommissioning bit">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ErrCnt" desc="Errors in received dataset">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,88,1,10,88,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GSELPRT1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Goose counters reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GSELPRT1 Goose counters reset</Val>
              </DAI>
            </DOI>
            <DOI name="RptProtCnt" desc="Replay Protection Warnings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChgDetIntv" desc="Change detection interval time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>5</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="GNRLLTMS1" prefix="GNRL" lnClass="LTMM" inst="1" lnType="GNRLLTMS1_ED1_F_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">234</Private>
            <Private type="ABB_FunctionRefs">46bc0b29-4126-505f-b1be-34af5d29e0ca</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>GNRLLTMS1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="TmAcc" desc="Number of significant bits in the Fraction Of Second in the time accuracy part of the time stamp.">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TmSyn" desc="Time synchronized according to IEC 61850-9-2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TmChSt1" desc="Time channel status (up/down)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,85,1,10,85,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Time channel status (up/down)</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrcSel1" desc="Time source setting" />
            <DOI name="TmSrcSt" desc="Current time source">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DomId" desc="The domain is identified by an integer, the domainNumber, in the range of 0 to 255.">
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ExtClkMstr" desc="External Clock Master">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 External Clock Master</Val>
              </DAI>
            </DOI>
            <DOI name="PTPTmSrc" desc="GrandMaster timeSource enum according to PTPv2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PTPClkAcc" desc="Grandmaster clockAccuracy enum according to PTPv2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="LocClkAcc" desc="Local clock accuracy (master + IED synch accuracy)[us]">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MaxDevAcc" desc="Maximum deviation of the Local synch accuracy [us]">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PTPPrio1" desc="PTP priority 1, in the range of 0 to 255.">
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="PTPPrio2" desc="PTP priority 2, in the range of 0 to 255.">
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="ClrStoClk" desc="Clear master clock list">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Clear master clock list</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrcTmm" desc="Time synchronization timeout for legacy protocols as clock source (Modbus, IEC103, IEC101, IEC104 and DNP)">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
            </DOI>
            <DOI name="PTPProf" desc="Profile Selection for the Precision Time Protocol" />
            <DOI name="TmSrcTyp" desc="Time Source Type">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Slave" desc="If true, the IED cannot become a clock master" />
            <DOI name="DevGmMod" desc="Device time master mode">
              <DAI name="d">
                <Val>GNRLLTMS1 Device time master mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GNRLLTIM1" prefix="GNRL" lnClass="LTIM" inst="1" lnType="GNRLLTIM1_ED1_F_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">234</Private>
            <Private type="ABB_FunctionRefs">46bc0b29-4126-505f-b1be-34af5d29e0ca</Private>
            <DOI name="TmDT" desc="Indicating if DST is in effect">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTIM1 Indicating if DST is in effect</Val>
              </DAI>
            </DOI>
            <DOI name="TmOfsTmm" desc="Offset of local time from UTC in minutes">
              <DAI name="minVal">
                <Val>-840</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT" desc="DST in use setting" />
            <DOI name="TmOfsDT" desc="Daylight saving time offset">
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>720</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="61850-8-1 MMS" prefix="MMS" lnClass="LPRT" inst="1" lnType="MMSLPRT1_ED1_H_31">
            <Private type="ABB_CommonSA_FunctionInstanceRef">201</Private>
            <Private type="ABB_FunctionRefs">afb3c374-264c-5140-b3ee-a98c1381365e</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>H</Val>
              </DAI>
              <DAI name="d">
                <Val>Edition 2</Val>
              </DAI>
            </DOI>
            <DOI name="SucConn" desc="Successful Connections">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FailConn" desc="Failed Connections">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ConcCnt" desc="Concludes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TxAbtCnt" desc="Sent Aborts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxAbtCnt" desc="Received Aborts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TxRejCnt" desc="Sent Rejects">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxRqCnt" desc="Received Request">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FailRqCnt" desc="Failed Requests">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="SucReaCnt" desc="Successful Reads">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FailReaCnt" desc="Failed Reads">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="SucWrCnt" desc="Successful Writes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FailWrCnt" desc="Failed Writes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="InfRpCnt" desc="Information Reports">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ActConnCnt" desc="Active Connections">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="UntMod" desc="Unit mode">
              <DAI name="setVal">
                <Val>Primary</Val>
              </DAI>
            </DOI>
            <DOI name="SetCnfMod" desc="Setting group editing mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
            </DOI>
            <DOI name="CntRs" desc="Communication status">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>61850-8-1 MMS Communication status</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="MMS Communication status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>61850-8-1 MMS MMS Communication status</Val>
              </DAI>
            </DOI>
            <DOI name="CommMod1" desc="Network 1 communication mode" />
            <DOI name="CommMod2" desc="Network 2 communication mode" />
            <DOI name="CommMod3" desc="HMI port communication mode" />
            <DOI name="EngSt" desc="Engineering model">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RpStdConf" desc="RCB standard conformance" />
          </LN>
          <LN desc="FTPLPRT1" prefix="FTP" lnClass="LPRT" inst="1" lnType="FTPLPRT1_ED1_B_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">774</Private>
            <Private type="ABB_FunctionRefs">48ef55ef-b4bf-55f0-8eb8-671d329d1ddc</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>FTPLPRT1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CommMod1" desc="Network 1 communication mode" />
            <DOI name="CommMod2" desc="Network 2 communication mode" />
            <DOI name="CommMod3" desc="HMI port communication mode" />
          </LN>
          <LN desc="HTTPLPRT1" prefix="HTTP" lnClass="LPRT" inst="1" lnType="HTTPLPRT1_ED1_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">775</Private>
            <Private type="ABB_FunctionRefs">8ae68bf2-78cf-5ac1-b124-1a31f453c632</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>HTTPLPRT1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CommMod1" desc="Network 1 communication mode" />
            <DOI name="CommMod2" desc="Network 2 communication mode" />
          </LN>
          <LN desc="X0 remote HMI port Ethernet channel" prefix="HMI" lnClass="LCCH" inst="1" lnType="HMILCCH1_ED1_B_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">703</Private>
            <Private type="ABB_FunctionRefs">40cee878-353c-5667-9b1d-541dcd619e31</Private>
            <DOI name="NamPlt" desc="HMILCCH1">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>X0 remote HMI port Ethernet channel HMILCCH1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X0 remote HMI port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X0 remote HMI port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Redundant Ethernet" prefix="RCH" lnClass="LCCH" inst="1" lnType="RCHLCCH1_ED1_C_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">700</Private>
            <Private type="ABB_FunctionRefs">60f9ebce-df09-51e5-a3e9-9a7c7042973d</Private>
            <DOI name="NamPlt" desc="RCHLCCH1">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Redundant Ethernet RCHLCCH1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Physical channel status of port A">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,90,1,10,90,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Physical channel status of port A</Val>
              </DAI>
            </DOI>
            <DOI name="RedChLiv" desc="Physical channel status of port B">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,91,1,10,91,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Physical channel status of port B</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status of port A">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Link status of port A</Val>
              </DAI>
            </DOI>
            <DOI name="RedLnkLiv" desc="Link status of port B">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Link status of port B</Val>
              </DAI>
            </DOI>
            <DOI name="RedCfg" desc="Redundant mode">
              <DAI name="d">
                <Val>Redundant Ethernet Redundant mode</Val>
              </DAI>
            </DOI>
            <DOI name="GoBndWid" desc="Goose rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MsvBndWid" desc="Sampled measured values rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DftBndWid" desc="Default rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GoLimCnt" desc="Goose rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MsvLimCnt" desc="Sampled measured values rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ULimCnt" desc="Unicast rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DftLimCnt" desc="Default rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="GoLimAlm" desc="Goose rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Goose rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="MsvLimAlm" desc="Smv rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Smv rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ULimAlm" desc="Unicast rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Unicast rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="DftLimAlm" desc="Default rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Default rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FilMod" desc="Ethernet filter mode">
              <DAI name="d">
                <Val>Redundant Ethernet Ethernet filter mode</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Reset counters</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X1/X16 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="1" lnType="SCHLCCH1_ED1_C_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">704</Private>
            <Private type="ABB_FunctionRefs">e2e5f240-4bd9-578d-b0c9-7d65704ee373</Private>
            <DOI name="NamPlt" desc="SCHLCCH1">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel SCHLCCH1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,92,1,10,92,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
            <DOI name="GoBndWid" desc="Goose rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MsvBndWid" desc="Sampled measured values rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DftBndWid" desc="Default rate limit(Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GoLimCnt" desc="Goose rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MsvLimCnt" desc="Sampled measured values rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ULimCnt" desc="Unicast rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DftLimCnt" desc="Default rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="GoLimAlm" desc="Goose rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Goose rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="MsvLimAlm" desc="Smv rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Smv rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ULimAlm" desc="Unicast rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Unicast rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="DftLimAlm" desc="Default rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Default rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FilMod" desc="Ethernet filter mode">
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Ethernet filter mode</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Reset counters</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X2 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="2" lnType="SCHLCCH2_ED1_C_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">705</Private>
            <Private type="ABB_FunctionRefs">2081a1b8-f860-579f-b00a-56f70aa81b71</Private>
            <DOI name="NamPlt" desc="SCHLCCH2">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>X2 port Ethernet channel SCHLCCH2</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,93,1,10,93,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X2 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
            <DOI name="GoBndWid" desc="Goose rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MsvBndWid" desc="Sampled measured values rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DftBndWid" desc="Default rate limit(Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GoLimCnt" desc="Goose rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MsvLimCnt" desc="Sampled measured values rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ULimCnt" desc="Unicast rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DftLimCnt" desc="Default rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="GoLimAlm" desc="Goose rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Goose rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="MsvLimAlm" desc="Smv rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Smv rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ULimAlm" desc="Unicast rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Unicast rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="DftLimAlm" desc="Default rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Default rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FilMod" desc="Ethernet filter mode">
              <DAI name="d">
                <Val>X2 port Ethernet channel Ethernet filter mode</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Reset counters</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X3 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="3" lnType="SCHLCCH3_ED1_C_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">706</Private>
            <Private type="ABB_FunctionRefs">e1631caf-bc11-5fed-bb94-aeddc3f5a54e</Private>
            <DOI name="NamPlt" desc="SCHLCCH3">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>X3 port Ethernet channel SCHLCCH3</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,94,1,10,94,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X3 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
            <DOI name="GoBndWid" desc="Goose rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MsvBndWid" desc="Sampled measured values rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DftBndWid" desc="Default rate limit(Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GoLimCnt" desc="Goose rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MsvLimCnt" desc="Sampled measured values rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ULimCnt" desc="Unicast rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DftLimCnt" desc="Default rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="GoLimAlm" desc="Goose rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Goose rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="MsvLimAlm" desc="Smv rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Smv rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ULimAlm" desc="Unicast rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Unicast rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="DftLimAlm" desc="Default rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Default rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FilMod" desc="Ethernet filter mode">
              <DAI name="d">
                <Val>X3 port Ethernet channel Ethernet filter mode</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Reset counters</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X6 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="6" lnType="SCHLCCH6_ED1_C_20">
            <Private type="ABB_CommonSA_FunctionInstanceRef">715</Private>
            <Private type="ABB_FunctionRefs">f9a6a2d3-7823-5dba-9d9e-62b3a21d783c</Private>
            <DOI name="NamPlt" desc="SCHLCCH6">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>X6 port Ethernet channel SCHLCCH6</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,95,1,10,95,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PrtTmp1" desc="XCVR temperature">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR temperature</Val>
              </DAI>
            </DOI>
            <DOI name="PrtVol1" desc="XCVR voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR voltage</Val>
              </DAI>
            </DOI>
            <DOI name="BiasAmp1" desc="XCVR TX bias current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR TX bias current</Val>
              </DAI>
            </DOI>
            <DOI name="MeasTxPwr1" desc="XCVR TX power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR TX power</Val>
              </DAI>
            </DOI>
            <DOI name="MeasRxPwr1" desc="XCVR RX power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR RX power</Val>
              </DAI>
            </DOI>
            <DOI name="XCVRDetSt1" desc="XCVR detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR detected</Val>
              </DAI>
            </DOI>
            <DOI name="RxPwrAlm1" desc="XCVR RX power alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR RX power alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TxPwrAlm1" desc="XCVR TX power alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR TX power alarm</Val>
              </DAI>
            </DOI>
            <DOI name="PrtVolAlm1" desc="XCVR voltage alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR voltage alarm</Val>
              </DAI>
            </DOI>
            <DOI name="PrtTmpAlm1" desc="XCVR temperature alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR temperature alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X1/X16 PTP port" prefix="SCH1" lnClass="LTTP" inst="1" lnType="SCH1LTTP1_ED1_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">876</Private>
            <Private type="ABB_FunctionRefs">078b6aaa-cda5-514a-a013-109d391d6012</Private>
            <DOI name="NamPlt" desc="SCH1LTTP1">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X1/X16 PTP port SCH1LTTP1</Val>
              </DAI>
            </DOI>
            <DOI name="P2pDlTmns" desc="PTP peer mean path delay X1">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="P2pLimTmns" desc="PTP peer mean path delay alarm limit">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X2 PTP port" prefix="SCH1" lnClass="LTTP" inst="2" lnType="SCH1LTTP2_ED1_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">877</Private>
            <Private type="ABB_FunctionRefs">b2307e37-4a2a-5142-a28c-cddb00370cd9</Private>
            <DOI name="NamPlt" desc="SCH1LTTP2">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X2 PTP port SCH1LTTP2</Val>
              </DAI>
            </DOI>
            <DOI name="P2pDlTmns" desc="PTP peer mean path delay X2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="P2pLimTmns" desc="PTP peer mean path delay alarm limit X2">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X3 PTP port" prefix="SCH1" lnClass="LTTP" inst="3" lnType="SCH1LTTP3_ED1_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">878</Private>
            <Private type="ABB_FunctionRefs">c8824b19-702a-5b55-a59c-a6cf5660e1a4</Private>
            <DOI name="NamPlt" desc="SCH1LTTP3">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X3 PTP port SCH1LTTP3</Val>
              </DAI>
            </DOI>
            <DOI name="P2pDlTmns" desc="PTP peer mean path delay X3">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="P2pLimTmns" desc="PTP peer mean path delay alarm limit X3">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Global conditioning" prefix="LED" lnClass="PTRC" inst="1" lnType="LEDPTRC_ED1_G_7_#LIB1">
            <Private type="ABB_FunctionRefs">4c01400c-d2b1-57ca-b91c-1f5fb047ac0b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Global conditioning Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,0,68,11,0,68,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I3C,DA03,DA03,0,10,65,10,10,65,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I3C,DA03,DA03,0,10,66,10,10,66,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I3C,DA03,DA03,0,10,67,10,10,67,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="neut" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Neut,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Neut,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-Neut,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-Neut,0,1,0;DNP02,1,-1,0,3,0,0,ACT-neut-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-neut-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,0,84,11,0,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="dirGeneral" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,10,61,11,10,61,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="dirPhsA" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,10,62,11,10,62,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="dirPhsB" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,10,63,11,10,63,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="dirPhsC" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="neut" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Neut,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Neut,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-Neut,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-Neut,0,1,0;DNP02,1,-1,0,3,0,0,ACD-neut-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-neut-BI-EvUpd,0" />
              <DAI name="dirNeut" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-neut,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-neut,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Start</Val>
              </DAI>
            </DOI>
            <DOI name="InRs" desc="Reset">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InOp" desc="Input operate">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Input operate</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Input start">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Input start</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot G" prefix="SG" lnClass="LINF" inst="1" lnType="SGLINF1_ED1_B_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">383</Private>
            <Private type="ABB_FunctionRefs">613dc1fe-1635-5e23-a225-e449c9f0fa5d</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot G Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information" />
          </LN>
          <LN desc="Slot G" prefix="SGBO" lnClass="GGIO" inst="1" lnType="SGBOGGIO1_ED1_B_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">383</Private>
            <Private type="ABB_FunctionRefs">613dc1fe-1635-5e23-a225-e449c9f0fa5d</Private>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,181,1,51,181,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,182,1,51,182,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,183,1,51,183,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,184,1,51,184,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,185,1,51,185,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,186,1,51,186,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,187,1,51,187,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,188,1,51,188,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,189,1,51,189,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,190,1,51,190,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <DAI name="d">
                <Val>Slot G Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <DAI name="d">
                <Val>Slot G Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <DAI name="d">
                <Val>Slot G Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <DAI name="d">
                <Val>Slot G Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <DAI name="d">
                <Val>Slot G Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <DAI name="d">
                <Val>Slot G Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="TCS Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G TCS Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="TCS Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G TCS Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="TCS Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G TCS Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="TCS Input 4">
              <DAI name="d">
                <Val>Slot G TCS Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="TCS Input 5">
              <DAI name="d">
                <Val>Slot G TCS Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Commands blocked</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot F" prefix="SF" lnClass="LINF" inst="1" lnType="SFLINF1_ED1_B_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">382</Private>
            <Private type="ABB_FunctionRefs">91667101-e5d7-5459-8d62-2900ef25ad77</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot F Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information" />
          </LN>
          <LN desc="Slot F" prefix="SFAI" lnClass="GGIO" inst="1" lnType="SFAIGGIO1_ED1_B_14">
            <Private type="ABB_FunctionRefs">91667101-e5d7-5459-8d62-2900ef25ad77</Private>
          </LN>
          <LN desc="Slot E" prefix="SE" lnClass="LINF" inst="1" lnType="SELINF1_ED1_B_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">386</Private>
            <Private type="ABB_FunctionRefs">24b32c3e-1cc1-5896-a061-c72d81c9bbdd</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot E Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information" />
          </LN>
          <LN desc="Slot E" prefix="SEAI" lnClass="GGIO" inst="1" lnType="SEAIGGIO1_ED1_B_7">
            <Private type="ABB_FunctionRefs">24b32c3e-1cc1-5896-a061-c72d81c9bbdd</Private>
          </LN>
          <LN desc="Slot C" prefix="SC" lnClass="LINF" inst="1" lnType="SCLINF1_ED1_B_36">
            <Private type="ABB_CommonSA_FunctionInstanceRef">384</Private>
            <Private type="ABB_FunctionRefs">83f03a64-7274-5a48-8d09-511999f7c430</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information" />
          </LN>
          <LN desc="Slot C" prefix="SCBO" lnClass="GGIO" inst="1" lnType="SCBOGGIO1_ED1_B_36">
            <Private type="ABB_CommonSA_FunctionInstanceRef">384</Private>
            <Private type="ABB_FunctionRefs">83f03a64-7274-5a48-8d09-511999f7c430</Private>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,117,1,51,117,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,118,1,51,118,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,119,1,51,119,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,120,1,51,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,121,1,51,121,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,122,1,51,122,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,123,1,51,123,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,124,1,51,124,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <DAI name="d">
                <Val>Slot C Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <DAI name="d">
                <Val>Slot C Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <DAI name="d">
                <Val>Slot C Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <DAI name="d">
                <Val>Slot C Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <DAI name="d">
                <Val>Slot C Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <DAI name="d">
                <Val>Slot C Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <DAI name="d">
                <Val>Slot C Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <DAI name="d">
                <Val>Slot C Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="TCS Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C TCS Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="TCS Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C TCS Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="TCS Input 3">
              <DAI name="d">
                <Val>Slot C TCS Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="TCS Input 4">
              <DAI name="d">
                <Val>Slot C TCS Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="TCS Input 5">
              <DAI name="d">
                <Val>Slot C TCS Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Commands blocked</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot C" prefix="SCBI" lnClass="GGIO" inst="1" lnType="SCBIGGIO1_ED1_B_36">
            <Private type="ABB_CommonSA_FunctionInstanceRef">384</Private>
            <Private type="ABB_FunctionRefs">83f03a64-7274-5a48-8d09-511999f7c430</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,17,1,51,17,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,18,1,51,18,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,19,1,51,19,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,20,1,51,20,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,21,1,51,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,22,1,51,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,23,1,51,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,24,1,51,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="Input 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,25,1,51,25,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="Input 10">
              <DAI name="d">
                <Val>Slot C Input 10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="Input 11">
              <DAI name="d">
                <Val>Slot C Input 11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="Input 12">
              <DAI name="d">
                <Val>Slot C Input 12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="Input 13">
              <DAI name="d">
                <Val>Slot C Input 13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="Input 14">
              <DAI name="d">
                <Val>Slot C Input 14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="Input 15">
              <DAI name="d">
                <Val>Slot C Input 15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="Input 16">
              <DAI name="d">
                <Val>Slot C Input 16</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms5" desc="Input 5 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms6" desc="Input 6 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms7" desc="Input 7 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms8" desc="Input 8 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms9" desc="Input 9 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms10" desc="Input 10 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms11" desc="Input 11 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms12" desc="Input 12 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms13" desc="Input 13 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms14" desc="Input 14 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="CntMod14" desc="Input 14 counter-mode" />
            <DOI name="FilTmms15" desc="Input 15 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms16" desc="Input 16 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="DigInInv5" desc="Input 5 inversion" />
            <DOI name="DigInInv6" desc="Input 6 inversion" />
            <DOI name="DigInInv7" desc="Input 7 inversion" />
            <DOI name="DigInInv8" desc="Input 8 inversion" />
            <DOI name="DigInInv9" desc="Input 9 inversion" />
            <DOI name="DigInInv10" desc="Input 10 inversion" />
            <DOI name="DigInInv11" desc="Input 11 inversion" />
            <DOI name="DigInInv12" desc="Input 12 inversion" />
            <DOI name="DigInInv13" desc="Input 13 inversion" />
            <DOI name="DigInInv14" desc="Input 14 inversion" />
            <DOI name="DigInInv15" desc="Input 15 inversion" />
            <DOI name="DigInInv16" desc="Input 16 inversion" />
            <DOI name="DigInVLev" desc="Input threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DigInVHys" desc="Input threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVLev" desc="Input counter threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVHys" desc="Input counter threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="OxiBrnA1" desc="Oxide burn current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Slot B" prefix="SB" lnClass="LINF" inst="1" lnType="SBLINF1_ED1_B_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">381</Private>
            <Private type="ABB_FunctionRefs">ca64b82d-64ac-5c59-82d4-701c0129c05a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information" />
          </LN>
          <LN desc="Slot B" prefix="SBBO" lnClass="GGIO" inst="1" lnType="SBBOGGIO1_ED1_B_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">381</Private>
            <Private type="ABB_FunctionRefs">ca64b82d-64ac-5c59-82d4-701c0129c05a</Private>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,101,1,51,101,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,102,1,51,102,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,103,1,51,103,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,104,1,51,104,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,105,1,51,105,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,106,1,51,106,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,107,1,51,107,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,108,1,51,108,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <DAI name="d">
                <Val>Slot B Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <DAI name="d">
                <Val>Slot B Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <DAI name="d">
                <Val>Slot B Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <DAI name="d">
                <Val>Slot B Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <DAI name="d">
                <Val>Slot B Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <DAI name="d">
                <Val>Slot B Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <DAI name="d">
                <Val>Slot B Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <DAI name="d">
                <Val>Slot B Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="TCS Input 1">
              <DAI name="d">
                <Val>Slot B TCS Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="TCS Input 2">
              <DAI name="d">
                <Val>Slot B TCS Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="TCS Input 3">
              <DAI name="d">
                <Val>Slot B TCS Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="TCS Input 4">
              <DAI name="d">
                <Val>Slot B TCS Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="TCS Input 5">
              <DAI name="d">
                <Val>Slot B TCS Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Commands blocked</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot B" prefix="SBBI" lnClass="GGIO" inst="1" lnType="SBBIGGIO1_ED1_B_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">381</Private>
            <Private type="ABB_FunctionRefs">ca64b82d-64ac-5c59-82d4-701c0129c05a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,1,1,51,1,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,2,1,51,2,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,3,1,51,3,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,4,1,51,4,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,5,1,51,5,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,6,1,51,6,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,7,1,51,7,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,8,1,51,8,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="Input 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,9,1,51,9,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="Input 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,10,1,51,10,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="Input 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,11,1,51,11,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="Input 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,12,1,51,12,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="Input 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,13,1,51,13,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="Input 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,14,1,51,14,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Input 14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="Input 15">
              <DAI name="d">
                <Val>Slot B Input 15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="Input 16">
              <DAI name="d">
                <Val>Slot B Input 16</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms5" desc="Input 5 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms6" desc="Input 6 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms7" desc="Input 7 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms8" desc="Input 8 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms9" desc="Input 9 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms10" desc="Input 10 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms11" desc="Input 11 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms12" desc="Input 12 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms13" desc="Input 13 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms14" desc="Input 14 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="CntMod14" desc="Input in counter-mode" />
            <DOI name="FilTmms15" desc="Input 15 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms16" desc="Input 16 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="DigInInv5" desc="Input 5 inversion" />
            <DOI name="DigInInv6" desc="Input 6 inversion" />
            <DOI name="DigInInv7" desc="Input 7 inversion" />
            <DOI name="DigInInv8" desc="Input 8 inversion" />
            <DOI name="DigInInv9" desc="Input 9 inversion" />
            <DOI name="DigInInv10" desc="Input 10 inversion" />
            <DOI name="DigInInv11" desc="Input 11 inversion" />
            <DOI name="DigInInv12" desc="Input 12 inversion" />
            <DOI name="DigInInv13" desc="Input 13 inversion" />
            <DOI name="DigInInv14" desc="Input 14 inversion" />
            <DOI name="DigInInv15" desc="Input 15 inversion" />
            <DOI name="DigInInv16" desc="Input 16 inversion" />
            <DOI name="DigInVLev" desc="Input threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DigInVHys" desc="Input threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVLev" desc="Input counter threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVHys" desc="Input counter threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot A1" prefix="SA1" lnClass="LINF" inst="1" lnType="SA1LINF1_ED1_B_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">388</Private>
            <Private type="ABB_FunctionRefs">dabc28c1-41e6-5d37-a615-646f3a799717</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot A1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information" />
          </LN>
          <LN desc="Slot A2" prefix="SA2" lnClass="LINF" inst="1" lnType="SA2LINF1_ED1_B_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">387</Private>
            <Private type="ABB_FunctionRefs">764e781e-1a03-5890-891d-623cc1c408ff</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot A2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information" />
          </LN>
          <LN desc="Modbus" prefix="MBS" lnClass="LPRT" inst="1" lnType="MBSLPRT1_ED1_H_61">
            <Private type="ABB_CommonSA_FunctionInstanceRef">200</Private>
            <Private type="ABB_FunctionRefs">021b23b3-1426-5252-9e3b-031ab76987f6</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>H</Val>
              </DAI>
              <DAI name="d">
                <Val>Modbus Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="BufBkOff" desc="Event buffer backoff value">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TCPPort" desc="TCP listening port">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
            </DOI>
            <DOI name="MapSel" desc="Mapping selection">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="UntAddr" desc="Slave Address">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>254</Val>
              </DAI>
            </DOI>
            <DOI name="StrFrDl" desc="Response start delay for serial clients">
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="EndFrDl" desc="Message end delay for serial client">
              <DAI name="maxVal">
                <Val>20</Val>
              </DAI>
            </DOI>
            <DOI name="FrRxCnt" desc="Number of received frames">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChkErrCnt" desc="Number of checksum errors">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FrTxCnt" desc="Number of transmitted frames">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TxExcpCnt1" desc="Number of transmitted exception responses 01 and 02">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TxExcpCnt2" desc="Number of transmitted exception responses 03">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChLiv" desc="Communication status (True = OK, False = Not connected)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Modbus Communication status (True = OK, False = Not connected)</Val>
              </DAI>
            </DOI>
            <DOI name="CommIntnOv" desc="Internal Overflow indication">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Modbus Internal Overflow indication</Val>
              </DAI>
            </DOI>
            <DOI name="ConnRejSck" desc="Connection rejected due to no socket available">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ConnRejRg" desc="Connection rejected due to unregistered client">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CommPort" desc="Port selection" />
            <DOI name="LnkMod" desc="Link mode" />
            <DOI name="MBWrAuth" desc="Write authority" />
            <DOI name="EvtIdSel" desc="Event ID selection" />
            <DOI name="EvtBufMod" desc="Event buffering mode" />
            <DOI name="CRCOrdr" desc="CRC order" />
            <DOI name="TmFrm" desc="Time format" />
            <DOI name="SerPty" desc="Serial parity" />
            <DOI name="CntRs" desc="Diagnostic counters reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Modbus Diagnostic counters reset</Val>
              </DAI>
            </DOI>
            <DOI name="CommMod1" desc="Network 1 communication mode" />
            <DOI name="CommMod2" desc="Network 2 communication mode" />
            <DOI name="PrtlCustom" desc="Protocol Customization Mode">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PrmCustom" desc="Customization parameter. Please, refer to the protocol manual.">
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Current (3I)" prefix="IL1" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED1_H_48">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">4087ae5d-6c98-5d42-89df-711ab888def8</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>H</Val>
              </DAI>
              <DAI name="d">
                <Val>Current (3I) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="Current (Sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase A Current phasor magnitude correction of an external current transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase A Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,102,1,81,102,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,101,1,81,101,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current" />
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="AInTyp" desc="Type of the current input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Current (3I)" prefix="IL2" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED1_H_48">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">4087ae5d-6c98-5d42-89df-711ab888def8</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. B">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase B Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="AInTyp" desc="Type of the current input">
              <DAI name="setVal">
                <Val>Current trafo</Val>
              </DAI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Current (3I)" prefix="IL3" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED1_H_48">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">4087ae5d-6c98-5d42-89df-711ab888def8</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. C">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase C Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="AInTyp" desc="Type of the current input">
              <DAI name="setVal">
                <Val>Current trafo</Val>
              </DAI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (3U)" prefix="UL1" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED1_I_56">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">7abfde6d-de49-5ea2-ab9e-4fe62897a61b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>I</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage (3U) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Voltage (sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>11</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase A Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,122,1,81,122,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,121,1,81,121,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>110</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection" />
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (3U)" prefix="UL2" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED1_I_56">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">7abfde6d-de49-5ea2-ab9e-4fe62897a61b</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase B Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (3U)" prefix="UL3" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED1_I_56">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">7abfde6d-de49-5ea2-ab9e-4fe62897a61b</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase C Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (Uo)" prefix="RES" lnClass="TVTR" inst="1" lnType="RESTVTR1_ED1_I_56">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">7abfde6d-de49-5ea2-ab9e-4fe62897a61b</Private>
            <DOI name="VolSv" desc="Voltage (sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>6.351</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Voltage phasor magnitude correction of external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Voltage phasor angle correction of an external voltage transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,126,1,81,126,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,125,1,81,125,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Rated secondary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>110</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>240</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Current (3IB)" prefix="IL1" lnClass="TCTR" inst="2" lnType="ILTCTR2_ED1_H_22">
            <Private type="ABB_CommonSA_FunctionInstanceRef">35</Private>
            <Private type="ABB_FunctionRefs">4e10f0a4-c79a-5d0d-852a-572f6517d036</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>H</Val>
              </DAI>
              <DAI name="d">
                <Val>Current (3IB) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="Current (Sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase A Current phasor magnitude correction of an external current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.9883</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase A Current phasor angle correction of an external current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.235</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,104,1,81,104,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3IB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,103,1,81,103,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3IB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current" />
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
            <DOI name="AInTyp" desc="Type of the current input">
              <DAI name="setVal">
                <Val>Current sensor</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Current (3IB)" prefix="IL2" lnClass="TCTR" inst="2" lnType="ILTCTR2_ED1_H_22">
            <Private type="ABB_CommonSA_FunctionInstanceRef">35</Private>
            <Private type="ABB_FunctionRefs">4e10f0a4-c79a-5d0d-852a-572f6517d036</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.9857</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase B Current phasor angle correction of an external current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.2383</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3IB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3IB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
            <DOI name="AInTyp" desc="Type of the current input">
              <DAI name="setVal">
                <Val>Current trafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Current (3IB)" prefix="IL3" lnClass="TCTR" inst="2" lnType="ILTCTR2_ED1_H_22">
            <Private type="ABB_CommonSA_FunctionInstanceRef">35</Private>
            <Private type="ABB_FunctionRefs">4e10f0a4-c79a-5d0d-852a-572f6517d036</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. C">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.9884</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase C Current phasor angle correction of an external current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.2383</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3IB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3IB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScyRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
            <DOI name="AInTyp" desc="Type of the current input">
              <DAI name="setVal">
                <Val>Current trafo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Voltage (3UB)" prefix="UL1" lnClass="TVTR" inst="2" lnType="ULTVTR2_ED1_I_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">bd50f576-287c-5dda-8055-381c87dd9002</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>I</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage (3UB) Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Voltage (sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>11</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase A Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.0011</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>-0.545</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,124,1,81,124,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,123,1,81,123,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection" />
            <DOI name="VInTyp" desc="Type of the voltage input">
              <DAI name="setVal">
                <Val>Voltage sensor</Val>
              </DAI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (3UB)" prefix="UL2" lnClass="TVTR" inst="2" lnType="ULTVTR2_ED1_I_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">bd50f576-287c-5dda-8055-381c87dd9002</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase B Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>-1.07</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (3UB)" prefix="UL3" lnClass="TVTR" inst="2" lnType="ULTVTR2_ED1_I_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">bd50f576-287c-5dda-8055-381c87dd9002</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase C Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.9987</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. C">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>-0.7217</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (UoB)" prefix="RES" lnClass="TVTR" inst="2" lnType="RESTVTR2_ED1_I_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">bd50f576-287c-5dda-8055-381c87dd9002</Private>
            <DOI name="VolSv" desc="Voltage (sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>6.351</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Voltage phasor magnitude correction of external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Voltage phasor angle correction of an external voltage transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,128,1,81,128,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (UoB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,127,1,81,127,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (UoB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Rated secondary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>110</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>240</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="EIHMI1" prefix="E" lnClass="IHMI" inst="1" lnType="EIHMI1_ED1_B_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">758</Private>
            <Private type="ABB_FunctionRefs">ea6b03c5-fc2c-595b-949b-6f99e3245614</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>EIHMI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="HomeBtnInd" desc="EIHMI HOME Button indicator">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Wkup" desc="EIHMI wakeup">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="CardNam" desc="HMI information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="LgtBri" desc="HMI backlight brightness (1-100)">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="EnaUSB" desc="Enable or disable HMI's USB port" />
            <DOI name="ActHMI" desc="HMI and relay connection status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="WkupInd" desc="Indication for HMI wakeup">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EnaEth1" desc="Enable or disable HMI's service ethernet port" />
            <DOI name="AlmAckInd" desc="Signal to indicate alarms were acknowledged">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EIHMI1 Signal to indicate alarms were acknowledged</Val>
              </DAI>
            </DOI>
            <DOI name="AlmAck" desc="Acknowledge alarms">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EIHMI1 Acknowledge alarms</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SETI32GAPC1" prefix="SETI32" lnClass="GAPC" inst="1" lnType="SETI32GAPC1_ED1_A_20">
            <Private type="ABB_CommonSA_FunctionInstanceRef">512</Private>
            <Private type="ABB_FunctionRefs">fb1dc2fd-0f34-5972-8451-bfbfca5275e6</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>SETI32GAPC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut1" desc="Integer value 1 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 1 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut2" desc="Integer value 2 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 2 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut3" desc="Integer value 3 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 3 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut4" desc="Integer value 4">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 4</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut5" desc="Integer value 5 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 5 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut6" desc="Integer value 6">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 6</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut7" desc="Integer value 7 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 7 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut8" desc="Integer value 8">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 8</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut9" desc="Integer value 9">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 9</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut10" desc="Integer value 10 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 10 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut11" desc="Integer value 11 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 11 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut12" desc="Integer value 12">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 12</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut13" desc="Integer value 13 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 13 </Val>
              </DAI>
            </DOI>
            <DOI name="IntOut14" desc="Integer value 14">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 14</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut15" desc="Integer value 15">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 15</Val>
              </DAI>
            </DOI>
            <DOI name="IntOut16" desc="Integer value 16 ">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>SETI32GAPC1 Integer value 16 </Val>
              </DAI>
            </DOI>
            <DOI name="IntSet1" desc="Integer input value 1">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet2" desc="Integer input value 2">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet3" desc="Integer input value 3">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet4" desc="Integer input value 4">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet5" desc="Integer input value 5">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet6" desc="Integer input value 6">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet7" desc="Integer input value 7">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet8" desc="Integer input value 8">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet9" desc="Integer input value 9">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet10" desc="Integer input value 10">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet11" desc="Integer input value 11">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet12" desc="Integer input value 12">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet13" desc="Integer input value 13">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet14" desc="Integer input value 14">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet15" desc="Integer input value 15">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="IntSet16" desc="Integer input value 16">
              <DAI name="minVal">
                <Val>-2147483648</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SETRGAPC1" prefix="SETR" lnClass="GAPC" inst="1" lnType="SETRGAPC1_ED1_A_20">
            <Private type="ABB_CommonSA_FunctionInstanceRef">522</Private>
            <Private type="ABB_FunctionRefs">49b00716-783c-5d14-90ee-82271fcf0bb6</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>SETRGAPC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="AnValOut1" desc="Analog value 1 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut2" desc="Analog value 2 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut3" desc="Analog value 3 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut4" desc="Analog value 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut5" desc="Analog value 5 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut6" desc="Analog value 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut7" desc="Analog value 7 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut8" desc="Analog value 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut9" desc="Analog value 9">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut10" desc="Analog value 10 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut11" desc="Analog value 11 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut12" desc="Analog value 12">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut13" desc="Analog value 13 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut14" desc="Analog value 14">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut15" desc="Analog value 15">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnValOut16" desc="Analog value 16 ">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
            </DOI>
            <DOI name="AnSet1" desc="Analog input value 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet2" desc="Analog input value 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet3" desc="Analog input value 3">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet4" desc="Analog input value 4">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet5" desc="Analog input value 5">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet6" desc="Analog input value 6">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet7" desc="Analog input value 7">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet8" desc="Analog input value 8">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet9" desc="Analog input value 9">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet10" desc="Analog input value 10">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet11" desc="Analog input value 11">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet12" desc="Analog input value 12">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet13" desc="Analog input value 13">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet14" desc="Analog input value 14">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet15" desc="Analog input value 15">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnSet16" desc="Analog input value 16">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-2000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="GATEGAPC1" prefix="GATE" lnClass="GAPC" inst="1" lnType="GATEGAPC1_ED1_A_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">782</Private>
            <Private type="ABB_FunctionRefs">e0044eb8-61ee-559d-8ca0-f51455207822</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>GATEGAPC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="IN1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GATEGAPC1 Q8</Val>
              </DAI>
            </DOI>
            <DOI name="EnaInd1" desc="Connect IN1 to Q1" />
            <DOI name="EnaInd2" desc="Connect IN2 to Q2" />
            <DOI name="EnaInd3" desc="Connect IN3 to Q3" />
            <DOI name="EnaInd4" desc="Connect IN4 to Q4" />
            <DOI name="EnaInd5" desc="Connect IN5 to Q5" />
            <DOI name="EnaInd6" desc="Connect IN6 to Q6" />
            <DOI name="EnaInd7" desc="Connect IN7 to Q7" />
            <DOI name="EnaInd8" desc="Connect IN8 to Q8" />
          </LN>
          <LN desc="TOFGAPC1" prefix="TOF" lnClass="GAPC" inst="1" lnType="TOFGAPC1_ED1_E_16">
            <Private type="ABB_CommonSA_FunctionInstanceRef">540</Private>
            <Private type="ABB_FunctionRefs">d41d1d61-2222-56c2-940e-e485751d0a68</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>TOFGAPC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC1 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms1" desc="Off delay time 1">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms2" desc="Off delay time 2">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms3" desc="Off delay time 3">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms4" desc="Off delay time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms5" desc="Off delay time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms6" desc="Off delay time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms7" desc="Off delay time 7">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms8" desc="Off delay time 8">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PTGAPC1" prefix="PT" lnClass="GAPC" inst="1" lnType="PTGAPC1_ED1_F_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">520</Private>
            <Private type="ABB_FunctionRefs">a2cb328d-8922-5043-91ab-5cbd93d57e3d</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>PTGAPC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC1 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms1" desc="Pulse time 1">
              <DAI name="setVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms2" desc="Pulse time 2">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms3" desc="Pulse time 3">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms4" desc="Pulse time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms5" desc="Pulse time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms6" desc="Pulse time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms7" desc="Pulse time 7">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms8" desc="Pulse time 8">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="TONGAPC2" prefix="TON" lnClass="GAPC" inst="2" lnType="TONGAPC2_ED1_E_22">
            <Private type="ABB_CommonSA_FunctionInstanceRef">531</Private>
            <Private type="ABB_FunctionRefs">8ef5e601-d279-5715-9428-d6fbd5f7de2a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>TONGAPC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="IN1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TONGAPC2 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
