                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5400000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PTUF" inst="1" lnType="FRPTUF1_ED1_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">5e2fb6e2-e48a-5ebf-aa3b-cca039c9edb4</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,13,10,27,13,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5400000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ1" prefix="FR" lnClass="PFRC" inst="1" lnType="FRPFRC1_ED1_F_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">180</Private>
            <Private type="ABB_FunctionRefs">5e2fb6e2-e48a-5ebf-aa3b-cca039c9edb4</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,14,10,27,14,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ1 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTRC" inst="2" lnType="FRPTRC2_ED1_F_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">2f38baa3-a1c1-5969-b9fb-e53e511adf5e</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>FRPFRQ2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,27,21,11,27,21,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="OpModProHz" desc="Operation mode" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTOF" inst="2" lnType="FRPTOF2_ED1_F_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">2f38baa3-a1c1-5969-b9fb-e53e511adf5e</Private>
            <DOI name="Str" desc="Start, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, overfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,22,10,27,22,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, overfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5400000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, overfrequency" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PTUF" inst="2" lnType="FRPTUF2_ED1_F_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">2f38baa3-a1c1-5969-b9fb-e53e511adf5e</Private>
            <DOI name="Str" desc="Start, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, underfrequency">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,23,10,27,23,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, underfrequency</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="setVal">
                <Val sGroup="1">200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>80</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5400000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, underfrequency" />
          </LN>
          <LN desc="FRPFRQ2" prefix="FR" lnClass="PFRC" inst="2" lnType="FRPFRC2_ED1_F_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">181</Private>
            <Private type="ABB_FunctionRefs">2f38baa3-a1c1-5969-b9fb-e53e511adf5e</Private>
            <DOI name="Str" desc="Start, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Start, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate, frequency gradient">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,27,24,10,27,24,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FRPFRQ2 Operate, frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value df/dt">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time, frequency gradient" />
          </LN>
          <LN desc="NSPTOV1" prefix="NS" lnClass="PTOV" inst="1" lnType="NSPTOV1_ED1_F_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">72</Private>
            <Private type="ABB_FunctionRefs">0560d486-9788-5683-98cb-60ed2a70802a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>NSPTOV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,43,84,11,43,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,43,90,10,43,90,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="ARCSARC1" prefix="ARC" lnClass="SARC" inst="11" lnType="ARCSARC11_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">105</Private>
            <Private type="ABB_FunctionRefs">79e50feb-39d9-5bf9-9bb6-99b244512e70</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>ARCSARC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="FACntRs" desc="Fault arc counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>ARCSARC1 Fault arc counter</Val>
              </DAI>
            </DOI>
            <DOI name="FADet" desc="Fault arc detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,156,211,0,156,211,-1,0,0,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC1 Fault arc detected</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRemFA" desc="Remote Fault arc detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC1 Remote Fault arc detected</Val>
              </DAI>
            </DOI>
            <DOI name="SpvnAlm" desc="Self supervision alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,156,214,0,156,214,-1,0,0,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="SenSpvn" desc="Sensor supervision" />
          </LN>
          <LN desc="ARCSARC1" prefix="ARC" lnClass="PIOC" inst="11" lnType="ARCPIOC11_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">105</Private>
            <Private type="ABB_FunctionRefs">79e50feb-39d9-5bf9-9bb6-99b244512e70</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ARCSARC1" prefix="ARC" lnClass="PIOC" inst="12" lnType="ARCPIOC12_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">105</Private>
            <Private type="ABB_FunctionRefs">79e50feb-39d9-5bf9-9bb6-99b244512e70</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ARCSARC1" prefix="ARC" lnClass="PTRC" inst="11" lnType="ARCPTRC11_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">105</Private>
            <Private type="ABB_FunctionRefs">79e50feb-39d9-5bf9-9bb6-99b244512e70</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,156,213,10,156,213,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="OpModArc" desc="Operation mode" />
            <DOI name="InOpMod" desc="Operation mode input">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC1 Operation mode input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ARCSARC2" prefix="ARC" lnClass="SARC" inst="21" lnType="ARCSARC21_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">106</Private>
            <Private type="ABB_FunctionRefs">a777dbe5-c17a-5466-bc23-1e6a5b7b9425</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>ARCSARC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="FACntRs" desc="Fault arc counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>ARCSARC2 Fault arc counter</Val>
              </DAI>
            </DOI>
            <DOI name="FADet" desc="Fault arc detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,156,221,0,156,221,-1,0,0,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC2 Fault arc detected</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRemFA" desc="Remote Fault arc detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC2 Remote Fault arc detected</Val>
              </DAI>
            </DOI>
            <DOI name="SpvnAlm" desc="Self supervision alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,156,224,0,156,224,-1,0,0,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="SenSpvn" desc="Sensor supervision" />
          </LN>
          <LN desc="ARCSARC2" prefix="ARC" lnClass="PIOC" inst="21" lnType="ARCPIOC21_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">106</Private>
            <Private type="ABB_FunctionRefs">a777dbe5-c17a-5466-bc23-1e6a5b7b9425</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ARCSARC2" prefix="ARC" lnClass="PIOC" inst="22" lnType="ARCPIOC22_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">106</Private>
            <Private type="ABB_FunctionRefs">a777dbe5-c17a-5466-bc23-1e6a5b7b9425</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ARCSARC2" prefix="ARC" lnClass="PTRC" inst="21" lnType="ARCPTRC21_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">106</Private>
            <Private type="ABB_FunctionRefs">a777dbe5-c17a-5466-bc23-1e6a5b7b9425</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,156,223,10,156,223,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="OpModArc" desc="Operation mode" />
            <DOI name="InOpMod" desc="Operation mode input">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC2 Operation mode input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ARCSARC3" prefix="ARC" lnClass="SARC" inst="31" lnType="ARCSARC31_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">107</Private>
            <Private type="ABB_FunctionRefs">7a2b0faf-db1f-57e3-abdd-6eb43e2966ee</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>ARCSARC3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="FACntRs" desc="Fault arc counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>ARCSARC3 Fault arc counter</Val>
              </DAI>
            </DOI>
            <DOI name="FADet" desc="Fault arc detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,156,231,0,156,231,-1,0,0,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC3 Fault arc detected</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRemFA" desc="Remote Fault arc detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC3 Remote Fault arc detected</Val>
              </DAI>
            </DOI>
            <DOI name="SpvnAlm" desc="Self supervision alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,156,234,0,156,234,-1,0,0,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="SenSpvn" desc="Sensor supervision" />
          </LN>
          <LN desc="ARCSARC3" prefix="ARC" lnClass="PIOC" inst="31" lnType="ARCPIOC31_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">107</Private>
            <Private type="ABB_FunctionRefs">7a2b0faf-db1f-57e3-abdd-6eb43e2966ee</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ARCSARC3" prefix="ARC" lnClass="PIOC" inst="32" lnType="ARCPIOC32_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">107</Private>
            <Private type="ABB_FunctionRefs">7a2b0faf-db1f-57e3-abdd-6eb43e2966ee</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ARCSARC3" prefix="ARC" lnClass="PTRC" inst="31" lnType="ARCPTRC31_ED1_D_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">107</Private>
            <Private type="ABB_FunctionRefs">7a2b0faf-db1f-57e3-abdd-6eb43e2966ee</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,156,233,10,156,233,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="OpModArc" desc="Operation mode" />
            <DOI name="InOpMod" desc="Operation mode input">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC3 Operation mode input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ARCSARC4" prefix="ARC" lnClass="SARC" inst="41" lnType="ARCSARC41_ED1_D_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">113</Private>
            <Private type="ABB_FunctionRefs">34957b51-5a7b-5056-b894-afadce458835</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>ARCSARC4 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="FACntRs" desc="Fault arc counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>ARCSARC4 Fault arc counter</Val>
              </DAI>
            </DOI>
            <DOI name="FADet" desc="Fault arc detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,156,241,0,156,241,-1,0,0,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC4 Fault arc detected</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InRemFA" desc="Remote Fault arc detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC4 Remote Fault arc detected</Val>
              </DAI>
            </DOI>
            <DOI name="SpvnAlm" desc="Self supervision alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,156,244,0,156,244,-1,0,0,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="SenSpvn" desc="Sensor supervision" />
          </LN>
          <LN desc="ARCSARC4" prefix="ARC" lnClass="PIOC" inst="41" lnType="ARCPIOC41_ED1_D_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">113</Private>
            <Private type="ABB_FunctionRefs">34957b51-5a7b-5056-b894-afadce458835</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC4 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ARCSARC4" prefix="ARC" lnClass="PIOC" inst="42" lnType="ARCPIOC42_ED1_D_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">113</Private>
            <Private type="ABB_FunctionRefs">34957b51-5a7b-5056-b894-afadce458835</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC4 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ARCSARC4" prefix="ARC" lnClass="PTRC" inst="41" lnType="ARCPTRC41_ED1_D_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">113</Private>
            <Private type="ABB_FunctionRefs">34957b51-5a7b-5056-b894-afadce458835</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,156,243,10,156,243,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC4 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="OpModArc" desc="Operation mode" />
            <DOI name="InOpMod" desc="Operation mode input">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ARCSARC4 Operation mode input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TPGAPC2" prefix="TP" lnClass="GAPC" inst="2" lnType="TPGAPC2_ED1_D_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">502</Private>
            <Private type="ABB_FunctionRefs">677dcef9-8513-5a25-a1dc-3ba915c1e1ce</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>TPGAPC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="IN1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC2 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC2 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC2 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TPGAPC2 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Minimum pulse time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTRFRC1" prefix="FLT" lnClass="RFRC" inst="1" lnType="FLTRFRC0_ED1_J_124">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">558880aa-90dd-5a98-8fa6-4d134c2390d6</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>J</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,5,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,5,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,86,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="FltPtRis" desc="Fault resistance">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Fault resistance</Val>
              </DAI>
            </DOI>
            <DOI name="PhReact" desc="Fault phase reactance">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,11,MV-mag-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,11,MV-mag-u32,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,90,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,1000000,0,100000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1000000,0,100000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,1000000,0,100000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1000000,0,100000000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Fault phase reactance</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm" desc="Distance to fault measured in pu">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,13,MV-mag-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,13,MV-mag-u32,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,2,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,10000,0,1000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,10000,0,1000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,10000,0,1000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,10000,0,1000000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Distance to fault measured in pu</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="time">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,32,0,9,1,0,10,1,INS-stVal-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,32,0,9,1,0,10,1,INS-stVal-u32,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,999999,0,999999,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,999999,0,999999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,999999,0,999999,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,999999,0,999999,Ev-Upd,0" />
              <DAI name="t" sAddr="DNP02,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP02,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP02,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP02,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP02,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP02,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7;DNP01,30,-1,0,16,0,0,0,0,1,0,3000,0,3000,Year Record,1;DNP01,30,-1,0,16,0,0,0,0,1,1,12,1,12,Month Record,2;DNP01,30,-1,0,16,0,0,0,0,1,1,31,1,31,Day Record,3;DNP01,30,-1,0,16,0,0,0,0,1,0,23,0,23,Hour Record,4;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Minute Record,5;DNP01,30,-1,0,16,0,0,0,0,1,0,59,0,59,Second Record,6;DNP01,30,-1,0,16,0,0,0,0,1,0,999,0,999,MSec Record,7" />
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InOp" desc="Operate input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Operate input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Start input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Start input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Reset fault records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Reset fault records</Val>
              </DAI>
            </DOI>
            <DOI name="SelRow" desc="Select recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>128</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC1 Select recording</Val>
              </DAI>
            </DOI>
            <DOI name="TrgSet" desc="Triggering mode" />
            <DOI name="AMeasMod" desc="A measurement mode" />
            <DOI name="ProFcn1" desc="Protection function">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,A,1,0,10,3,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,A,1,0,10,3,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0" />
            </DOI>
            <DOI name="ProFcn2" desc="Protection function">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,A,1,0,10,4,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,A,1,0,10,4,ENS-stVal-i16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-32768,32767,-32768,32767,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-32768,32767,-32768,32767,Ev-Upd,0" />
            </DOI>
            <DOI name="StrDur" desc="Maximum start duration of all stages during the fault">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,6,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,6,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,100,0,10000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,100,0,10000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,100,0,10000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,100,0,10000,Ev-Upd,0" />
              </SDI>
            </DOI>
            <DOI name="StrOpTm" desc="Operate time">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,D,1000,0,10,7,MV-mag-u32,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,D,1000,0,10,7,MV-mag-u32,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,10000000,0,10000000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,10000000,0,10000000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,10000000,0,10000000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,10000000,0,10000000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Operate time</Val>
              </DAI>
            </DOI>
            <DOI name="ActSetGr" desc="Active setting group">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,8,1,0,15,12,INC-stVal-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,8,1,0,15,12,INC-stVal-u16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,16,0,0,0,0,0,1,6,1,6,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,1,6,1,6,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,1,6,1,6,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,1,6,1,6,Ev-Upd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="ShotPntr" desc="Shot pointer">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,100,16,0,8,1,0,16,13,INS-stVal-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,100,16,0,8,1,0,16,13,INS-stVal-u16,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,16,0,0,0,0,0,1,7,1,7,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,1,7,1,7,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,1,7,1,7,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,1,7,1,7,Ev-Upd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Shot pointer</Val>
              </DAI>
            </DOI>
            <DOI name="Max50DifAA" desc="Maximum differential current phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,20,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,20,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,3,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum differential current phase A</Val>
              </DAI>
            </DOI>
            <DOI name="Max50DifAB" desc="Maximum differential current phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,21,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,21,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,4,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum differential current phase B</Val>
              </DAI>
            </DOI>
            <DOI name="Max50DifAC" desc="Maximum differential current phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,22,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,22,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,5,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum differential current phase C</Val>
              </DAI>
            </DOI>
            <DOI name="Max50RstAA" desc="Maximum bias current phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,23,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,23,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,6,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum bias current phase A</Val>
              </DAI>
            </DOI>
            <DOI name="Max50RstAB" desc="Maximum bias current phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,24,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,24,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,7,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum bias current phase B</Val>
              </DAI>
            </DOI>
            <DOI name="Max50RstAC" desc="Maximum bias current phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,25,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,25,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,8,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum bias current phase C</Val>
              </DAI>
            </DOI>
            <DOI name="DifAPhsA" desc="Differential current phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,26,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,26,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,9,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Differential current phase A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAPhsB" desc="Differential current phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,27,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,27,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,10,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Differential current phase B</Val>
              </DAI>
            </DOI>
            <DOI name="DifAPhsC" desc="Differential current phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,28,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,28,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,11,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Differential current phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RstAPhsA" desc="Bias current phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,29,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,29,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,12,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Bias current phase A</Val>
              </DAI>
            </DOI>
            <DOI name="RstAPhsB" desc="Bias current phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,30,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,30,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,13,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Bias current phase B</Val>
              </DAI>
            </DOI>
            <DOI name="RstAPhsC" desc="Bias current phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,31,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,31,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,14,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Bias current phase C</Val>
              </DAI>
            </DOI>
            <DOI name="DifARes" desc="Differential current residual">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,32,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,32,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,15,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,80,0,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,80,0,8000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Differential current residual</Val>
              </DAI>
            </DOI>
            <DOI name="RstARes" desc="Bias current residual">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,33,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,33,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,16,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Bias current residual</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhA" desc="Maximum phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,34,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,34,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,17,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhB" desc="Maximum phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,35,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,35,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,18,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhC" desc="Maximum phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,36,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,36,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,19,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="Max50ARes" desc="Maximum residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,37,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,37,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,20,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Maximum residual current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsA" desc="Phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,38,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,38,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,21,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsB" desc="Phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,39,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,39,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,22,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="APhsC" desc="Phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,40,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,40,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,23,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="ARes" desc="Residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,41,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,41,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,24,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AResClc" desc="Calculated residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,42,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,42,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,25,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Calculated residual current</Val>
              </DAI>
            </DOI>
            <DOI name="APsSeq" desc="Positive sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,43,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,43,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,26,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Positive sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="ANgSeq" desc="Negative sequence current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,44,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,44,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,27,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Negative sequence current</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsA" desc="Phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,67,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,67,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,50,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsB" desc="Phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,68,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,68,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,51,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsC" desc="Phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,69,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,69,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,52,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsAB" desc="Phase A to phase B voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,70,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,70,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,53,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase A to phase B voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsBC" desc="Phase B to phase C voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,71,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,71,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,54,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase B to phase C voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsCA" desc="Phase C to phase A voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,72,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,72,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,55,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Phase C to phase A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VRes" desc="Residual voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,73,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,73,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,56,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VZro" desc="Zero sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,74,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,74,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,57,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Zero sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VPsSeq" desc="Positive sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,75,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,75,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,58,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Positive sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VNgSeq" desc="Negative sequence voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,76,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,76,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,59,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Negative sequence voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTmpRl" desc="PTTR thermal level">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,87,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,87,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,70,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,99.99,0,9999,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,99.99,0,9999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,99.99,0,9999,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,99.99,0,9999,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 PTTR thermal level</Val>
              </DAI>
            </DOI>
            <DOI name="AMaxNgPs" desc="PDNSPTOC1 rat. I2/I1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,88,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,88,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,71,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,999.99,0,99999,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,999.99,0,99999,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,999.99,0,99999,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,999.99,0,99999,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 PDNSPTOC1 rat. I2/I1</Val>
              </DAI>
            </DOI>
            <DOI name="DifNAngVN" desc="Angle residual voltage - residual current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,89,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,89,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,72,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle residual voltage - residual current</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAngBC" desc="Angle phase B to phase C voltage - phase A current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,90,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,90,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,73,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase B to phase C voltage - phase A current</Val>
              </DAI>
            </DOI>
            <DOI name="DifBAngCA" desc="Angle phase C to phase A voltage - phase B current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,91,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,91,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,74,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase C to phase A voltage - phase B current</Val>
              </DAI>
            </DOI>
            <DOI name="DifCAngAB" desc="Angle phase A to phase B voltage - phase C current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,92,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,92,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,75,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Angle phase A to phase B voltage - phase C current</Val>
              </DAI>
            </DOI>
            <DOI name="HzRteChg" desc="Frequency gradient">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,97,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,97,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,80,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Frequency gradient</Val>
              </DAI>
            </DOI>
            <DOI name="CondNeut" desc="Conductance Yo">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,98,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,98,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,81,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Conductance Yo</Val>
              </DAI>
            </DOI>
            <DOI name="SusNeut" desc="Susceptance Yo">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,99,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,99,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,82,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-1000.00,1000.00,-100000,100000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>S</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Susceptance Yo</Val>
              </DAI>
            </DOI>
            <DOI name="InCBClr" desc="Breaker open status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Breaker open status</Val>
              </DAI>
            </DOI>
            <DOI name="CBClrTm" desc="Breaker clear time">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,18,105,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,18,105,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,85,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,3.000,0,3000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3.000,0,3000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,3.000,0,3000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,3.000,0,3000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC1 Breaker clear time</Val>
              </DAI>
            </DOI>
            <DOI name="InOpCnf" desc="Operate input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Operate input for triggering</Val>
              </DAI>
            </DOI>
            <DOI name="InStrCnf" desc="Start input for triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>FLTRFRC1 Start input for triggering</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTRFRC2" prefix="FLT" lnClass="RFRC" inst="2" lnType="FLTRFRC1_ED1_J_124">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">558880aa-90dd-5a98-8fa6-4d134c2390d6</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>J</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhA" desc="Maximum phase A current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,45,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,45,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,28,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Maximum phase A current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhB" desc="Maximum phase B current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,46,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,46,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,29,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Maximum phase B current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhC" desc="Maximum phase C current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,47,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,47,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,30,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Maximum phase C current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50ARes" desc="Maximum residual current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,48,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,48,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,31,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Maximum residual current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsA" desc="Phase A current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,49,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,49,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,32,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase A current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsB" desc="Phase B current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,50,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,50,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,33,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase B current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsC" desc="Phase C current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,51,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,51,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,34,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase C current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="ARes" desc="Residual current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,52,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,52,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,35,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Residual current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="AResClc" desc="Calculated residual current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,53,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,53,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,36,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Calculated residual current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="APsSeq" desc="Positive sequence current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,54,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,54,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,37,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Positive sequence current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="ANgSeq" desc="Negative sequence current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,55,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,55,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,38,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Negative sequence current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsA" desc="Phase A voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,77,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,77,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,60,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase A voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsB" desc="Phase B voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,78,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,78,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,61,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase B voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsC" desc="Phase C voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,79,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,79,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,62,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase C voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsAB" desc="Phase A to phase B voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,80,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,80,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,63,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase A to phase B voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsBC" desc="Phase B to phase C voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,81,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,81,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,64,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase B to phase C voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsCA" desc="Phase C to phase A voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,82,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,82,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,65,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Phase C to phase A voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="VRes" desc="Residual voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,83,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,83,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,66,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Residual voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="VZro" desc="Zero sequence voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,84,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,84,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,67,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Zero sequence voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="VPsSeq" desc="Positive sequence voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,85,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,85,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,68,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Positive sequence voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="VNgSeq" desc="Negative sequence voltage (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,86,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,86,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,69,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Negative sequence voltage (2)</Val>
              </DAI>
            </DOI>
            <DOI name="DifNAngVN" desc="Angle residual voltage - residual current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,93,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,93,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,76,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Angle residual voltage - residual current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAngBC" desc="Angle phase B to phase C voltage - phase A current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,94,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,94,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,77,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Angle phase B to phase C voltage - phase A current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="DifBAngCA" desc="Angle phase C to phase A voltage - phase B current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,95,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,95,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,78,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Angle phase C to phase A voltage - phase B current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="DifCAngAB" desc="Angle phase A to phase B voltage - phase C current (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,96,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,96,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,79,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Angle phase A to phase B voltage - phase C current (2)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,106,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,106,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,92,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Frequency (2)</Val>
              </DAI>
            </DOI>
            <DOI name="HzRteChg" desc="Frequency gradient (2)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,107,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,107,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,91,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC2 Frequency gradient (2)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FLTRFRC3" prefix="FLT" lnClass="RFRC" inst="3" lnType="FLTRFRC2_ED1_J_124">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <Private type="ABB_FunctionRefs">558880aa-90dd-5a98-8fa6-4d134c2390d6</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>J</Val>
              </DAI>
              <DAI name="d">
                <Val>FLTRFRC3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhA" desc="Maximum phase A current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,56,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,56,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,39,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Maximum phase A current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhB" desc="Maximum phase B current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,57,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,57,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,40,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Maximum phase B current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50APhC" desc="Maximum phase C current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,58,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,58,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,41,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Maximum phase C current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="Max50ARes" desc="Maximum residual current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,59,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,59,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,42,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Maximum residual current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsA" desc="Phase A current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,60,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,60,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,43,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase A current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsB" desc="Phase B current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,61,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,61,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,44,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase B current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="APhsC" desc="Phase C current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,62,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,62,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,45,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase C current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="ARes" desc="Residual current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,63,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,63,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,46,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Residual current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="AResClc" desc="Calculated residual current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,64,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,64,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,47,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Calculated residual current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="APsSeq" desc="Positive sequence current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,65,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,65,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,48,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Positive sequence current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="ANgSeq" desc="Negative sequence current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,66,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,66,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,49,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,50,0,5000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,50,0,5000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Negative sequence current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsA" desc="Phase A voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,110,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,110,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,93,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase A voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsB" desc="Phase B voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,111,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,111,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,94,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase B voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPhsC" desc="Phase C voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,112,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,112,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,95,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase C voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsAB" desc="Phase A to phase B voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,113,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,113,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,96,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase A to phase B voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsBC" desc="Phase B to phase C voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,114,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,114,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,97,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase B to phase C voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="PPVPhsCA" desc="Phase C to phase A voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,115,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,115,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,98,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Phase C to phase A voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="VRes" desc="Residual voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,116,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,116,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,99,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Residual voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="VZro" desc="Zero sequence voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,117,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,117,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,100,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Zero sequence voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="VPsSeq" desc="Positive sequence voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,118,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,118,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,101,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Positive sequence voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="VNgSeq" desc="Negative sequence voltage (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,C,1000,0,10,119,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,C,1000,0,10,119,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,102,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,0,4,0,4000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,0,4,0,4000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Negative sequence voltage (3)</Val>
              </DAI>
            </DOI>
            <DOI name="DifNAngVN" desc="Angle residual voltage - residual current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,121,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,121,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,105,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Angle residual voltage - residual current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAngBC" desc="Angle phase B to phase C voltage - phase A current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,122,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,122,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,106,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Angle phase B to phase C voltage - phase A current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="DifBAngCA" desc="Angle phase C to phase A voltage - phase B current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,123,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,123,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,107,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Angle phase C to phase A voltage - phase B current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="DifCAngAB" desc="Angle phase A to phase B voltage - phase C current (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,124,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,124,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,108,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-180.00,180.00,-18000,18000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-180.00,180.00,-18000,18000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Angle phase A to phase B voltage - phase C current (3)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,8,100,0,10,108,MV-mag-u16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,8,100,0,10,108,MV-mag-u16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,104,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,30,80,3000,8000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,30,80,3000,8000,Ev-Upd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Frequency (3)</Val>
              </DAI>
            </DOI>
            <DOI name="HzRteChg" desc="Frequency gradient (3)">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,100,A,100,0,10,109,MV-mag-i16,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,100,A,100,0,10,109,MV-mag-i16,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,103,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP02,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0;DNP01,30,-1,0,16,0,0,0,0,0,-10.00,10.00,-1000,1000,Record,0;DNP01,30,-1,0,5,0,0,0,0,0,-10.00,10.00,-1000,1000,Ev-Upd,0" />
              </SDI>
              <DAI name="d">
                <Val>FLTRFRC3 Frequency gradient (3)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="1" lnType="LEDGGIO1_ED1_G_26">
            <Private type="ABB_CommonSA_FunctionInstanceRef">15</Private>
            <Private type="ABB_FunctionRefs">bfafce4a-026c-52fe-b0a8-e49085945151,2b43b678-88c1-5dc5-9f56-0a0082773ede,aecd1a6c-40a3-5e41-8aa2-0ced075f2db5,4ebac806-0c02-57f2-b11b-dc6325f28d2e,b557539d-ff93-5c10-869d-072411e4934b,39477742-f3a9-5783-812b-01f371eb9587,ff7b8fb2-b743-5fd3-8e14-ef37df27aa76,9fcf1dec-264b-5721-b622-24147dc26b55,b2e9959e-bb2b-5b9c-a39e-0a36108f1700,fba089f3-90fb-564b-a6f0-1b4d1e293cdb,6dad8210-f3e6-58e6-95eb-b39799bbb91a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Programmable LEDs Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Alarm input for LED 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 1">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED01 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED01 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED01 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED01 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,89,1,253,89,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,119,0D,253,119,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>MCBs Open</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 2">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED02 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED02 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED02 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED02 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,90,1,253,90,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,120,0D,253,120,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>CB Discharged</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 3">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED03 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED03 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED03 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED03 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,91,1,253,91,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,121,0D,253,121,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>CB Plug Out</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 4">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED04 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED04 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED04 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED04 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,92,1,253,92,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,122,0D,253,122,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>TCS/CCS Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 5">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED05 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED05 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED05 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED05 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,93,1,253,93,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,123,0D,253,123,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 6">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED06 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED06 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED06 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED06 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,94,1,253,94,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,124,0D,253,124,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 7">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED07 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED07 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED07 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED07 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,95,1,253,95,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,125,0D,253,125,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>External Interlock</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 8">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED08 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED08 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED08 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED08 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,96,1,253,96,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,126,0D,253,126,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>External Trip</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 9">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED09 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED09 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED09 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED09 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,97,1,253,97,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,127,0D,253,127,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 10">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED10 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED10 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED10 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED10 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,98,1,253,98,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,128,0D,253,128,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>ARC Sensor Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 11">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED11 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED11 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED11 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED11 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,99,1,253,99,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,129,0D,253,129,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Goose Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 1" />
            <DOI name="InRsLED2" desc="Reset input for LED 2" />
            <DOI name="InRsLED3" desc="Reset input for LED 3" />
            <DOI name="InRsLED4" desc="Reset input for LED 4" />
            <DOI name="InRsLED5" desc="Reset input for LED 5" />
            <DOI name="InRsLED6" desc="Reset input for LED 6" />
            <DOI name="InRsLED7" desc="Reset input for LED 7" />
            <DOI name="InRsLED8" desc="Reset input for LED 8" />
            <DOI name="InRsLED9" desc="Reset input for LED 9" />
            <DOI name="InRsLED10" desc="Reset input for LED 10" />
            <DOI name="InRsLED11" desc="Reset input for LED 11" />
            <DOI name="AlmColr" desc="Alarm colour" />
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="2" lnType="LEDGGIO2_ED1_G_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">534</Private>
            <Private type="ABB_FunctionRefs">cc094385-749d-53fd-9960-7f4618381cdc,f8086503-02db-51b6-8279-fe2b95b2bbab,c5c15131-9823-5733-af69-2e9022a961d9,7a9b3bf7-5416-5037-a00a-f836bcb2abf4,b56dbf0e-4a65-501f-a222-fcfecb813a61,677f9204-447c-5891-add2-1f7361828e8d,643c00bd-c5e4-52e9-bd9c-5479e0f1bc40,34c99a6f-2a54-5117-a89a-1de5744e9a47,e1cd1fed-143e-5803-ac8e-3960fdf2cc95,d345b81d-f24c-5bde-ad1c-12d7e6c42694,53de6e8d-f619-50cf-91bb-37f5a2657e76</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Programmable LEDs Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Alarm input for LED 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 15">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 16">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 17">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 18">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 19">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 20">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 21">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 22">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 15">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 16">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 17">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 18">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 19">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 20">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 21">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 22">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 12">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED12 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED12 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED12 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED12 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,100,1,253,100,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,150,0D,253,150,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 13">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED13 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED13 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED13 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED13 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,101,1,253,101,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,151,0D,253,151,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 14">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED14 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED14 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED14 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED14 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,102,1,253,102,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,152,0D,253,152,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 15">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED15 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED15 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED15 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED15 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,103,1,253,103,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,153,0D,253,153,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 17">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED16 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED16 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED16 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED16 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,104,1,253,104,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,154,0D,253,154,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 17">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED17 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED17 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED17 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED17 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,105,1,253,105,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,155,0D,253,155,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 18">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED18 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED18 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED18 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED18 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,106,1,253,106,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,156,0D,253,156,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 19">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED19 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED19 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED19 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED19 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,107,1,253,107,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,157,0D,253,157,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 20">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED20 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED20 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED20 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED20 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,108,1,253,108,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,158,0D,253,158,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 21">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED21 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED21 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED21 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED21 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,109,1,253,109,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,159,0D,253,159,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 22">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED22 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED22 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED22 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED22 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,110,1,253,110,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,160,0D,253,160,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>-</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 12" />
            <DOI name="InRsLED2" desc="Reset input for LED 13" />
            <DOI name="InRsLED3" desc="Reset input for LED 14" />
            <DOI name="InRsLED4" desc="Reset input for LED 15" />
            <DOI name="InRsLED5" desc="Reset input for LED 16" />
            <DOI name="InRsLED6" desc="Reset input for LED 17" />
            <DOI name="InRsLED7" desc="Reset input for LED 18" />
            <DOI name="InRsLED8" desc="Reset input for LED 19" />
            <DOI name="InRsLED9" desc="Reset input for LED 20" />
            <DOI name="InRsLED10" desc="Reset input for LED 21" />
            <DOI name="InRsLED11" desc="Reset input for LED 22" />
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Programmable LEDs" prefix="LED" lnClass="GGIO" inst="3" lnType="LEDGGIO3_ED1_G_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">535</Private>
            <Private type="ABB_FunctionRefs">750ba4c4-d3a7-5f3c-9ff4-ee4228f38310,3ff4db23-edf0-5658-a975-94fbf949540f,2160457e-6fc3-556d-9c44-68fa641cc541,ee62663c-3184-5431-b67a-014741d69a2f,550e338c-781a-505a-9af1-eff94ccfd48c,4030a6d7-194b-5021-976c-fb8a44971861,d3a19e9c-d05d-5509-b3c4-7c77c8b7f21f,71744abd-9ac1-541a-a5ca-573c60792e8b,2b4f7c1f-2542-512e-bae2-f20bd5e546f3,8615c821-cee8-54e2-b7c7-d8217d4ce48b,eabf1da2-879d-594a-9660-e900ef077a02</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>Programmable LEDs Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Alarm input for LED 23">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm2" desc="Alarm input for LED 24">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm3" desc="Alarm input for LED 25">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm4" desc="Alarm input for LED 26">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm5" desc="Alarm input for LED 27">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm6" desc="Alarm input for LED 28">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm7" desc="Alarm input for LED 29">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm8" desc="Alarm input for LED 30">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm9" desc="Alarm input for LED 31">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm10" desc="Alarm input for LED 32">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Alm11" desc="Alarm input for LED 33">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="Ok input for LED 23">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind2" desc="Ok input for LED 24">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind3" desc="Ok input for LED 25">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind4" desc="Ok input for LED 26">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind5" desc="Ok input for LED 27">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind6" desc="Ok input for LED 28">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind7" desc="Ok input for LED 29">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind8" desc="Ok input for LED 30">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind9" desc="Ok input for LED 31">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind10" desc="Ok input for LED 32">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind11" desc="Ok input for LED 33">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LEDSt1" desc="LED 23">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED23 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED23 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED23 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED23 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,78,1,253,78,-1,0,1,0,LED01-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,161,0D,253,161,-1,0,0D,0,LED01-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 23</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt2" desc="LED 24">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED24 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED24 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED24 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED24 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,79,1,253,79,-1,0,1,0,LED02-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,162,0D,253,162,-1,0,0D,0,LED02-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 24</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt3" desc="LED 25">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED25 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED25 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED25 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED25 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,80,1,253,80,-1,0,1,0,LED03-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,163,0D,253,163,-1,0,0D,0,LED03-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 25</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt4" desc="LED 26">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED26 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED26 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED26 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED26 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,81,1,253,81,-1,0,1,0,LED04-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,164,0D,253,164,-1,0,0D,0,LED04-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 26</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt5" desc="LED 27">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED27 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED27 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED27 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED27 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,82,1,253,82,-1,0,1,0,LED05-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,165,0D,253,165,-1,0,0D,0,LED05-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 27</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt6" desc="LED 28">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED28 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED28 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED28 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED28 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,83,1,253,83,-1,0,1,0,LED06-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,166,0D,253,166,-1,0,0D,0,LED06-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 28</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt7" desc="LED 29">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED29 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED29 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED29 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED29 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,84,1,253,84,-1,0,1,0,LED07-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,167,0D,253,167,-1,0,0D,0,LED07-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 29</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt8" desc="LED 30">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED30 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED30 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED30 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED30 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,85,1,253,85,-1,0,1,0,LED08-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,168,0D,253,168,-1,0,0D,0,LED08-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 30</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt9" desc="LED 31">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED31 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED31 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED31 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED31 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,86,1,253,86,-1,0,1,0,LED09-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,169,0D,253,169,-1,0,0D,0,LED09-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 31</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt10" desc="LED 32">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED32 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED32 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED32 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED32 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,87,1,253,87,-1,0,1,0,LED10-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,170,0D,253,170,-1,0,0D,0,LED10-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 32</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSt11" desc="LED 33">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,DB,-5,LED33 Off-Color,0,0,0,2,1,3;MBS02,DA02,DA02,0,DB,-5,LED33 ColorX-ColorY,0,0,0,3,0,2,3;MBS01,DA02,DA02,0,DB,-5,LED33 Off-Color,0,0,0,2,1,3;MBS01,DA02,DA02,0,DB,-5,LED33 ColorX-ColorY,0,0,0,3,0,2,3;I3C,DA02,DA02,1,253,88,1,253,88,-1,0,1,0,LED11-Type1,1,2,1,3,-1,-1;I3C,DA03,DA03,0,253,171,0D,253,171,-1,0,0D,0,LED11-Type2,0,2,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENC-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP02,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,3,0,3,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Off-Color BI-EvUpd,1,1,0;DNP01,1,-2,0,3,0,0,ColorX-ColorY BI-EvUpd,1,1,1" />
              <DAI name="d">
                <Val>Programmable LEDs LED 33</Val>
              </DAI>
            </DOI>
            <DOI name="LEDSeq1" desc="Alarm mode" />
            <DOI name="LEDSeq2" desc="Alarm mode" />
            <DOI name="LEDSeq3" desc="Alarm mode" />
            <DOI name="LEDSeq4" desc="Alarm mode" />
            <DOI name="LEDSeq5" desc="Alarm mode" />
            <DOI name="LEDSeq6" desc="Alarm mode" />
            <DOI name="LEDSeq7" desc="Alarm mode" />
            <DOI name="LEDSeq8" desc="Alarm mode" />
            <DOI name="LEDSeq9" desc="Alarm mode" />
            <DOI name="LEDSeq10" desc="Alarm mode" />
            <DOI name="LEDSeq11" desc="Alarm mode" />
            <DOI name="InRsLED1" desc="Reset input for LED 23" />
            <DOI name="InRsLED2" desc="Reset input for LED 24" />
            <DOI name="InRsLED3" desc="Reset input for LED 25" />
            <DOI name="InRsLED4" desc="Reset input for LED 26" />
            <DOI name="InRsLED5" desc="Reset input for LED 27" />
            <DOI name="InRsLED6" desc="Reset input for LED 28" />
            <DOI name="InRsLED7" desc="Reset input for LED 29" />
            <DOI name="InRsLED8" desc="Reset input for LED 30" />
            <DOI name="InRsLED9" desc="Reset input for LED 31" />
            <DOI name="InRsLED10" desc="Reset input for LED 32" />
            <DOI name="InRsLED11" desc="Reset input for LED 33" />
            <DOI name="AlmColr" desc="Alarm colour">
              <DAI name="setVal">
                <Val>Red</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SPCGAPC2" prefix="SPC" lnClass="GAPC" inst="2" lnType="SPCGAPC2_ED1_D_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">126</Private>
            <Private type="ABB_FunctionRefs">e35697b1-3fdf-5882-a033-9b331870a099</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>SPCGAPC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>SPCGAPC2 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>SPCGAPC2 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>SPCGAPC2 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>SPCGAPC2 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>SPCGAPC2 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>SPCGAPC2 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>SPCGAPC2 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>SPCGAPC2 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="IN9">
              <DAI name="d">
                <Val>SPCGAPC2 IN9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="IN10">
              <DAI name="d">
                <Val>SPCGAPC2 IN10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="IN11">
              <DAI name="d">
                <Val>SPCGAPC2 IN11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="IN12">
              <DAI name="d">
                <Val>SPCGAPC2 IN12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="IN13">
              <DAI name="d">
                <Val>SPCGAPC2 IN13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="IN14">
              <DAI name="d">
                <Val>SPCGAPC2 IN14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="IN15">
              <DAI name="d">
                <Val>SPCGAPC2 IN15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="IN16">
              <DAI name="d">
                <Val>SPCGAPC2 IN16</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,181,20,11,181,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,182,20,11,182,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,183,20,11,183,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,184,20,11,184,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,185,20,11,185,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,186,20,11,186,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,187,20,11,187,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,188,20,11,188,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,189,20,11,189,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,190,20,11,190,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,191,20,11,191,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,192,20,11,192,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,193,20,11,193,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,194,20,11,194,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,195,20,11,195,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,196,20,11,196,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC2 Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="LocRemRst" desc="Loc Rem restriction" />
          </LN>
          <LN desc="SRGAPC3" prefix="SR" lnClass="GAPC" inst="3" lnType="SRGAPC3_ED1_C_25">
            <Private type="ABB_CommonSA_FunctionInstanceRef">552</Private>
            <Private type="ABB_FunctionRefs">9ffbfcef-47a3-5af1-8377-8c78c96f978a</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>SRGAPC3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="S1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 S1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="S2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 S2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="S3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 S3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="S4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 S4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="S5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 S5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="S6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 S6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="S7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 S7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="S8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 S8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 Q8</Val>
              </DAI>
            </DOI>
            <DOI name="Rs1" desc="R1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,121,20,11,121,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 R1</Val>
              </DAI>
            </DOI>
            <DOI name="Rs2" desc="R2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,122,20,11,122,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 R2</Val>
              </DAI>
            </DOI>
            <DOI name="Rs3" desc="R3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,123,20,11,123,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 R3</Val>
              </DAI>
            </DOI>
            <DOI name="Rs4" desc="R4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,124,20,11,124,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 R4</Val>
              </DAI>
            </DOI>
            <DOI name="Rs5" desc="R5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,125,20,11,125,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 R5</Val>
              </DAI>
            </DOI>
            <DOI name="Rs6" desc="R6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,126,20,11,126,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 R6</Val>
              </DAI>
            </DOI>
            <DOI name="Rs7" desc="R7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,127,20,11,127,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 R7</Val>
              </DAI>
            </DOI>
            <DOI name="Rs8" desc="R8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,128,20,11,128,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC3 R8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SRGAPC4" prefix="SR" lnClass="GAPC" inst="4" lnType="SRGAPC4_ED1_C_24">
            <Private type="ABB_CommonSA_FunctionInstanceRef">553</Private>
            <Private type="ABB_FunctionRefs">5f0cfb9d-e76f-5932-864a-52b581a4add3</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>SRGAPC4 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="S1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 S1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="S2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 S2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="S3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 S3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="S4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 S4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="S5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 S5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="S6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 S6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="S7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 S7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="S8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 S8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Q1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 Q1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Q2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 Q2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Q3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 Q3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Q4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 Q4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Q5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 Q5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Q6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 Q6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Q7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 Q7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Q8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 Q8</Val>
              </DAI>
            </DOI>
            <DOI name="Rs1" desc="R1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,131,20,11,131,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 R1</Val>
              </DAI>
            </DOI>
            <DOI name="Rs2" desc="R2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,132,20,11,132,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 R2</Val>
              </DAI>
            </DOI>
            <DOI name="Rs3" desc="R3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,133,20,11,133,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 R3</Val>
              </DAI>
            </DOI>
            <DOI name="Rs4" desc="R4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,134,20,11,134,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 R4</Val>
              </DAI>
            </DOI>
            <DOI name="Rs5" desc="R5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,135,20,11,135,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 R5</Val>
              </DAI>
            </DOI>
            <DOI name="Rs6" desc="R6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,136,20,11,136,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 R6</Val>
              </DAI>
            </DOI>
            <DOI name="Rs7" desc="R7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,137,20,11,137,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 R7</Val>
              </DAI>
            </DOI>
            <DOI name="Rs8" desc="R8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,11,138,20,11,138,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SRGAPC4 R8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TOFGAPC3" prefix="TOF" lnClass="GAPC" inst="3" lnType="TOFGAPC3_ED1_E_24">
            <Private type="ABB_CommonSA_FunctionInstanceRef">542</Private>
            <Private type="ABB_FunctionRefs">fd7d35fd-a0a4-55eb-be3f-3e727f94c877</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>TOFGAPC3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC3 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms1" desc="Off delay time 1">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms2" desc="Off delay time 2">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms3" desc="Off delay time 3">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms4" desc="Off delay time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms5" desc="Off delay time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms6" desc="Off delay time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms7" desc="Off delay time 7">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms8" desc="Off delay time 8">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="TOFGAPC4" prefix="TOF" lnClass="GAPC" inst="4" lnType="TOFGAPC4_ED1_E_24">
            <Private type="ABB_CommonSA_FunctionInstanceRef">543</Private>
            <Private type="ABB_FunctionRefs">34034b09-e88b-52cf-bcba-e5f1967ac6f5</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>TOFGAPC4 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TOFGAPC4 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms1" desc="Off delay time 1">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms2" desc="Off delay time 2">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms3" desc="Off delay time 3">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms4" desc="Off delay time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms5" desc="Off delay time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms6" desc="Off delay time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms7" desc="Off delay time 7">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms8" desc="Off delay time 8">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PTGAPC2" prefix="PT" lnClass="GAPC" inst="2" lnType="PTGAPC2_ED1_F_8">
            <Private type="ABB_CommonSA_FunctionInstanceRef">521</Private>
            <Private type="ABB_FunctionRefs">2d84ab68-4916-52ac-8cb2-5be6fe76d1a8</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>PTGAPC2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PTGAPC2 Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms1" desc="Pulse time 1">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms2" desc="Pulse time 2">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms3" desc="Pulse time 3">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms4" desc="Pulse time 4">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms5" desc="Pulse time 5">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms6" desc="Pulse time 6">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms7" desc="Pulse time 7">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms8" desc="Pulse time 8">
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="DurLeftTm1" desc="Duration left time 1">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm2" desc="Duration left time 2">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm3" desc="Duration left time 3">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm4" desc="Duration left time 4">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm5" desc="Duration left time 5">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm6" desc="Duration left time 6">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm7" desc="Duration left time 7">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DurLeftTm8" desc="Duration left time 8">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU2" prefix="RESC" lnClass="MMXU" inst="2" lnType="RESCMMXU2_ED1_G_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">119</Private>
            <Private type="ABB_FunctionRefs">459df898-bddb-5344-9c06-253ad974d7de</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>RESCMMXU2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res-DB,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,WYE-res-Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res-DB,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,WYE-res-Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="dbRef">
                  <Val>40</Val>
                </DAI>
                <DAI name="zeroDbRef">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU2 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,212,11,1,212,11,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU2 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,212,12,1,212,12,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU2 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="RESCMMXU2 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,48,20,10,48,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU2 RESCMMXU2 demands</Val>
              </DAI>
            </DOI>
            <DOI name="OnDlTmms" desc="On delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="OffDlTmms" desc="Off delay time">
              <DAI name="maxVal">
                <Val>1800000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU2" prefix="RCAV" lnClass="MMXU" inst="2" lnType="RCAVMMXU2_ED1_G_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">119</Private>
            <Private type="ABB_FunctionRefs">459df898-bddb-5344-9c06-253ad974d7de</Private>
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,188,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU2 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="RESCMMXU2" prefix="RCMA" lnClass="MMXU" inst="2" lnType="RCMAMMXU2_ED1_G_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">119</Private>
            <Private type="ABB_FunctionRefs">459df898-bddb-5344-9c06-253ad974d7de</Private>
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,164,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU2 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="RESCMMXU2" prefix="RCMI" lnClass="MMXU" inst="2" lnType="RCMIMMXU2_ED1_G_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">119</Private>
            <Private type="ABB_FunctionRefs">459df898-bddb-5344-9c06-253ad974d7de</Private>
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,-5,WYE-res,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,165,1,0,7,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,WYE-Res-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,WYE-res-AI-reg,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU2 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" inst="" lnType="CTRL_LLN0_ED1_F_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">2</Private>
            <Private type="ABB_FunctionRefs">91037071-a6f4-5430-ae22-e0e39dd606c3</Private>
            <DOI name="NamPlt" desc="Control">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="d">
                <Val>Control LLN0 Control</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>1744929</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local / Remote">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,Local,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,Local,0,0;I3C,DA03,DA03,1,10,10,1,10,10,-1,0,1,0,Local,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,Local BI-EvUpd,0;DNP01,1,-1,0,3,0,0,Local BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKey" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocSta" desc="Station operation">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Control LLN0 Station operation</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple levels" />
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Control LLN0 Commands blocked</Val>
              </DAI>
            </DOI>
            <DOI name="LocKeyHMI" desc="Control HMI">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,1B,-5,Station,0,0,1,4,0,1,2,4;MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,1B,-5,Station,0,0,1,4,0,1,2,4;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,10,11,1,10,11,-1,0,1,0,Station,2,4,0,1,2,4,-1,-1;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP02,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP01,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyOff" desc="Control disable">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyLoc" desc="Control local">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyRem" desc="Control remote">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeySta" desc="Control station">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKeyAll" desc="Control all">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="LocRemMod" desc="Control mode" />
            <DOI name="StaLevSet" desc="Station authority" />
          </LN0>
          <LN desc="Std conformance" lnClass="LPHD" inst="1" lnType="LPHD_CTRL_ED1_F_15">
            <Private type="ABB_FunctionRefs">91037071-a6f4-5430-ae22-e0e39dd606c3</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CILO" inst="1" lnType="BREAKER1_CILO_ED1_G_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">011b92a7-f0b5-5945-baa5-8bf19d02c8fa</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="ENA_OPEN">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,240,21,1,240,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_OPEN</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="ENA_CLOSE">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,240,22,1,240,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_CLOSE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CSWI" inst="1" lnType="BREAKER1_CSWI_ED1_G_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">011b92a7-f0b5-5945-baa5-8bf19d02c8fa</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,240,160,2D,240,160,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,240,120,1,240,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="onDur">
                  <Val>250</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout">
                <Val>10000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="SelOpn" desc="Selection open switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Selection open switch</Val>
              </DAI>
            </DOI>
            <DOI name="SelCls" desc="Selection close switch">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Selection close switch</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Pos 1-bit cls">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="AdpPls" desc="Adaptive pulse" />
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="InSynOk" desc="SYNC OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 SYNC OK</Val>
              </DAI>
            </DOI>
            <DOI name="SynByp" desc="Syncrocheck bypass">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Syncrocheck bypass</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="XCBR" inst="1" lnType="BREAKER1_XCBR_ED1_G_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">011b92a7-f0b5-5945-baa5-8bf19d02c8fa</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,1,0;DNP02,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,240,23,1,240,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,240,24,1,240,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DCXSWI1" prefix="DC" lnClass="CILO" inst="1" lnType="DISCONNECTOR1_CILO_ED1_E_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">54</Private>
            <Private type="ABB_FunctionRefs">80aaff3e-da16-5e23-8f49-772db909e7c1</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>DCXSWI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Enable Open">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,245,21,1,245,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Enable Open</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable Close">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,245,22,1,245,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Enable Close</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DCXSWI1" prefix="DC" lnClass="CSWI" inst="1" lnType="DISCONNECTOR1_CSWI_ED1_E_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">54</Private>
            <Private type="ABB_FunctionRefs">80aaff3e-da16-5e23-8f49-772db909e7c1</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>DCXSWI1 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,245,160,2D,245,160,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,245,120,1,245,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d">
                <Val>DCXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Pos 1-bit cls">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="AdpPls" desc="Adaptive pulse" />
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="DCXSWI1" prefix="DC" lnClass="XSWI" inst="1" lnType="DISCONNECTOR1_XSWI_ED1_E_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">54</Private>
            <Private type="ABB_FunctionRefs">80aaff3e-da16-5e23-8f49-772db909e7c1</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,1,0;DNP02,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,245,23,1,245,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,245,24,1,245,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>DCXSWI1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ESXSWI1" prefix="ES" lnClass="CILO" inst="1" lnType="EARTHSWITCH1_CILO_ED1_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">56</Private>
            <Private type="ABB_FunctionRefs">e91350e5-6eb7-554c-a171-8b18b153e972</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>ESXSWI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Enable Open">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,247,21,1,247,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 Enable Open</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable Close">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,247,22,1,247,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 Enable Close</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ESXSWI1" prefix="ES" lnClass="CSWI" inst="1" lnType="EARTHSWITCH1_CSWI_ED1_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">56</Private>
            <Private type="ABB_FunctionRefs">e91350e5-6eb7-554c-a171-8b18b153e972</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,ResetPoint-Direct,0,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>ESXSWI1 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS02,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS02,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS02,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS02,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS02,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;MBS01,DA10,DA10,2,-5,-1,0,0,DPC-DirOpn,0,-999,-999;MBS01,DA10,DA10,3,-5,-1,0,0,DPC-DirCls,0,-999,-999;MBS01,DA10,DA10,4,-5,-1,0,0,DPC-SelOpn,0,-999,-999;MBS01,DA10,DA10,5,-5,-1,0,0,DPC-SelCls,0,-999,-999;MBS01,DA10,DA10,6,-5,-1,0,0,DPC-Cancel,0,-999,-999;MBS01,DA10,DA10,7,-5,-1,0,0,DPC-Oper,0,-999,-999;I5C02,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C02,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,10000,51,0,10000,51,DPC-ctlVal-SBO,1,0;I5C01,DA01,DA01,0,0,20000,51,0,20000,51,DPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,DPC-BO-Double,1,1,0;DNP01,10,-1,0,0,0,DPC-BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,247,160,2D,247,160,-1,0,2D,0,,0,2,0;I5C02,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,DPC-stVal,0,2,0;DNP02,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,DPC-AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,DPC-Seld,0,0;I3C,DA03,DA03,1,247,120,1,247,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,DPC-stSeld,0,1,0;DNP02,1,-1,0,3,0,0,DPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,DPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d">
                <Val>ESXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="DscDlTmms" desc="Event delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SwModKey" desc="Switch mode key">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 Switch mode key</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosCls" desc="Pos 1-bit cls">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="PosOk" desc="Position OK">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="AdpPls" desc="Adaptive pulse" />
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCtlItl" desc="Control blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="ItlPlsTm" desc="Control blocked pulse length">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ESXSWI1" prefix="ES" lnClass="XSWI" inst="1" lnType="EARTHSWITCH1_XSWI_ED1_E_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">56</Private>
            <Private type="ABB_FunctionRefs">e91350e5-6eb7-554c-a171-8b18b153e972</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,-5,Unfiltered-Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,-5,Unfiltered-Fault,0,0,0,2,0,3;I5C02,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,2,0,100,2,Unfiltered-DPC-stVal,0,1,0;DNP02,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0;DNP01,3,-1,0,5,0,0,Unfiltered DPC-DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,Unfiltered DPC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,247,23,1,247,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,247,24,1,247,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>ESXSWI1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Disturbance recorder" inst="DR">
          <LN0 lnClass="LLN0" inst="" lnType="DR_LLN0_ED1_I_3">
            <Private type="ABB_FunctionRefs">22fd7c7d-8dd8-5aa2-9b75-6f9297fca4c6</Private>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>I</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="d">
                <Val>DR LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>13409070</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical device information" lnClass="LPHD" inst="1" lnType="LPHD_M_ED1_I_3">
            <Private type="ABB_FunctionRefs">22fd7c7d-8dd8-5aa2-9b75-6f9297fca4c6</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="Analog ch 1" prefix="A1" lnClass="RADR" inst="1" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 1 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 2" prefix="A1" lnClass="RADR" inst="2" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 2 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 3" prefix="A1" lnClass="RADR" inst="3" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 3 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 4" prefix="A1" lnClass="RADR" inst="4" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 4 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 5" prefix="A1" lnClass="RADR" inst="5" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 5 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 6" prefix="A1" lnClass="RADR" inst="6" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 6 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 7" prefix="A1" lnClass="RADR" inst="7" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 7 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 8" prefix="A1" lnClass="RADR" inst="8" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 8 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 9" prefix="A1" lnClass="RADR" inst="9" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 9 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 10" prefix="A1" lnClass="RADR" inst="10" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 10 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 11" prefix="A1" lnClass="RADR" inst="11" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 11 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 12" prefix="A1" lnClass="RADR" inst="12" lnType="A1RADR_type_ED1_C_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">769</Private>
            <Private type="ABB_FunctionRefs">4367d7ce-b1ff-5b10-baff-210a18a1f32f</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 12 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 13" prefix="A2" lnClass="RADR" inst="13" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog ch 13 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 13 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 14" prefix="A2" lnClass="RADR" inst="14" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 14 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 15" prefix="A2" lnClass="RADR" inst="15" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 15 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 16" prefix="A2" lnClass="RADR" inst="16" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 16 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 17" prefix="A2" lnClass="RADR" inst="17" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 17 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 18" prefix="A2" lnClass="RADR" inst="18" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 18 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 19" prefix="A2" lnClass="RADR" inst="19" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 19 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 20" prefix="A2" lnClass="RADR" inst="20" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 20 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 21" prefix="A2" lnClass="RADR" inst="21" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 21 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 22" prefix="A2" lnClass="RADR" inst="22" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 22 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 23" prefix="A2" lnClass="RADR" inst="23" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 23 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 24" prefix="A2" lnClass="RADR" inst="24" lnType="A2RADR_type_ED1_C_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">764</Private>
            <Private type="ABB_FunctionRefs">ecfe89f9-5d8c-562c-abba-f3fd07b6db7e</Private>
            <DOI name="ChTrg" desc="Channel triggered">
              <DAI name="d">
                <Val>Analog ch 24 input</Val>
              </DAI>
            </DOI>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Disturbance recorder" lnClass="RDRE" inst="1" lnType="RDRE_type_ED1_I_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">770</Private>
            <Private type="ABB_FunctionRefs">22fd7c7d-8dd8-5aa2-9b75-6f9297fca4c6</Private>
            <DOI name="RcdTrg" desc="Trig recording">
              <SDI name="Oper">
