            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3156,,0,0;MBS01,DA03,DA03,0,0,0,FB,3156,,0,0;I3C,DA03,DA03,1,41,91,10,41,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTOV3" prefix="PH" lnClass="PTOV" inst="3" lnType="PHPTOV3_ED1_D_5_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">142</Private>
            <Private type="ABB_FunctionRefs">26821cd2-896c-5bbc-9096-9f1723cf24bd</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTOV3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3108,,0,0;MBS01,DA03,DA03,0,0,0,FB,3108,,0,0;I3C,DA03,DA03,1,40,96,11,40,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3110,,0,0;MBS01,DA03,DA03,0,0,0,FB,3110,,0,0;I3C,DA03,DA03,0,40,44,11,40,44,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3112,,0,0;MBS01,DA03,DA03,0,0,0,FB,3112,,0,0;I3C,DA03,DA03,0,40,45,11,40,45,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3114,,0,0;MBS01,DA03,DA03,0,0,0,FB,3114,,0,0;I3C,DA03,DA03,0,40,46,11,40,46,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3116,,0,0;MBS01,DA03,DA03,0,0,0,FB,3116,,0,0;I3C,DA03,DA03,1,40,98,10,40,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTOV1" prefix="PH" lnClass="PTOV" inst="1" lnType="PHPTOV1_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">140</Private>
            <Private type="ABB_FunctionRefs">44dc2ac0-2801-582b-a13f-b54bbae58af0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTOV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3088,,0,0;MBS01,DA03,DA03,0,0,0,FB,3088,,0,0;I3C,DA03,DA03,1,40,84,11,40,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3090,,0,0;MBS01,DA03,DA03,0,0,0,FB,3090,,0,0;I3C,DA03,DA03,0,40,64,11,40,64,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3092,,0,0;MBS01,DA03,DA03,0,0,0,FB,3092,,0,0;I3C,DA03,DA03,0,40,65,11,40,65,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3094,,0,0;MBS01,DA03,DA03,0,0,0,FB,3094,,0,0;I3C,DA03,DA03,0,40,66,11,40,66,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3096,,0,0;MBS01,DA03,DA03,0,0,0,FB,3096,,0,0;I3C,DA03,DA03,1,40,90,10,40,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="PHPTOV2" prefix="PH" lnClass="PTOV" inst="2" lnType="PHPTOV2_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">141</Private>
            <Private type="ABB_FunctionRefs">f1a9b000-d388-5f3c-becd-30f7e9488cc0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTOV2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3098,,0,0;MBS01,DA03,DA03,0,0,0,FB,3098,,0,0;I3C,DA03,DA03,1,40,94,11,40,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,3100,,0,0;MBS01,DA03,DA03,0,0,0,FB,3100,,0,0;I3C,DA03,DA03,0,40,54,11,40,54,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,3102,,0,0;MBS01,DA03,DA03,0,0,0,FB,3102,,0,0;I3C,DA03,DA03,0,40,55,11,40,55,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,3104,,0,0;MBS01,DA03,DA03,0,0,0,FB,3104,,0,0;I3C,DA03,DA03,0,40,56,11,40,56,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3106,,0,0;MBS01,DA03,DA03,0,0,0,FB,3106,,0,0;I3C,DA03,DA03,1,40,91,10,40,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTOV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset" />
          </LN>
          <LN desc="PDNSPTOC1" prefix="PDNS" lnClass="PTOC" inst="1" lnType="PDNSPTOC1_ED1_D_2_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">80</Private>
            <Private type="ABB_FunctionRefs">29a0748c-f8ec-541e-a5b3-e3f474b939c0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2952,,0,0;MBS01,DA03,DA03,0,0,0,FB,2952,,0,0;I3C,DA03,DA03,1,157,84,11,157,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PDNSPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2954,,0,0;MBS01,DA03,DA03,0,0,0,FB,2954,,0,0;I3C,DA03,DA03,1,157,90,10,157,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PDNSPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA" desc="Measured current ratio I2 / I1 ">
              <DAI name="d">
                <Val>PDNSPTOC1 Measured current ratio I2 / I1 </Val>
              </DAI>
            </DOI>
            <DOI name="MinPhA" desc="Minimum phase current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="NSPTOC1" prefix="NS" lnClass="PTOC" inst="1" lnType="NSPTOC1_ED1_E_3_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">95</Private>
            <Private type="ABB_FunctionRefs">7ecd1a40-cfa0-58b5-b5f6-b7952258b433</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2956,,0,0;MBS01,DA03,DA03,0,0,0,FB,2956,,0,0;I3C,DA03,DA03,1,21,84,11,21,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2958,,0,0;MBS01,DA03,DA03,0,0,0,FB,2958,,0,0;I3C,DA03,DA03,1,21,90,10,21,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>NSPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="NSPTOC2" prefix="NS" lnClass="PTOC" inst="2" lnType="NSPTOC2_ED1_E_3_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">96</Private>
            <Private type="ABB_FunctionRefs">6d14926d-3114-5ccd-9040-b41d79052316</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2960,,0,0;MBS01,DA03,DA03,0,0,0,FB,2960,,0,0;I3C,DA03,DA03,1,21,94,11,21,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2962,,0,0;MBS01,DA03,DA03,0,0,0,FB,2962,,0,0;I3C,DA03,DA03,1,21,91,10,21,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOC2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmACrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="d">
                <Val>NSPTOC2 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="ROVPTOV2" prefix="ROV" lnClass="PTOV" inst="2" lnType="ROVPTOV2_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">91</Private>
            <Private type="ABB_FunctionRefs">6585a517-df34-5abf-8ae6-233e8ab795c8</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>ROVPTOV2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3172,,0,0;MBS01,DA03,DA03,0,0,0,FB,3172,,0,0;I3C,DA03,DA03,1,44,94,11,44,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3174,,0,0;MBS01,DA03,DA03,0,0,0,FB,3174,,0,0;I3C,DA03,DA03,1,44,91,10,44,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="ROVPTOV3" prefix="ROV" lnClass="PTOV" inst="3" lnType="ROVPTOV3_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">92</Private>
            <Private type="ABB_FunctionRefs">f3e5a11f-9643-5642-bf1f-f63f93a49436</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>ROVPTOV3 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3176,,0,0;MBS01,DA03,DA03,0,0,0,FB,3176,,0,0;I3C,DA03,DA03,1,44,96,11,44,96,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV3 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3178,,0,0;MBS01,DA03,DA03,0,0,0,FB,3178,,0,0;I3C,DA03,DA03,1,44,98,10,44,98,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV3 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="ROVPTOV1" prefix="ROV" lnClass="PTOV" inst="1" lnType="ROVPTOV1_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">90</Private>
            <Private type="ABB_FunctionRefs">58270734-ab07-5dd4-82b4-d2fe49867169</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>ROVPTOV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3168,,0,0;MBS01,DA03,DA03,0,0,0,FB,3168,,0,0;I3C,DA03,DA03,1,44,84,11,44,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3170,,0,0;MBS01,DA03,DA03,0,0,0,FB,3170,,0,0;I3C,DA03,DA03,1,44,90,10,44,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>ROVPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Residual Over Voltage start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VResSigSel" desc="Selection for used Uo signal" />
          </LN>
          <LN desc="PSPTUV2" prefix="PS" lnClass="PTUV" inst="2" lnType="PSPTUV2_ED1_D_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">103</Private>
            <Private type="ABB_FunctionRefs">683c070c-161c-5b6e-9902-986c1b885112</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3854,,0,0;MBS01,DA03,DA03,0,0,0,FB,3854,,0,0;I3C,DA03,DA03,1,42,94,11,42,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PSPTUV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3862,,0,0;MBS01,DA03,DA03,0,0,0,FB,3862,,0,0;I3C,DA03,DA03,1,42,91,10,42,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PSPTUV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="PSPTUV1" prefix="PS" lnClass="PTUV" inst="1" lnType="PSPTUV1_ED1_D_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">73</Private>
            <Private type="ABB_FunctionRefs">aa7ac191-e1bb-55d1-9372-a6b139d94672</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3118,,0,0;MBS01,DA03,DA03,0,0,0,FB,3118,,0,0;I3C,DA03,DA03,1,42,84,11,42,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PSPTUV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3126,,0,0;MBS01,DA03,DA03,0,0,0,FB,3126,,0,0;I3C,DA03,DA03,1,42,90,10,42,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PSPTUV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="NSPTOV1" prefix="NS" lnClass="PTOV" inst="1" lnType="NSPTOV1_ED1_D_3_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">72</Private>
            <Private type="ABB_FunctionRefs">99a976bc-3496-5d29-a72a-8cae54ff7b83</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>NSPTOV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3128,,0,0;MBS01,DA03,DA03,0,0,0,FB,3128,,0,0;I3C,DA03,DA03,1,43,84,11,43,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3136,,0,0;MBS01,DA03,DA03,0,0,0,FB,3136,,0,0;I3C,DA03,DA03,1,43,90,10,43,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="NSPTOV2" prefix="NS" lnClass="PTOV" inst="2" lnType="NSPTOV2_ED1_D_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">102</Private>
            <Private type="ABB_FunctionRefs">e304f301-f135-591c-8794-7920c9dfd119</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>NSPTOV2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3864,,0,0;MBS01,DA03,DA03,0,0,0,FB,3864,,0,0;I3C,DA03,DA03,1,43,94,11,43,94,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV2 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3872,,0,0;MBS01,DA03,DA03,0,0,0,FB,3872,,0,0;I3C,DA03,DA03,1,43,91,10,43,91,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>NSPTOV2 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="TCSSCBR1" prefix="TCS" lnClass="SCBR" inst="1" lnType="TCSSCBR1_ED1_C_4_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">110</Private>
            <Private type="ABB_FunctionRefs">147bfea9-c853-5b32-888a-04b2a5994b42</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>TCSSCBR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CircAlm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2780,,0,0;MBS01,DA03,DA03,0,0,0,FB,2780,,0,0;I3C,DA03,DA03,1,0,36,1,0,36,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>TCSSCBR1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="SECRSYN1" prefix="SEC" lnClass="RSYN" inst="1" lnType="SECRSYN1_ED1_C_27">
            <Private type="ABB_CommonSA_FunctionInstanceRef">192</Private>
            <Private type="ABB_FunctionRefs">79d2c5d1-cabb-5086-998f-f6e5dcd02109</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>SECRSYN1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Rel" desc="Release">
              <DAI name="d">
                <Val>SECRSYN1 Release</Val>
              </DAI>
            </DOI>
            <DOI name="VInd" desc="Voltage Difference Indicator">
              <DAI name="d">
                <Val>SECRSYN1 Voltage Difference Indicator</Val>
              </DAI>
            </DOI>
            <DOI name="AngInd" desc="Angle Difference Indicator">
              <DAI name="d">
                <Val>SECRSYN1 Angle Difference Indicator</Val>
              </DAI>
            </DOI>
            <DOI name="HzInd" desc="Frequency difference Indicator">
              <DAI name="d">
                <Val>SECRSYN1 Frequency difference Indicator</Val>
              </DAI>
            </DOI>
            <DOI name="SynPrg" desc="Synchronising in progress">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,3882,,0,0;MBS01,DA03,DA03,0,0,0,7B,3882,,0,0;I3C,DA03,DA03,1,26,1,1,26,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SECRSYN1 Synchronising in progress</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc" desc="Calculated Difference in Voltage">
              <DAI name="d">
                <Val>SECRSYN1 Calculated Difference in Voltage</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc" desc="Calculated Difference in Frequency">
              <DAI name="d">
                <Val>SECRSYN1 Calculated Difference in Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc" desc="Calculated Difference of Phase Angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SECRSYN1 Calculated Difference of Phase Angle</Val>
              </DAI>
            </DOI>
            <DOI name="DifV" desc="Difference Voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifHz" desc="Difference Frequency">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifAng" desc="Difference Phase Angle">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LivDeaMod" desc="Live Dead Mode" />
            <DOI name="DeaLinVal" desc="Dead Line Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LivLinVal" desc="Live Line Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DeaBusVal" desc="Dead Bus Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LivBusVal" desc="Live Bus Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PlsTmms" desc="Close Pulse Time">
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="CBTmms" desc="Closing time of the breaker">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>250</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="FailCmd" desc="CB closing request failed">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3884,,0,0;MBS01,DA03,DA03,0,0,0,FB,3884,,0,0;I3C,DA03,DA03,1,26,2,0,26,2,-1,0,0,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SECRSYN1 CB closing request failed</Val>
              </DAI>
            </DOI>
            <DOI name="FailSyn" desc="CB closing failed">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3886,,0,0;MBS01,DA03,DA03,0,0,0,FB,3886,,0,0;I3C,DA03,DA03,1,26,3,0,26,3,-1,0,0,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SECRSYN1 CB closing failed</Val>
              </DAI>
            </DOI>
            <DOI name="ClsRq" desc="External closing request">
              <DAI name="d">
                <Val>SECRSYN1 External closing request</Val>
              </DAI>
            </DOI>
            <DOI name="Byps" desc="Request to bypass synchronism check and voltage check">
              <DAI name="d">
                <Val>SECRSYN1 Request to bypass synchronism check and voltage check</Val>
              </DAI>
            </DOI>
            <DOI name="LLDBInd" desc="Live Line, Dead Bus">
              <DAI name="d">
                <Val>SECRSYN1 Live Line, Dead Bus</Val>
              </DAI>
            </DOI>
            <DOI name="LLLBInd" desc="Live Line, Live Bus">
              <DAI name="d">
                <Val>SECRSYN1 Live Line, Live Bus</Val>
              </DAI>
            </DOI>
            <DOI name="DLLBInd" desc="Dead Line, Live Bus">
              <DAI name="d">
                <Val>SECRSYN1 Dead Line, Live Bus</Val>
              </DAI>
            </DOI>
            <DOI name="DLDBInd" desc="Dead Line, Dead Bus">
              <DAI name="d">
                <Val>SECRSYN1 Dead Line, Dead Bus</Val>
              </DAI>
            </DOI>
            <DOI name="OpModSC" desc="Synchrocheck mode" />
            <DOI name="OpModCtl" desc="Selection of synchro check command or Continuous control mode" />
            <DOI name="EnSt" desc="Energization state of Line and Bus">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,169,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,169,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,80,60,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,4,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,4,AI-EvUpd,0" />
            </DOI>
            <DOI name="MaxVEn" desc="Maximum voltage for energizing">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhSht" desc="Correction of phase difference between measured U_BUS and U_LINE">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-180</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnTmms" desc="Time delay for energizing check">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="MaxSynTmms" desc="Maximum time to accept synchronizing">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>6000000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="MinSynTmms" desc="Minimum time to accept synchronizing">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TestCtl" desc="Test control for outputs" />
            <DOI name="VSrcSw" desc="Voltage source switch" />
          </LN>
          <LN desc="SSCBR1" prefix="S" lnClass="SCBR" inst="1" lnType="SSCBR1_ED1_F_63_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">e73cd334-bb3a-50fa-9159-06fea5dc0e7f</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>SSCBR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="ColOpn" desc="Open command of trip coil" />
            <DOI name="OpCntAlm" desc="Number of CB operations exceeds alarm limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2851,,0,0;MBS01,DA03,DA03,0,0,0,DB,2851,,0,0;I3C,DA03,DA03,0,242,104,1,242,104,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operations exceeds alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpn" desc="Travel time of the CB during opening operation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2061,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2061,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Travel time of the CB during opening operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmCls" desc="Travel time of the CB during closing operation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2062,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2062,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Travel time of the CB during closing operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpAlmNum" desc="Setting of alarm for number of CB operations.">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Number of CB operation cycle">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2059,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2059,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,99999,0,99999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,99999,0,99999,AI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operation cycle</Val>
              </DAI>
            </DOI>
            <DOI name="InPosOpn" desc="POSOPEN">
              <DAI name="d">
                <Val>SSCBR1 POSOPEN</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="POSCLOSE">
              <DAI name="d">
                <Val>SSCBR1 POSCLOSE</Val>
              </DAI>
            </DOI>
            <DOI name="ColCls" desc="Close command status" />
            <DOI name="PosOpn" desc="CB position is open">
              <DAI name="d">
                <Val>SSCBR1 CB position is open</Val>
              </DAI>
            </DOI>
            <DOI name="PosIvd" desc="INVALIDPOS">
              <DAI name="d">
                <Val>SSCBR1 INVALIDPOS</Val>
              </DAI>
            </DOI>
            <DOI name="PosCls" desc="CB position is closed">
              <DAI name="d">
                <Val>SSCBR1 CB position is closed</Val>
              </DAI>
            </DOI>
            <DOI name="OpnAlm" desc="CB open travel time exceeded set value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2848,,0,0;MBS01,DA03,DA03,0,0,0,DB,2848,,0,0;I3C,DA03,DA03,0,242,101,1,242,101,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 CB open travel time exceeded set value</Val>
              </DAI>
            </DOI>
            <DOI name="ClsAlm" desc="CB close travel time exceeded set value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2849,,0,0;MBS01,DA03,DA03,0,0,0,DB,2849,,0,0;I3C,DA03,DA03,0,242,102,1,242,102,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 CB close travel time exceeded set value</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntLO" desc="Number of CB operations exceeds lockout limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2852,,0,0;MBS01,DA03,DA03,0,0,0,DB,2852,,0,0;I3C,DA03,DA03,0,242,105,1,242,105,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Number of CB operations exceeds lockout limit</Val>
              </DAI>
            </DOI>
            <DOI name="LonTmAlm" desc="CB 'not operated for long time' alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2853,,0,0;MBS01,DA03,DA03,0,0,0,DB,2853,,0,0;I3C,DA03,DA03,0,242,106,1,242,106,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 CB 'not operated for long time' alarm</Val>
              </DAI>
            </DOI>
            <DOI name="APwrAlm" desc="Accumulated currents power (Iyt),exceeded alarm limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2856,,0,0;MBS01,DA03,DA03,0,0,0,DB,2856,,0,0;I3C,DA03,DA03,0,242,109,1,242,109,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt),exceeded alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="APwrLO" desc="Accumulated currents power (Iyt),exceeded lockout limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2857,,0,0;MBS01,DA03,DA03,0,0,0,DB,2857,,0,0;I3C,DA03,DA03,0,242,110,1,242,110,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Accumulated currents power (Iyt),exceeded lockout limit</Val>
              </DAI>
            </DOI>
            <DOI name="RmnNumAlm" desc="Remaining life of CB exceeded alarm limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2858,,0,0;MBS01,DA03,DA03,0,0,0,DB,2858,,0,0;I3C,DA03,DA03,0,242,111,1,242,111,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSCBR1 Remaining life of CB exceeded alarm limit</Val>
              </DAI>
            </DOI>
            <DOI name="OpnAlmTmms" desc="Setting of alarm level for open travel time in ms">
              <DAI name="maxVal">
                <Val>200</Val>
              </DAI>
            </DOI>
            <DOI name="CorOpnTmms" desc="Correction factor for open travel time in ms">
              <DAI name="minVal">
                <Val>-100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="ClsAlmTmms" desc="Setting of alarm level for close travel time in ms">
              <DAI name="maxVal">
                <Val>200</Val>
              </DAI>
            </DOI>
            <DOI name="CorClsTmms" desc="Correction factor for CB close travel time in ms">
              <DAI name="minVal">
                <Val>-100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="CorDifTmms" desc="Corr. factor for time dif in aux. and main contacts open time">
              <DAI name="minVal">
                <Val>-10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="OpLONum" desc="Setting to block operation when number of operation is more.">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpNumRtg" desc="Number of operations possible at rated current">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="NumAlmLev" desc="Alarm level for CB remaining life">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="OpNumFlt" desc="Number of operations possible at rated fault current">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="CntIniVal" desc="The operation numbers counter initialization value">
              <DAI name="maxVal">
                <Val>99999</Val>
              </DAI>
            </DOI>
            <DOI name="InaAlmTmd" desc="Alarm limit value of the inactive days counter">
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="IniInaTmd" desc="Initial value of the inactive days counter">
              <DAI name="maxVal">
                <Val>9999</Val>
              </DAI>
            </DOI>
            <DOI name="InaAlmTmh" desc="Alarm time of the inactive days counter in hours">
              <DAI name="maxVal">
                <Val>23</Val>
              </DAI>
            </DOI>
            <DOI name="InaTmdCnt" desc="The number of days CB has been inactive">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2060,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2060,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,9999,0,9999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,9999,0,9999,AI-Static,0" />
            </DOI>
            <DOI name="RsAccmAPwr" desc="Reset accumulation energy">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2065,0,2,5,,0,0,0;MBS01,DA10,DA10,0,2065,0,2,5,,0,0,0;I3C,DA02,DA02,1,242,19,20,242,19,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Reset accumulation energy</Val>
              </DAI>
            </DOI>
            <DOI name="RsCBWear" desc="Reset input for CB remaining life and operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2066,0,2,6,,0,0,0;MBS01,DA10,DA10,0,2066,0,2,6,,0,0,0;I3C,DA02,DA02,1,242,20,20,242,20,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 Reset input for CB remaining life and operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="RsTrvTm" desc="SSCBR1 travel t">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2071,0,2,11,,0,0,0;MBS01,DA10,DA10,0,2071,0,2,11,,0,0,0;I3C,DA02,DA02,1,242,21,20,242,21,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SSCBR1 SSCBR1 travel t</Val>
              </DAI>
            </DOI>
            <DOI name="TestSpvn" desc="Test control for outputs" />
            <DOI name="TrvClcMod" desc="Travel time calculation mode" />
            <DOI name="DirCff" desc="Directional coefficient for CB life calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-3</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>-0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniRmnNum" desc="Initial value for the CB remaining life estimates">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>99999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AlmAccAPwr" desc="Setting of alarm level for accumulated currents power, Iyt">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccmStopA" desc="Setting of the RMS current below which engy acm stops">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LOAccmAPwr" desc="Setting of lockout level for accumulated currents power, Iyt">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AExpn" desc="Current exponent setting for energy calculation">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AOpRtg" desc="Rated operating current of the breaker">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AFltRtg" desc="Rated fault current of the breaker">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>75000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniAccAPwr" desc="Initial value for accumulation energy (Iyt)">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="SPH1SCBR1" prefix="SPH1" lnClass="SCBR" inst="1" lnType="SPH1SCBR1_ED1_F_63_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">e73cd334-bb3a-50fa-9159-06fea5dc0e7f</Private>
            <DOI name="RmnNumOp" desc="CB Remaining life phase A">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2064,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2064,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0" />
              <DAI name="d">
                <Val>SPH1SCBR1 CB Remaining life phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power (Iyt), phase A">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2067,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2067,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0" />
              </SDI>
              <DAI name="d">
                <Val>SPH1SCBR1 Accumulated currents power (Iyt), phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SPH2SCBR1" prefix="SPH2" lnClass="SCBR" inst="1" lnType="SPH2SCBR1_ED1_F_63_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">e73cd334-bb3a-50fa-9159-06fea5dc0e7f</Private>
            <DOI name="RmnNumOp" desc="CB Remaining life phase B">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2065,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2065,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0" />
              <DAI name="d">
                <Val>SPH2SCBR1 CB Remaining life phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power (Iyt), phase B">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2068,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2068,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0" />
              </SDI>
              <DAI name="d">
                <Val>SPH2SCBR1 Accumulated currents power (Iyt), phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SPH3SCBR1" prefix="SPH3" lnClass="SCBR" inst="1" lnType="SPH3SCBR1_ED1_F_63_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">e73cd334-bb3a-50fa-9159-06fea5dc0e7f</Private>
            <DOI name="RmnNumOp" desc="CB Remaining life phase C">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,2066,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,2066,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-99999,99999,-99999,99999,AI-Static,0" />
              <DAI name="d">
                <Val>SPH3SCBR1 CB Remaining life phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power (Iyt), phase C">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2069,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2069,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,30000,0,30000,AI-Static,0" />
              </SDI>
              <DAI name="d">
                <Val>SPH3SCBR1 Accumulated currents power (Iyt), phase C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SSIMG1" prefix="S" lnClass="SIMG" inst="1" lnType="SSIMG1_ED1_F_63_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">e73cd334-bb3a-50fa-9159-06fea5dc0e7f</Private>
            <DOI name="InsAlm" desc="Pressure below alarm level">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2854,,0,0;MBS01,DA03,DA03,0,0,0,DB,2854,,0,0;I3C,DA03,DA03,0,242,107,1,242,107,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSIMG1 Pressure below alarm level</Val>
              </DAI>
            </DOI>
            <DOI name="InsBlk" desc="Pressure below lockout level">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2855,,0,0;MBS01,DA03,DA03,0,0,0,DB,2855,,0,0;I3C,DA03,DA03,0,242,108,1,242,108,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSIMG1 Pressure below lockout level</Val>
              </DAI>
            </DOI>
            <DOI name="PresAlm" desc="Binary pressure input for alarm">
              <DAI name="d">
                <Val>SSIMG1 Binary pressure input for alarm</Val>
              </DAI>
            </DOI>
            <DOI name="PresBlk" desc="Binary pressure input for lockout indication">
              <DAI name="d">
                <Val>SSIMG1 Binary pressure input for lockout indication</Val>
              </DAI>
            </DOI>
            <DOI name="InsAlmTmms" desc="Time delay for gas pressure alarm. ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="InsBlkTmms" desc="Time delay for gas pressure lockout.">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SSOPM1" prefix="S" lnClass="SOPM" inst="1" lnType="SSOPM1_ED1_F_63_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">52</Private>
            <Private type="ABB_FunctionRefs">e73cd334-bb3a-50fa-9159-06fea5dc0e7f</Private>
            <DOI name="SprChaAlm" desc="Spring charging time has crossed the set value">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2850,,0,0;MBS01,DA03,DA03,0,0,0,DB,2850,,0,0;I3C,DA03,DA03,0,242,103,1,242,103,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>SSOPM1 Spring charging time has crossed the set value</Val>
              </DAI>
            </DOI>
            <DOI name="SprChaStr" desc="CB spring charging started input">
              <DAI name="d">
                <Val>SSOPM1 CB spring charging started input</Val>
              </DAI>
            </DOI>
            <DOI name="SprChaStop" desc="CB spring charged input">
              <DAI name="d">
                <Val>SSOPM1 CB spring charged input</Val>
              </DAI>
            </DOI>
            <DOI name="SprChaTmms" desc="Setting of alarm for spring charging time of CB in ms. ">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="TmsSprCha" desc="The charging time of the CB spring">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,218,2063,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,218,2063,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,100,0,10000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,100,0,10000,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SSOPM1 The charging time of the CB spring</Val>
              </DAI>
            </DOI>
            <DOI name="RsSprChaTm" desc="SSCBR1 spr.charge t">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2072,0,2,12,,0,0,0;MBS01,DA10,DA10,0,2072,0,2,12,,0,0,0;I3C,DA02,DA02,1,242,22,20,242,22,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>SSOPM1 SSCBR1 spr.charge t</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="MDSOPT1" prefix="MD" lnClass="SOPT" inst="1" lnType="MDSOPT1_ED1_D_9">
            <Private type="ABB_CommonSA_FunctionInstanceRef">510</Private>
            <Private type="ABB_FunctionRefs">f4dfbc80-f080-5506-b802-fbdf390e0c1f</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>MDSOPT1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="OpTmh" desc="OPR_TIME">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,300000,0,300000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,300000,0,300000,AI-Static,0" />
            </DOI>
            <DOI name="OpTmRs" desc="MDSOPT1 operation t">
              <DAI name="d">
                <Val>MDSOPT1 MDSOPT1 operation t</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmWrn" desc="Operation time warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,71,1,1,71,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MDSOPT1 Operation time warning</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmAlm" desc="Operation time alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,71,2,1,71,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>MDSOPT1 Operation time alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TmOp" desc="Indicates that operation time is running">
              <DAI name="d">
                <Val>MDSOPT1 Indicates that operation time is running</Val>
              </DAI>
            </DOI>
            <DOI name="OpWrnTmh" desc="Warning value for operation time supervision">
              <DAI name="maxVal">
                <Val>299999</Val>
              </DAI>
            </DOI>
            <DOI name="OpAlmTmh" desc="Alarm value for operation time supervision">
              <DAI name="maxVal">
                <Val>299999</Val>
              </DAI>
            </DOI>
            <DOI name="IniOpTmh" desc="Initial value for operation time supervision">
              <DAI name="maxVal">
                <Val>299999</Val>
              </DAI>
            </DOI>
            <DOI name="OpActTmh" desc="Time of day when alarm and warning will occur">
              <DAI name="maxVal">
                <Val>23</Val>
              </DAI>
            </DOI>
            <DOI name="OpActMod" desc="Operating time mode for warning and alarm" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="T1PTTR1" prefix="T1" lnClass="PTTR" inst="1" lnType="T1PTTR1_ED1_F_10_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">14</Private>
            <Private type="ABB_FunctionRefs">4fce29a9-fcf6-5a88-b97c-e82d8813bfa3</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>T1PTTR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Tmp" desc="TEMP">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,18,146,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,18,146,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,-100,9999.9,-1000,99999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-100,9999.9,-1000,99999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 TEMP</Val>
              </DAI>
            </DOI>
            <DOI name="TmpRl" desc="TEMP_RL">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,18,147,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,18,147,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,100,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,99.9,0,999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,99.9,0,999,AI-EvUpd,0" />
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 TEMP_RL</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2972,,0,0;MBS01,DA03,DA03,0,0,0,FB,2972,,0,0;I3C,DA03,DA03,1,168,84,11,168,84,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,2976,,0,0;MBS01,DA03,DA03,0,0,0,FB,2976,,0,0;I3C,DA03,DA03,1,168,90,10,168,90,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="AlmThm" desc="Thermal Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2974,,0,0;MBS01,DA03,DA03,0,0,0,FB,2974,,0,0;I3C,DA03,DA03,1,168,85,11,168,85,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>T1PTTR1 Thermal Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TmpMax" desc="Operate level temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ConsTms1" desc="Time constant for thermal model">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="AlmVal" desc="Alarm level temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RsTmp" desc="Reset temperature">
              <DAI name="d">
                <Val>T1PTTR1 Reset temperature</Val>
              </DAI>
            </DOI>
            <DOI name="InEnaMult" desc="Enable multiplier for reference setting">
              <DAI name="d">
                <Val>T1PTTR1 Enable multiplier for reference setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkThm" desc="Block reclose signal">
              <DAI name="d">
                <Val>T1PTTR1 Block reclose signal</Val>
              </DAI>
            </DOI>
            <DOI name="TmpUsed" desc="The ambient temperature used in the calculation">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,A,1,0,218,148,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,A,1,0,218,148,,-1,0,0,0,0,0,0,0,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 The ambient temperature used in the calculation</Val>
              </DAI>
            </DOI>
            <DOI name="TmpAmb" desc="Ambient temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T1PTTR1 Ambient temperature</Val>
              </DAI>
            </DOI>
            <DOI name="OpTm" desc="Estimated time to operate">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,149,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,149,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkThmRsTm" desc="Estimated time to deactivate BLK_CLOSE">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,218,150,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,218,150,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,60000,0,60000,AI-Static,0" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AMult" desc="Current reference multiplier for thermal model">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="ARef" desc="Current reference for thermal model">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnvTmpSet" desc="Ambient temperature">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IniTmp" desc="Temperature calculation initial value">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RecTmpSet" desc="Temperature for reset of BLK_CLOSE after operate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmpR" desc="Temperature rise">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TstOutCmd" desc="Test control for outputs" />
          </LN>
          <LN desc="PHPTUC1" prefix="PH" lnClass="PTUC" inst="1" lnType="PHPTUC1_ED1_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">168</Private>
            <Private type="ABB_FunctionRefs">ecb8cad4-fc5e-5c32-bd9d-ba0483157ba2</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>PHPTUC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3874,,0,0;MBS01,DA03,DA03,0,0,0,FB,3874,,0,0;I3C,DA03,DA03,1,41,200,11,41,200,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,41,201,11,41,201,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,41,202,11,41,202,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,41,203,11,41,203,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,3876,,0,0;MBS01,DA03,DA03,0,0,0,FB,3876,,0,0;I3C,DA03,DA03,1,41,204,10,41,204,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,41,205,10,41,205,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,41,206,10,41,206,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,41,207,10,41,207,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHPTUC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Current setting/Start value high">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="Current setting/Start value low">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="OpModPh" desc="Operation mode" />
          </LN>
          <LN desc="RESVMMXU1" prefix="RESV" lnClass="MMXU" inst="1" lnType="RESVMMXU1_ED1_E_9_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">41</Private>
            <Private type="ABB_FunctionRefs">6249647e-e45c-59bd-816d-3b1a5c7d8e4d</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>RESVMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,142,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,142,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,2,0,11,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="VMeasMod" desc="Selects used measurement mode" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2764,,0,0;MBS01,DA03,DA03,0,0,0,FB,2764,,0,0;I3C,DA03,DA03,1,211,11,1,211,11,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESVMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2766,,0,0;MBS01,DA03,DA03,0,0,0,FB,2766,,0,0;I3C,DA03,DA03,1,211,12,1,211,12,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESVMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="RESVMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2074,0,2,14,,0,0,0;MBS01,DA10,DA10,0,2074,0,2,14,,0,0,0;I3C,DA02,DA02,1,10,49,20,10,49,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 RESVMMXU1 demands</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESVMMXU1" prefix="RVAV" lnClass="MMXU" inst="1" lnType="RVAVMMXU1_ED1_E_9_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">41</Private>
            <Private type="ABB_FunctionRefs">6249647e-e45c-59bd-816d-3b1a5c7d8e4d</Private>
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1977,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1977,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,203,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="RESVMMXU1" prefix="RVMA" lnClass="MMXU" inst="1" lnType="RVMAMMXU1_ED1_E_9_#LIB1">
            <Private type="ABB_FunctionRefs">6249647e-e45c-59bd-816d-3b1a5c7d8e4d</Private>
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1983,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1983,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="RESVMMXU1" prefix="RVMI" lnClass="MMXU" inst="1" lnType="RVMIMMXU1_ED1_E_9_#LIB1">
            <Private type="ABB_FunctionRefs">6249647e-e45c-59bd-816d-3b1a5c7d8e4d</Private>
            <DOI name="PhV" desc="Residual voltage">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESVMMXU1 Residual voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="PHAPTOV1" prefix="PHA" lnClass="PTOV" inst="1" lnType="PHAPTOV1_ED1_A_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">286</Private>
            <Private type="ABB_FunctionRefs">725240ee-fe07-5ec7-b0c2-de3aee36a8fe</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PHAPTOV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,40,120,11,40,120,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHAPTOV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,40,121,10,40,121,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHAPTOV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="TIGER,CHANNELOVERRIDE,UL1TVTR1,UL1TVTR2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.6</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>40</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="CMMXU1" prefix="C" lnClass="MMXU" inst="1" lnType="CMMXU1_ED1_E_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">53e680aa-d26e-5001-8b1d-47b94fe5923b</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>CMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="A" desc="Phase currents">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,138,Filt,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,138,Filt,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,1,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,139,Filt,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,139,Filt,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,1,1,1,0,2,2,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,140,Filt,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,140,Filt,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,3,3,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase currents</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="NumPh" desc="Number of phases required by limit supervision" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2752,,0,0;MBS01,DA03,DA03,0,0,0,FB,2752,,0,0;I3C,DA03,DA03,1,210,1,1,210,1,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2754,,0,0;MBS01,DA03,DA03,0,0,0,FB,2754,,0,0;I3C,DA03,DA03,1,210,2,1,210,2,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2756,,0,0;MBS01,DA03,DA03,0,0,0,FB,2756,,0,0;I3C,DA03,DA03,1,210,3,1,210,3,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2758,,0,0;MBS01,DA03,DA03,0,0,0,FB,2758,,0,0;I3C,DA03,DA03,1,210,4,1,210,4,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMMXU1 Low alarm</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="CMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2069,0,2,9,,0,0,0;MBS01,DA10,DA10,0,2069,0,2,9,,0,0,0;I3C,DA02,DA02,1,10,45,20,10,45,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 CMMXU1 demands</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMMXU1" prefix="CAV" lnClass="MMXU" inst="1" lnType="CAVMMXU1_ED1_E_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">53e680aa-d26e-5001-8b1d-47b94fe5923b</Private>
            <DOI name="A" desc="Phase current">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2001,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2001,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,181,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2002,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2002,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,182,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2003,,2004,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2003,,2004,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,183,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="CMMXU1" prefix="CMA" lnClass="MMXU" inst="1" lnType="CMAMMXU1_ED1_E_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">53e680aa-d26e-5001-8b1d-47b94fe5923b</Private>
            <DOI name="A" desc="Phase current">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2009,,2010,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2009,,2010,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,150,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2015,,2016,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2015,,2016,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,151,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,2021,,2022,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,2021,,2022,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,152,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="CMMXU1" prefix="CMI" lnClass="MMXU" inst="1" lnType="CMIMMXU1_ED1_E_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">40</Private>
            <Private type="ABB_FunctionRefs">53e680aa-d26e-5001-8b1d-47b94fe5923b</Private>
            <DOI name="A" desc="Phase current">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,153,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,154,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,155,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMMXU1 Phase current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="RESCMMXU1" prefix="RESC" lnClass="MMXU" inst="1" lnType="RESCMMXU1_ED1_E_10_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">c182f444-e4cc-5d45-a554-078d48505d32</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>E</Val>
              </DAI>
              <DAI name="d">
                <Val>RESCMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,141,Filt,-1,0,0,0,0,0,0,0,0;MBS02,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,18,141,Filt,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,Inst,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,1,0,4,0;DNP02,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,50,0,5000,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>25</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>40</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasMod" desc="Selects used measurement mode" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2760,,0,0;MBS01,DA03,DA03,0,0,0,FB,2760,,0,0;I3C,DA03,DA03,1,210,11,1,210,11,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU1 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2762,,0,0;MBS01,DA03,DA03,0,0,0,FB,2762,,0,0;I3C,DA03,DA03,1,210,12,1,210,12,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>RESCMMXU1 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="RESCMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2073,0,2,13,,0,0,0;MBS01,DA10,DA10,0,2073,0,2,13,,0,0,0;I3C,DA02,DA02,1,10,47,20,10,47,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 RESCMMXU1 demands</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RESCMMXU1" prefix="RCAV" lnClass="MMXU" inst="1" lnType="RCAVMMXU1_ED1_E_10_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">c182f444-e4cc-5d45-a554-078d48505d32</Private>
            <DOI name="A" desc="Residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1989,,1990,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1989,,1990,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,187,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 Residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="RESCMMXU1" prefix="RCMA" lnClass="MMXU" inst="1" lnType="RCMAMMXU1_ED1_E_10_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">c182f444-e4cc-5d45-a554-078d48505d32</Private>
            <DOI name="A" desc="residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,1995,,1996,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,1995,,1996,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,162,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="RESCMMXU1" prefix="RCMI" lnClass="MMXU" inst="1" lnType="RCMIMMXU1_ED1_E_10_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">42</Private>
            <Private type="ABB_FunctionRefs">c182f444-e4cc-5d45-a554-078d48505d32</Private>
            <DOI name="A" desc="residual current">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1000,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,163,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,50,0,5000,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>RESCMMXU1 residual current</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
          <LN desc="LDPRLRC1" prefix="LDP" lnClass="RLRC" inst="1" lnType="LDPRLRC1_ED1_D_11_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">159</Private>
            <Private type="ABB_FunctionRefs">137eca40-5bf1-54f9-af48-5df5adf359b0</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Reset load profile rec.">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,0,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,0,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>LDPRLRC1 Reset load profile rec.</Val>
              </DAI>
            </DOI>
            <DOI name="QtySel1" desc="Quantity selection 1" />
            <DOI name="QtySel2" desc="Quantity selection 2" />
            <DOI name="QtySel3" desc="Quantity selection 3" />
            <DOI name="QtySel4" desc="Quantity selection 4" />
            <DOI name="QtySel5" desc="Quantity selection 5" />
            <DOI name="QtySel6" desc="Quantity selection 6" />
            <DOI name="QtySel7" desc="Quantity selection 7" />
            <DOI name="QtySel8" desc="Quantity selection 8" />
            <DOI name="QtySel9" desc="Quantity selection 9" />
            <DOI name="QtySel10" desc="Quantity selection 10" />
            <DOI name="QtySel11" desc="Quantity selection 11" />
            <DOI name="QtySel12" desc="Quantity selection 12" />
            <DOI name="MemUsed" desc="Rec. memory used" />
            <DOI name="MemWrn" desc="Memory warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,198,1,10,198,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="MemAlm" desc="Memory alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,0,10,199,1,10,199,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="MemWrnLev" desc="Mem. warning level">
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MemAlmLev" desc="Mem. alarn level">
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PE" lnClass="MMXU" inst="1" lnType="PEMMXU1_ED1_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">4d7b9cac-702e-5502-a3fe-7edf14ae8580</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PEMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="Total Active Power (Total P)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,18,161,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,18,161,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1000,0,0,0,0,0,7,0,0,3,0,7,12,0;DNP02,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Active Power (Total P)</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Total Reactive Power (Total Q)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,18,163,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,18,163,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1000,0,0,0,0,0,7,0,0,4,0,8,13,0;DNP02,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Reactive Power (Total Q)</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Total Apparent Power (Total S)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,18,165,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,18,165,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1000,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Total Apparent Power (Total S)</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="Average Power factor (Total PF)">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,E,1000,0,18,167,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,E,1000,0,18,167,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,1,0,0,0,0,0,7,0,0,0,0,0,14,0;DNP02,30,-1,0,5,0,0,0,0,1,-1,1,-100,100,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,-1,1,-100,100,AI-EvUpd,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average Power factor (Total PF)</Val>
              </DAI>
            </DOI>
            <DOI name="WhDir" desc="Active power Dir" />
            <DOI name="VArhDir" desc="Reactive power Dir" />
            <DOI name="RcdRs" desc="PEMMXU1 demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2062,0,2,2,,0,1,0;MBS01,DA10,DA10,0,2062,0,2,2,,0,1,0;I3C,DA02,DA02,1,10,51,20,10,51,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 PEMMXU1 demands</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PE" lnClass="MMTR" inst="1" lnType="PEMMTR1_ED1_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">4d7b9cac-702e-5502-a3fe-7edf14ae8580</Private>
            <DOI name="SupWh" desc="EA_RV_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2040,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2040,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,51,0,0,1,0;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 EA_RV_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh" desc="ER_RV_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2042,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2042,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,52,0,0,1,0;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 ER_RV_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh" desc="EA_FWD_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2044,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2044,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,53,0,0,1,0;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 EA_FWD_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh" desc="ER_FWD_ACM">
              <DAI name="actVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2046,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2046,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1000000000,3,133,54,0,0,1,0;DNP02,20,-1,0,16,5,0,0,0,0,Counter,RESPE1;DNP01,20,-1,0,16,5,0,0,0,0,Counter,RESPE1" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 ER_FWD_ACM</Val>
              </DAI>
            </DOI>
            <DOI name="IniDmdWh" desc="Preset Initial value for forward active energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniSupWh" desc="Preset Initial value for reverse active energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniDmdVArh" desc="Preset Initial value for forward reactive energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="IniSupVArh" desc="Preset Initial value for reverse reactive energy">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="SupDmdRs" desc="Reset of accumulated energy readings">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2070,0,2,10,,0,0,0;MBS01,DA10,DA10,0,2070,0,2,10,,0,0,0;DNP02,20,-99,RESPE1,0,1;DNP02,10,-1,0,0,0,BO-Reset,0,1,0;DNP01,20,-99,RESPE1,0,1;DNP01,10,-1,0,0,0,BO-Reset,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Reset of accumulated energy readings</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PEAV" lnClass="MMXU" inst="1" lnType="PEAVMMXU1_ED1_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">4d7b9cac-702e-5502-a3fe-7edf14ae8580</Private>
            <DOI name="TotW" desc="Average active power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,1939,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,1939,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,208,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Average reactive power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,1941,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,1941,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,211,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Average apparent power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,1943,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,1943,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,205,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="Average power factor">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,E,1000,0,218,1945,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,E,1000,0,218,1945,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,214,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-1,1,-100,100,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-1,1,-100,100,AI-Static,0" />
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Average power factor</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PEMA" lnClass="MMXU" inst="1" lnType="PEMAMMXU1_ED1_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">4d7b9cac-702e-5502-a3fe-7edf14ae8580</Private>
            <DOI name="TotW" desc="Maximum active power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,209,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Maximum active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Maximum reactive power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,212,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Maximum reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Maximum apparent power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,206,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Maximum apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PEMMXU1" prefix="PEMI" lnClass="MMXU" inst="1" lnType="PEMIMMXU1_ED1_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">116</Private>
            <Private type="ABB_FunctionRefs">4d7b9cac-702e-5502-a3fe-7edf14ae8580</Private>
            <DOI name="TotW" desc="Minimum active power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,210,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Minimum active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Minimum reactive power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,213,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Minimum reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="Minimum apparent power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,F,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,207,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,-999999.9,999999.9,-9999999,9999999,AI-Static,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>PEMMXU1 Minimum apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
            <DOI name="ClcMth" desc="Calculation method of statistical data objects">
              <DAI name="setVal">
                <Val>MIN</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHAPTUV1" prefix="PHA" lnClass="PTUV" inst="1" lnType="PHAPTUV1_ED1_A_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">289</Private>
            <Private type="ABB_FunctionRefs">5425f746-3b0a-5f51-9833-daa7fff8de7f</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>PHAPTUV1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,41,120,11,41,120,-1,0,11,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHAPTUV1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,41,121,10,41,121,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHAPTUV1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="TmVCrv" desc="Operating Curve Type" />
            <DOI name="StrVal" desc="Start value">
              <SDI name="setMag">
                <DAI name="f" sAddr="TIGER,CHANNELOVERRIDE,UL1TVTR1,UL1TVTR2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time Dial Multiplier">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinOpTmms" desc="Minimum Operate Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="TypRsCrv" desc="Type of Reset Curve" />
            <DOI name="BlkVal" desc="Voltage block value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs" />
            <DOI name="CrvSatRl" desc="Tuning parameter to avoid curve discontinuities">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSel" desc="Parameter to select phase or phase-to-phase voltages" />
            <DOI name="EnaBlkVal" desc="Enable block value" />
            <DOI name="HysRl" desc="Relative hysteresis for operation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypTmRs" desc="Type of time reset " />
          </LN>
          <LN desc="VMHAI1" prefix="V" lnClass="MHAI" inst="1" lnType="VMHAI1_ED1_C_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">198</Private>
            <Private type="ABB_FunctionRefs">623d3804-b54f-5445-9998-9dee4a1af856</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>VMHAI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Hz" desc="Fundamental frequency">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>VMHAI1 Fundamental frequency</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV" desc="Voltage Total Harmonic Distortion per IEEE 519">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,218,2170,InstVal,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,218,2170,InstVal,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,218,2171,InstVal,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,218,2171,InstVal,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,218,2172,InstVal,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,218,2172,InstVal,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMHAI1 Voltage Total Harmonic Distortion per IEEE 519</Val>
              </DAI>
            </DOI>
            <DOI name="ThdVVal" desc="ThdPhV / ThdPPV alarm Setting – value entered in %">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3318,,0,0;MBS01,DA03,DA03,0,0,0,FB,3318,,0,0;I3C,DA03,DA03,1,95,105,10,95,105,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VMHAI1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="VMHAI1 max.demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2076,0,0,0,,0,1,0;MBS01,DA10,DA10,0,2076,0,0,0,,0,1,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>VMHAI1 VMHAI1 max.demands</Val>
              </DAI>
            </DOI>
            <DOI name="DmdItrv" desc="Time interval for demand calculation" />
            <DOI name="DmdThdPhV" desc="Voltage Total Harmonic Distortion">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2173,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2173,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2174,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2174,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2175,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2175,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMHAI1 Voltage Total Harmonic Distortion</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDmdThdV" desc="Maximum voltage total harmonic distortion">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2176,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2176,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2177,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2177,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2178,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2178,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VMHAI1 Maximum voltage total harmonic distortion</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWinMod" desc="Demand calculation window" />
          </LN>
          <LN desc="PHQVVR1" prefix="PH1" lnClass="QVVR" inst="1" lnType="PH1QVVR1_ED1_D_85">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">e72dd34f-477d-5e98-b5bd-645c59506175</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="VarStr" desc="Start Phase A (Voltage Variation Event in progress)">
              <DAI name="d">
                <Val>PHQVVR1 Start Phase A (Voltage Variation Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="DipStr" desc="Start (Voltage Dip Event in progress) ">
              <DAI name="d">
                <Val>PHQVVR1 Start (Voltage Dip Event in progress) </Val>
              </DAI>
            </DOI>
            <DOI name="SwlStr" desc="Start (Voltage Swell Event in progress) ">
              <DAI name="d">
                <Val>PHQVVR1 Start (Voltage Swell Event in progress) </Val>
              </DAI>
            </DOI>
            <DOI name="IntrStr" desc="Start (Voltage Interruption Event in progress)">
              <DAI name="d">
                <Val>PHQVVR1 Start (Voltage Interruption Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="VarEnd" desc="Event finished but not Reset">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3330,,0,0;MBS01,DA03,DA03,0,0,0,FB,3330,,0,0;I3C,DA03,DA03,1,95,122,10,95,122,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Event finished but not Reset</Val>
              </DAI>
            </DOI>
            <DOI name="VVa" desc="Voltage Variation Magnitude of the last completed event">
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Magnitude of the last completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Voltage Variation Duration of the last completed event ">
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Duration of the last completed event </Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="DipStrVal" desc="Voltage Dip Set Point 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DipStr2Val" desc="Voltage Dip Set Point 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DipStr3Val" desc="Voltage Dip Set Point 3">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwlStrVal" desc="Voltage Swell Set Point 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>140</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwlStr2Val" desc="Voltage Swell Set Point 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>140</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwlStr3Val" desc="Voltage Swell Set Point 3">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>140</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IntrStrVal" desc="Voltage Interruption Set Point ">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RefV" desc="Reference supply voltage in %">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Dip1Cyc" desc="Voltage variation dip duration 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>54</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Dip2Cyc" desc="Voltage variation dip duration 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Dip3Tmms" desc="Voltage variation dip duration 3">
              <DAI name="minVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Swl1Cyc" desc="Voltage variation swell duration 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>54</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Swl2Cyc" desc="Voltage variation swell duration 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Swl3Tmms" desc="Voltage variation swell duration 3">
              <DAI name="minVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Intr1Cyc" desc="Voltage variation interruption duration 1">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Intr2Cyc" desc="Voltage variation interruption duration 2">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Intr3Tmms" desc="Voltage variation interruption duration 3">
              <DAI name="minVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDurTmms" desc="Maximum voltage variation duration">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="SwlOp" desc="Voltage Event Swell detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3332,,0,0;MBS01,DA03,DA03,0,0,0,FB,3332,,0,0;I3C,DA03,DA03,1,95,123,10,95,123,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Voltage Event Swell detected</Val>
              </DAI>
            </DOI>
            <DOI name="DipOp" desc="Voltage Event Dip detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3334,,0,0;MBS01,DA03,DA03,0,0,0,FB,3334,,0,0;I3C,DA03,DA03,1,95,124,10,95,124,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Voltage Event Dip detected</Val>
              </DAI>
            </DOI>
            <DOI name="IntrOp" desc="Voltage Event Interruption detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3336,,0,0;MBS01,DA03,DA03,0,0,0,FB,3336,,0,0;I3C,DA03,DA03,1,95,125,10,95,125,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Voltage Event Interruption detected</Val>
              </DAI>
            </DOI>
            <DOI name="APreVa" desc="Current magnitude Ph A preceding variation">
              <DAI name="d">
                <Val>PHQVVR1 Current magnitude Ph A preceding variation</Val>
              </DAI>
            </DOI>
            <DOI name="SwlInstCnt" desc="Instantaneous swell operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2100,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2100,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="SwlMomCnt" desc="Momentary swell operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2102,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2102,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="SwlTmpCnt" desc="Temporary swell operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2104,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2104,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="SwlMaxCnt" desc="Maximum duration swell operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2106,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2106,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="DipInstCnt" desc="Instantaneous dip operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2108,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2108,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="DipTmpCnt" desc="Temporary dip operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2112,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2112,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="DipMomCnt" desc="Momentary dip operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2110,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2110,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="DipMaxCnt" desc="Maximum duration dip operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2114,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2114,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="IntrMomCnt" desc="Momentary interruption operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2116,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2116,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="IntrTmpCnt" desc="Temporary interruption operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2118,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2118,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="IntrSstCnt" desc="Sustained interruption operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2120,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2120,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="IntrMaxCnt" desc="Maximum duration interruptionl operation counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,32,0,9,1,0,218,2122,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,32,0,9,1,0,218,2122,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,2147483647,0,2147483647,AI-Static,0" />
            </DOI>
            <DOI name="CntRs" desc="Counters reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,-5,0,0,0,,0,1,0;MBS01,DA10,DA10,0,-5,0,0,0,,0,1,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Counters reset</Val>
              </DAI>
            </DOI>
            <DOI name="PhSpvn" desc="Monitored phase" />
            <DOI name="OpModPh" desc="Phase mode" />
            <DOI name="TstOutCmd" desc="Test control for outputs" />
            <DOI name="VVaEna" desc="Variation enable" />
            <DOI name="VaOp" desc="Voltage Event detected">
              <DAI name="d">
                <Val>PHQVVR1 Voltage Event detected</Val>
              </DAI>
            </DOI>
            <DOI name="VaStrGen" desc="Start (Voltage Variation Event in progress)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3328,,0,0;MBS01,DA03,DA03,0,0,0,FB,3328,,0,0;I3C,DA03,DA03,1,95,121,10,95,121,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHQVVR1 Start (Voltage Variation Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Recorded data reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2077,0,0,0,,0,1,0;MBS01,DA10,DA10,0,2077,0,0,0,,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>PHQVVR1 Recorded data reset</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="PH2" lnClass="QVVR" inst="1" lnType="PH2QVVR1_ED1_D_85">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">e72dd34f-477d-5e98-b5bd-645c59506175</Private>
            <DOI name="VarStr" desc="Start Phase B (Voltage Variation Event in progress)">
              <DAI name="d">
                <Val>PHQVVR1 Start Phase B (Voltage Variation Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="VVa" desc="Voltage Variation Magnitude of the last completed event">
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Magnitude of the last completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Voltage Variation Duration of the last completed event ">
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Duration of the last completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVa" desc="Current magnitude Phase B preceding variation">
              <DAI name="d">
                <Val>PHQVVR1 Current magnitude Phase B preceding variation</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="PH3" lnClass="QVVR" inst="1" lnType="PH3QVVR1_ED1_D_85">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">e72dd34f-477d-5e98-b5bd-645c59506175</Private>
            <DOI name="VarStr" desc="Start Phase C (Voltage Variation Event in progress)">
              <DAI name="d">
                <Val>PHQVVR1 Start Phase C (Voltage Variation Event in progress)</Val>
              </DAI>
            </DOI>
            <DOI name="VVa" desc="Voltage Variation Magnitude of the last completed event">
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Magnitude of the last completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Voltage Variation Duration of the last completed event ">
              <DAI name="d">
                <Val>PHQVVR1 Voltage Variation Duration of the last completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVa" desc="Current magnitude Ph C preceding variation">
              <DAI name="d">
                <Val>PHQVVR1 Current magnitude Ph C preceding variation</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="QVV1" lnClass="RQRC" inst="1" lnType="QVV1RQRC1_ED1_D_85">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">e72dd34f-477d-5e98-b5bd-645c59506175</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTyp" desc="Voltage variation type" />
            <DOI name="VVaPhsA" desc="VVa Magn phase A of the newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase A of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsB" desc="VVa Magn phase B of the newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase B of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsC" desc="VVa Magn phase C of the newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase C of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsA" desc="VVa Phase A Dur of the newest completed event ">
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase A Dur of the newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsB" desc="VVa Phase B Dur of the newest completed event ">
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase B Dur of the newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsC" desc="VVa Phase C Dur of the newest completed event ">
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase C Dur of the newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsA" desc="I_A preceding Va start of the newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 I_A preceding Va start of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsB" desc="I_B preceding Va start of the newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 I_B preceding Va start of the newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsC" desc="I_C preceding Va start of the newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 I_C preceding Va start of the newest completed event</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="QVV2" lnClass="RQRC" inst="1" lnType="QVV2RQRC1_ED1_D_85">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">e72dd34f-477d-5e98-b5bd-645c59506175</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTyp" desc="Voltage variation type" />
            <DOI name="VVaPhsA" desc="VVa Magn phase A of the second newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase A of the second newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsB" desc="VVa Magn phase B of the second newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase B of the second newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsC" desc="VVa Magn phase C of the second newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase C of the second newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsA" desc="VVa Phase A Dur of the second newest completed event ">
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase A Dur of the second newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsB" desc="VVa Phase B Dur of the second newest completed event ">
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase B Dur of the second newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsC" desc="VVa Phase C Dur of the second newest completed event ">
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase C Dur of the second newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsA" desc="I_A preceding Va start of the 2nd newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 I_A preceding Va start of the 2nd newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsB" desc="I_B preceding Va start of the 2nd newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 I_B preceding Va start of the 2nd newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsC" desc="I_C preceding Va start of the 2nd newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 I_C preceding Va start of the 2nd newest completed event</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PHQVVR1" prefix="QVV3" lnClass="RQRC" inst="1" lnType="QVV3RQRC1_ED1_D_85">
            <Private type="ABB_CommonSA_FunctionInstanceRef">195</Private>
            <Private type="ABB_FunctionRefs">e72dd34f-477d-5e98-b5bd-645c59506175</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>PHQVVR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTyp" desc="Voltage variation type" />
            <DOI name="VVaPhsA" desc="VVa Magn phase A of the third newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase A of the third newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsB" desc="VVa Magn phase B of the third newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase B of the third newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaPhsC" desc="VVa Magn phase C of the third newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 VVa Magn phase C of the third newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsA" desc="VVa Phase A Dur of the third newest completed event ">
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase A Dur of the third newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsB" desc="VVa Phase B Dur of the third newest completed event ">
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase B Dur of the third newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="VVaTmPhsC" desc="VVa Phase C Dur of the third newest completed event ">
              <DAI name="d">
                <Val>PHQVVR1 VVa Phase C Dur of the third newest completed event </Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsA" desc="I_A preceding Va start of the 3rd newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 I_A preceding Va start of the 3rd newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsB" desc="I_B preceding Va start of the 3rd newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 I_B preceding Va start of the 3rd newest completed event</Val>
              </DAI>
            </DOI>
            <DOI name="APreVaPhsC" desc="I_C preceding Va start of the 3rd newest completed event">
              <DAI name="d">
                <Val>PHQVVR1 I_C preceding Va start of the 3rd newest completed event</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="FMMXU1" prefix="F" lnClass="MMXU" inst="1" lnType="FMMXU1_ED1_B_2_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">45</Private>
            <Private type="ABB_FunctionRefs">3c787926-eb71-534e-a72d-110818643e06</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>FMMXU1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="instMag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,8,1,0,18,168,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,8,1,0,18,168,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,100,0,0,0,0,0,7,0,0,0,0,9,15,0;DNP02,30,-1,0,5,0,0,0,0,1,30,75,3000,7500,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,30,75,3000,7500,AI-EvUpd,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>35</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>75</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>FMMXU1 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="DefHzSel" desc="Default frequency selection" />
          </LN>
          <LN desc="VSQVUB1" prefix="VS" lnClass="QVUB" inst="1" lnType="VSQVUB1_ED1_D_32">
            <Private type="ABB_CommonSA_FunctionInstanceRef">196</Private>
            <Private type="ABB_FunctionRefs">5772ebeb-bde5-5fb5-8ccc-4a1cd7ecd577</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>VSQVUB1 Name plate</Val>
              </DAI>
              <DAI name="occ">
                <Val>2011</Val>
              </DAI>
              <DAI name="occPer">
                <Val>Year</Val>
              </DAI>
              <DAI name="month">
                <Val>January</Val>
              </DAI>
              <DAI name="day">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="VarStr" desc="Start of the event">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3984,,0,0;MBS01,DA03,DA03,0,0,0,FB,3984,,0,0;I3C,DA03,DA03,1,95,131,10,95,131,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSQVUB1 Start of the event</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVVa" desc="Maximum unbalance deviation value">
              <DAI name="d">
                <Val>VSQVUB1 Maximum unbalance deviation value</Val>
              </DAI>
            </DOI>
            <DOI name="UnbDetMth" desc="Unbalance detection method" />
            <DOI name="StrVal" desc="Voltage unbalance start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TrgModPQ" desc="Observation period triggering mode" />
            <DOI name="ObsPerSel" desc="Observation period duration" />
            <DOI name="ObsPerUsr" desc="User defined observation period">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>168</Val>
              </DAI>
            </DOI>
            <DOI name="HiPctVUnb" desc="Status percentile unbalance exceeds the limit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3986,,0,0;MBS01,DA03,DA03,0,0,0,FB,3986,,0,0;I3C,DA03,DA03,1,95,132,10,95,132,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VSQVUB1 Status percentile unbalance exceeds the limit</Val>
              </DAI>
            </DOI>
            <DOI name="ObsPerAct" desc="Observation period for statistical calculation active">
              <DAI name="d">
                <Val>VSQVUB1 Observation period for statistical calculation active</Val>
              </DAI>
            </DOI>
            <DOI name="PctUnbVal" desc="Percentile value of voltage unbalance in an observation">
              <DAI name="d">
                <Val>VSQVUB1 Percentile value of voltage unbalance in an observation</Val>
              </DAI>
            </DOI>
            <DOI name="VUnb3sMn" desc="Non sliding 3 second mean value of voltage unbalance">
              <DAI name="d">
                <Val>VSQVUB1 Non sliding 3 second mean value of voltage unbalance</Val>
              </DAI>
            </DOI>
            <DOI name="VUnb10mMn" desc="Sliding 10 minutes mean value of voltage unbalance">
              <DAI name="d">
                <Val>VSQVUB1 Sliding 10 minutes mean value of voltage unbalance</Val>
              </DAI>
            </DOI>
            <DOI name="PctUnb" desc="Percentile Index">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ObsPerStr" desc="Observation Start" />
            <DOI name="ObsPerEnd" desc="Observation End" />
            <DOI name="TestOth" desc="Test Outputs" />
            <DOI name="TrgObsPer" desc="Trigger for observation period">
              <DAI name="d">
                <Val>VSQVUB1 Trigger for observation period</Val>
              </DAI>
            </DOI>
            <DOI name="RcdRs" desc="Recorded data reset">
              <DAI name="d">
                <Val>VSQVUB1 Recorded data reset</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VSQVUB1" prefix="QVU1" lnClass="RQRC" inst="1" lnType="QVU1RQRC1_ED1_D_32">
            <Private type="ABB_CommonSA_FunctionInstanceRef">196</Private>
            <Private type="ABB_FunctionRefs">5772ebeb-bde5-5fb5-8ccc-4a1cd7ecd577</Private>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>VSQVUB1 Name Plate</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVVa" desc="Maximum unbalance deviation value">
              <DAI name="d">
                <Val>VSQVUB1 Maximum unbalance deviation value</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Duration of newest high mean unbalance voltage alarm">
              <DAI name="d">
                <Val>VSQVUB1 Duration of newest high mean unbalance voltage alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VSQVUB1" prefix="QVU2" lnClass="RQRC" inst="1" lnType="QVU2RQRC1_ED1_D_32">
            <Private type="ABB_CommonSA_FunctionInstanceRef">196</Private>
            <Private type="ABB_FunctionRefs">5772ebeb-bde5-5fb5-8ccc-4a1cd7ecd577</Private>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>VSQVUB1 Name Plate</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVVa" desc="Maximum unbalance deviation value">
              <DAI name="d">
                <Val>VSQVUB1 Maximum unbalance deviation value</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Duration of second newest high mean unbalance Volt alarm">
              <DAI name="d">
                <Val>VSQVUB1 Duration of second newest high mean unbalance Volt alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VSQVUB1" prefix="QVU3" lnClass="RQRC" inst="1" lnType="QVU3RQRC1_ED1_D_32">
            <Private type="ABB_CommonSA_FunctionInstanceRef">196</Private>
            <Private type="ABB_FunctionRefs">5772ebeb-bde5-5fb5-8ccc-4a1cd7ecd577</Private>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>VSQVUB1 Name Plate</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVVa" desc="Maximum unbalance deviation value">
              <DAI name="d">
                <Val>VSQVUB1 Maximum unbalance deviation value</Val>
              </DAI>
            </DOI>
            <DOI name="VVaTm" desc="Duration of third newest high mean unbalance Volt alarm">
              <DAI name="d">
                <Val>VSQVUB1 Duration of third newest high mean unbalance Volt alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CMHAI1" prefix="C" lnClass="MHAI" inst="1" lnType="CMHAI1_ED1_D_6">
            <Private type="ABB_CommonSA_FunctionInstanceRef">197</Private>
            <Private type="ABB_FunctionRefs">06491e43-2c2b-546f-b493-bcb479c6789e</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>CMHAI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="Hz" desc="Fundamental frequency">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CMHAI1 Fundamental frequency</Val>
              </DAI>
            </DOI>
            <DOI name="TddA" desc="Current Total Demand Distortion per IEEE 519">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,218,2150,InstVal,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,218,2150,InstVal,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,218,2151,InstVal,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,218,2151,InstVal,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,218,2152,InstVal,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,218,2152,InstVal,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMHAI1 Current Total Demand Distortion per IEEE 519</Val>
              </DAI>
            </DOI>
            <DOI name="NomA" desc="Normalising demand current used in IEEE 519 TDD calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,3316,,0,0;MBS01,DA03,DA03,0,0,0,FB,3316,,0,0;I3C,DA03,DA03,1,95,101,10,95,101,-1,0,10,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CMHAI1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TddAVal" desc="TddA Alarm setting - value entered in %">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RcdRs" desc="CMHAI1 max.demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2075,0,0,0,,0,1,0;MBS01,DA10,DA10,0,2075,0,0,0,,0,1,0;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>CMHAI1 CMHAI1 max.demands</Val>
              </DAI>
            </DOI>
            <DOI name="DmdItrv" desc="Time interval for demand calculation" />
            <DOI name="DmdTddA" desc="Current Total Demand Distortion">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2153,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2153,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2154,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2154,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2155,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2155,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMHAI1 Current Total Demand Distortion</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDmdTddA" desc="Maximum current total demand distortion">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2156,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2156,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2157,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2157,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,9,100,0,18,2158,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,9,100,0,18,2158,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,500,0,500,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>CMHAI1 Maximum current total demand distortion</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWinMod" desc="Demand calculation window" />
          </LN>
          <LN desc="VAMMXU2" prefix="VA" lnClass="MMXU" inst="2" lnType="VAMMXU2_ED1_A_19">
            <Private type="ABB_CommonSA_FunctionInstanceRef">293</Private>
            <Private type="ABB_FunctionRefs">961c1e47-1691-5d0a-a585-ba7f728a8b79</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>VAMMXU2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Single phase to phase AB voltages">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,0,0" />
                  </SDI>
                </SDI>
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f">
                      <Val>4</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VAMMXU2 Single phase to phase AB voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Single phase to ground A voltage">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1,0,18,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,1,2.4,0,0,0,0,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,4,0,400,AI-EvUpd,0" />
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>250</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.4</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>5</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VAMMXU2 Single phase to ground A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs" />
            <DOI name="VMeasMod" desc="Selects used measurement mode" />
            <DOI name="HiAlm" desc="High alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,211,105,1,211,105,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VAMMXU2 High alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HiWrn" desc="High warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,211,106,1,211,106,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VAMMXU2 High warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoWrn" desc="Low warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,211,107,1,211,107,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VAMMXU2 Low warning</Val>
              </DAI>
            </DOI>
            <DOI name="LoAlm" desc="Low alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;I3C,DA03,DA03,1,211,108,1,211,108,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>VAMMXU2 Low alarm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VAAVMMXU2" prefix="VAAV" lnClass="MMXU" inst="2" lnType="VAAVMMXU2_ED1_A_19">
            <Private type="ABB_CommonSA_FunctionInstanceRef">293</Private>
            <Private type="ABB_FunctionRefs">961c1e47-1691-5d0a-a585-ba7f728a8b79</Private>
            <DOI name="PPV" desc="Single phase to phase AB voltages">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,218,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VAAVMMXU2 Single phase to phase AB voltages</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Single phase to ground A voltage">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,C,1,0,218,-5,,-1,0,0,0,0,0,0,0,0;I3C,DA07,DA07,0,1,2,66,217,1,0,7,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,4,0,400,AI-Static,0" />
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>VAAVMMXU2 Single phase to ground A voltage</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod" desc="Calculation mode" />
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 desc="Control LLN0" lnClass="LLN0" inst="" lnType="CTRL_LLN0_ED1_D_15_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">2</Private>
            <Private type="ABB_FunctionRefs">eea9152c-416b-531b-8097-a87eba3889cd</Private>
            <DOI name="NamPlt" desc="Control">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>Control LLN0 Control</Val>
              </DAI>
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types">
                <Val>377569</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local / Remote">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,1B,2720,Local,0,0;MBS01,DA03,DA03,0,0,0,1B,2720,Local,0,0;I3C,DA03,DA03,1,10,10,1,10,10,-1,0,1,0,Local,0,1,0;DNP02,1,-1,0,3,0,0,Local BI-EvUpd,0;DNP01,1,-1,0,3,0,0,Local BI-EvUpd,0" />
            </DOI>
            <DOI name="LocKey" desc="Local operation" />
            <DOI name="LocSta" desc="Station operation">
              <DAI name="d">
                <Val>Control LLN0 Station operation</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple levels" />
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="d">
                <Val>Control LLN0 Commands blocked</Val>
              </DAI>
            </DOI>
            <DOI name="LocKeyHMI" desc="Control HMI">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,1B,2721,Station,0,0,1,4,0,1,2,4;MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,1B,2721,Station,0,0,1,4,0,1,2,4;MBS01,DA07,DA07,0,16,0,8,1,0,18,-5,All States,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,10,11,1,10,11,-1,0,1,0,Station,2,4,0,1,2,4,-1,-1;DNP02,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP02,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,Station BI-EvUpd,1,4,0,1,2,4;DNP01,30,-1,0,5,0,0,0,0,1,0,65535,0,65535,AI-EvUpd,0" />
            </DOI>
            <DOI name="LocRemMod" desc="Control mode" />
            <DOI name="StaLevSet" desc="Station authority" />
          </LN0>
          <LN desc="Std conformance" lnClass="LPHD" inst="1" lnType="LPHD_CTRL_ED1_D_15">
            <Private type="ABB_FunctionRefs">eea9152c-416b-531b-8097-a87eba3889cd</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CILO" inst="1" lnType="BREAKER1_CILO_ED1_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">3e5e99d6-0d61-5ad7-80bf-331071d723f8</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>D</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="ENA_OPEN">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2824,,0,0;MBS01,DA03,DA03,0,0,0,DB,2824,,0,0;I3C,DA03,DA03,1,240,21,1,240,21,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_OPEN</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="ENA_CLOSE">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,DB,2825,,0,0;MBS01,DA03,DA03,0,0,0,DB,2825,,0,0;I3C,DA03,DA03,1,240,22,1,240,22,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 ENA_CLOSE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="CSWI" inst="1" lnType="BREAKER1_CSWI_ED1_D_12_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">3e5e99d6-0d61-5ad7-80bf-331071d723f8</Private>
            <DOI name="Loc" desc="Local operation">
              <DAI name="d">
                <Val>CBXCBR1 Local operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Operation counter">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="DNP02,20,-99,RESCB1,0,0;DNP01,20,-99,RESCB1,0,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2027,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2027,,-1,0,0,0,0,0,0,0,0;DNP02,20,-1,0,5,5,0,0,0,0,Counter,RESCB1;DNP01,20,-1,0,5,5,0,0,0,0,Counter,RESCB1" />
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>CBXCBR1 Operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,2,2052,-1,1,4,DirOpn,0,0,0;MBS02,DA10,DA10,3,2053,-1,1,5,DirCls,0,0,0;MBS02,DA10,DA10,4,2048,-1,1,0,SelOpn,0,0,0;MBS02,DA10,DA10,5,2049,-1,1,1,SelCls,0,0,0;MBS02,DA10,DA10,6,2050,-1,1,2,Cancel,0,0,0;MBS02,DA10,DA10,7,2051,-1,1,3,Operate,0,0,0;MBS01,DA10,DA10,2,2052,-1,1,4,DirOpn,0,0,0;MBS01,DA10,DA10,3,2053,-1,1,5,DirCls,0,0,0;MBS01,DA10,DA10,4,2048,-1,1,0,SelOpn,0,0,0;MBS01,DA10,DA10,5,2049,-1,1,1,SelCls,0,0,0;MBS01,DA10,DA10,6,2050,-1,1,2,Cancel,0,0,0;MBS01,DA10,DA10,7,2051,-1,1,3,Operate,0,0,0;DNP02,10,-1,0,0,0,BO-Double,1,1,0;DNP01,10,-1,0,0,0,BO-Double,1,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,2804,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,2805,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,2806,Fault,0,0,0,2,0,3;MBS02,DA02,DA02,0,3B,2816,Close_leg,0,0,0,2,2,3;MBS02,DA02,DA02,0,3B,2818,Open_leg,0,0,0,2,1,3;MBS01,DA02,DA02,0,11B,2804,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,2805,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,2806,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,3B,2816,Close_leg,0,0,0,2,2,3;MBS01,DA02,DA02,0,3B,2818,Open_leg,0,0,0,2,1,3;I3C,DA03,DA03,1,240,160,2D,240,160,-1,0,2D,0,,0,2,0;DNP02,3,-1,0,5,0,0,DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0" />
              <DAI name="stSeld" sAddr="MBS02,DA03,DA03,0,0,0,FB,2822,,0,0;MBS01,DA03,DA03,0,0,0,FB,2822,,0,0;I3C,DA03,DA03,1,240,120,1,240,120,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Switch, general">
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Switch, general">
              <DAI name="d">
                <Val>CBXCBR1 Switch, general</Val>
              </DAI>
            </DOI>
            <DOI name="SelOpn" desc="Selection open switch">
              <DAI name="d">
                <Val>CBXCBR1 Selection open switch</Val>
              </DAI>
            </DOI>
            <DOI name="SelCls" desc="Selection close switch">
              <DAI name="d">
                <Val>CBXCBR1 Selection close switch</Val>
              </DAI>
            </DOI>
            <DOI name="PosDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
            <DOI name="AdpPls" desc="Adaptive pulse" />
            <DOI name="OpnEna" desc="OPEN_ENAD">
              <DAI name="d">
                <Val>CBXCBR1 OPEN_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="ClsEna" desc="CLOSE_ENAD">
              <DAI name="d">
                <Val>CBXCBR1 CLOSE_ENAD</Val>
              </DAI>
            </DOI>
            <DOI name="InSynOk" desc="SYNC OK">
              <DAI name="d">
                <Val>CBXCBR1 SYNC OK</Val>
              </DAI>
            </DOI>
            <DOI name="SynItlByps" desc="SYNC_ITL_BYP">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2834,,0,0;MBS01,DA03,DA03,0,0,0,FB,2834,,0,0;I3C,DA03,DA03,0,240,25,1,240,25,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 SYNC_ITL_BYP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CBXCBR1" prefix="CB" lnClass="XCBR" inst="1" lnType="BREAKER1_XCBR_ED1_D_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">50</Private>
            <Private type="ABB_FunctionRefs">3e5e99d6-0d61-5ad7-80bf-331071d723f8</Private>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="d">
                <Val>CBXCBR1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2836,,0,0;MBS01,DA03,DA03,0,0,0,FB,2836,,0,0;I3C,DA03,DA03,1,240,23,1,240,23,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2838,,0,0;MBS01,DA03,DA03,0,0,0,FB,2838,,0,0;I3C,DA03,DA03,1,240,24,1,240,24,-1,0,1,0,,0,1,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
              <DAI name="d">
                <Val>CBXCBR1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DCS" lnClass="XSWI" inst="1" lnType="DCSXSWI1_ED1_C_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">57</Private>
            <Private type="ABB_FunctionRefs">93bec305-6e2c-5548-8f8d-30ec966d1294</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>DCSXSWI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="d">
                <Val>DCSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="d">
                <Val>DCSXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="d">
                <Val>DCSXSWI1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DCS" lnClass="CSWI" inst="1" lnType="DCSCSWI1_ED1_C_7_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">57</Private>
            <Private type="ABB_FunctionRefs">93bec305-6e2c-5548-8f8d-30ec966d1294</Private>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,2792,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,2793,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,2794,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,2792,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,2793,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,2794,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,253,1,0D,253,1,-1,0,0D,0,,0,2,0;DNP02,3,-1,0,5,0,0,DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0" />
              <DAI name="d">
                <Val>DCSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="PosDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
          </LN>
          <LN prefix="ESS" lnClass="XSWI" inst="1" lnType="ESSXSWI1_ED1_C_5">
            <Private type="ABB_CommonSA_FunctionInstanceRef">58</Private>
            <Private type="ABB_FunctionRefs">260537b6-1811-5c73-a253-8e97b0d5d753</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>ESSXSWI1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="EEName" desc="External equipment name plate" />
            <DOI name="OpCnt" desc="Operation counter" />
            <DOI name="Pos" desc="Switch position">
              <DAI name="d">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="d">
                <Val>ESSXSWI1 Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="d">
                <Val>ESSXSWI1 Block closing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ESS" lnClass="CSWI" inst="1" lnType="ESSCSWI1_ED1_C_5_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">58</Private>
            <Private type="ABB_FunctionRefs">260537b6-1811-5c73-a253-8e97b0d5d753</Private>
            <DOI name="Pos" desc="Switch position">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,11B,2801,Close,0,0,0,1,2;MBS02,DA02,DA02,0,1B,2802,Open,0,0,0,1,1;MBS02,DA02,DA02,0,1B,2803,Fault,0,0,0,2,0,3;MBS01,DA02,DA02,0,11B,2801,Close,0,0,0,1,2;MBS01,DA02,DA02,0,1B,2802,Open,0,0,0,1,1;MBS01,DA02,DA02,0,1B,2803,Fault,0,0,0,2,0,3;I3C,DA03,DA03,1,253,11,0D,253,11,-1,0,0D,0,,0,2,0;DNP02,3,-1,0,5,0,0,DP-EvUpd;DNP02,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0;DNP01,3,-1,0,5,0,0,DP-EvUpd;DNP01,30,-1,0,5,0,0,1,0,1,0,3,0,3,AI-EvUpd,0" />
              <DAI name="d">
                <Val>ESSXSWI1 switch position</Val>
              </DAI>
            </DOI>
            <DOI name="PosDlTmms" desc="Event delay">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="PosOpn" desc="Pos 1-bit opn" />
            <DOI name="PosCls" desc="Pos 1-bit cls" />
            <DOI name="PosOk" desc="Position OK" />
          </LN>
        </LDevice>
        <LDevice desc="Disturbance recorder" inst="DR">
          <LN0 desc="DR LLN0" lnClass="LLN0" inst="" lnType="DR_LLN0_ED1_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>G</Val>
              </DAI>
              <DAI name="d">
                <Val>DR LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types">
                <Val>2922697</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical device information" lnClass="LPHD" inst="1" lnType="LPHD_M_ED1_G_30">
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Disturbance recorder" lnClass="RDRE" inst="1" lnType="RDRE_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="RcdTrg" desc="Trig recording">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2067,0,2,7,,0,0,0;MBS01,DA10,DA10,0,2067,0,2,7,,0,0,0;I3C,DA02,DA02,1,10,41,20,10,41,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Disturbance recorder Trig recording</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Disturbance records">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,0,2068,0,2,8,,0,0,0;MBS01,DA10,DA10,0,2068,0,2,8,,0,0,0;I3C,DA02,DA02,1,10,42,20,10,42,-1,0,20,0,,9,1,0,1,-1;DNP02,10,-1,0,0,0,BO-Single,0,1,0;DNP01,10,-1,0,0,0,BO-Single,0,1,0" />
              </SDI>
              <DAI name="d">
                <Val>Disturbance recorder Disturbance records</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,2722,,0,0;MBS01,DA03,DA03,0,0,0,FB,2722,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="FltNum" desc="Number of recordings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2052,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2052,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,65535,0,65535,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,65535,0,65535,AI-Static,0" />
            </DOI>
            <DOI name="RcdStr" desc="Recording started">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="MemUsed" desc="Rec. memory used">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,2053,,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,8,1,0,18,2053,,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,16,0,0,0,0,1,0,100,0,100,AI-Static,0;DNP01,30,-1,0,16,0,0,0,0,1,0,100,0,100,AI-Static,0" />
            </DOI>
            <DOI name="PerTrgTms" desc="Periodic trig time">
              <DAI name="maxVal">
                <Val>604800</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="ExclTmms" desc="Exclusion time">
              <DAI name="maxVal">
                <Val>1000000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMod" desc="Operation mode" />
            <DOI name="RcdDltInd" desc="Recording deleted">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="RmnRcdCap" desc="Rem. amount of rec." />
            <DOI name="MemFullSt" desc="Memory full">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="OvWrRcdInd" desc="Overwrite of rec.">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="PreTrgLen" desc="Pre-trg length">
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="RcdLen" desc="Record length">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="StoRteSel" desc="Storage rate" />
            <DOI name="StoModPer" desc="Stor. mode periodic" />
            <DOI name="StoModMan" desc="Stor. mode manual" />
            <DOI name="PerTmRmn" desc="Time to trigger" />
            <DOI name="PerTrgInd" desc="Periodic triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
            <DOI name="ManTrgInd" desc="Manual triggering">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,FB,-5,,0,0;MBS01,DA03,DA03,0,0,0,FB,-5,,0,0;DNP02,1,-1,0,3,0,0,BI-EvUpd,0;DNP01,1,-1,0,3,0,0,BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="Binary ch 1" lnClass="RBDR" inst="1" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHLPTOC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 2" lnClass="RBDR" inst="2" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHLPTOC1_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 3" lnClass="RBDR" inst="3" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHHPTOC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 4" lnClass="RBDR" inst="4" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHHPTOC2_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 5" lnClass="RBDR" inst="5" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHHPTOC1/2_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 6" lnClass="RBDR" inst="6" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHIPTOC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 7" lnClass="RBDR" inst="7" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHIPTOC1_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 8" lnClass="RBDR" inst="8" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DPHLPDOC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 9" lnClass="RBDR" inst="9" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DPHLPDOC2_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 10" lnClass="RBDR" inst="10" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DPHLPDOC1/2_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 11" lnClass="RBDR" inst="11" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DPHHPDOC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 12" lnClass="RBDR" inst="12" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DPHHPDOC2_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 13" lnClass="RBDR" inst="13" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DPHHPDOC1/2_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 14" lnClass="RBDR" inst="14" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>EFLPTOC1 or EFPADM1 or WPWDE1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 15" lnClass="RBDR" inst="15" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>EFLPTOC2 or EFPADM2 or WPWDE2_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 16" lnClass="RBDR" inst="16" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>EFHPTOC1 or EFPADM3 or WPWDE3_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 17" lnClass="RBDR" inst="17" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>EFIPTOC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 18" lnClass="RBDR" inst="18" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>EFxPTOC or EFPADM or WPWDE_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 19" lnClass="RBDR" inst="19" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DEFLPDEF1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 20" lnClass="RBDR" inst="20" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DEFLPDEF2_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 21" lnClass="RBDR" inst="21" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DEFLPDEF3_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 22" lnClass="RBDR" inst="22" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DEFHPDEF1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 23" lnClass="RBDR" inst="23" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DEFxPDEF_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 24" lnClass="RBDR" inst="24" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>ROVPTOV1/2/3_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 25" lnClass="RBDR" inst="25" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>ROVPTOV1/2/3_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 26" lnClass="RBDR" inst="26" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>INTRPTEF1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 27" lnClass="RBDR" inst="27" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>INTRPTEF1_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 28" lnClass="RBDR" inst="28" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>HAEFPTOC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 29" lnClass="RBDR" inst="29" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>HAEFPTOC1_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 30" lnClass="RBDR" inst="30" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>NSPTOC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 31" lnClass="RBDR" inst="31" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>NSPTOC2_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 32" lnClass="RBDR" inst="32" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PDNSPTOC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 33" lnClass="RBDR" inst="33" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>NSPTOC1/2 or PDNSPTOC1_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 34" lnClass="RBDR" inst="34" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHPTUV or PHPTOV or PSPTUV or NSPTOV_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 35" lnClass="RBDR" inst="35" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHPTUV or PHPTOV or PSPTUV or NSPTOV_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 36" lnClass="RBDR" inst="36" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>FRPFRQ or LSHDPFRQ_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 37" lnClass="RBDR" inst="37" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>FRPFRQ or LSHDPFRQ_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 38" lnClass="RBDR" inst="38" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>T1PTTR1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 39" lnClass="RBDR" inst="39" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>T1PTTR1_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 40" lnClass="RBDR" inst="40" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHPTUC1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 41" lnClass="RBDR" inst="41" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>PHPTUC1_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 42" lnClass="RBDR" inst="42" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>ARCSARC1/2/3_ARC_FLT_DET</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 43" lnClass="RBDR" inst="43" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>ARCSARC1_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 44" lnClass="RBDR" inst="44" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>ARCSARC2_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 45" lnClass="RBDR" inst="45" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>ARCSARC3_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 46" lnClass="RBDR" inst="46" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>INRPHAR1_BLK2H</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 47" lnClass="RBDR" inst="47" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SEQSPVC1_FUSEF_3PH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 48" lnClass="RBDR" inst="48" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>SEQSPVC1_FUSEF_U</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 49" lnClass="RBDR" inst="49" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>CCSPVC1_FAIL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 50" lnClass="RBDR" inst="50" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>CCBRBRF1_TRRET</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 51" lnClass="RBDR" inst="51" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>CCBRBRF1_TRBU</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 52" lnClass="RBDR" inst="52" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DARREC1_INPRO</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 53" lnClass="RBDR" inst="53" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DARREC1_CLOSE_CB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 54" lnClass="RBDR" inst="54" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>DARREC1_UNSUC_RECL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 55" lnClass="RBDR" inst="55" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>BI Blocking</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 56" lnClass="RBDR" inst="56" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>CB Closed</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 57" lnClass="RBDR" inst="57" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>CB Open</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 58" lnClass="RBDR" inst="58" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Bus MCB Open</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 59" lnClass="RBDR" inst="59" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Line MCB Open</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 60" lnClass="RBDR" inst="60" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>MFADPSDE1_START</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 61" lnClass="RBDR" inst="61" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>MFADPSDE1_OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 62" lnClass="RBDR" inst="62" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 62 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 63" lnClass="RBDR" inst="63" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 63 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 64" lnClass="RBDR" inst="64" lnType="RBDR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>FKEY K9_DR Manual Trigger</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Analog ch 1" lnClass="RADR" inst="1" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>IL1</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 2" lnClass="RADR" inst="2" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>IL2</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 3" lnClass="RADR" inst="3" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>IL3</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 4" lnClass="RADR" inst="4" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Io</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 5" lnClass="RADR" inst="5" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Uo</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 6" lnClass="RADR" inst="6" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U1</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 7" lnClass="RADR" inst="7" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U2</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 8" lnClass="RADR" inst="8" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U3</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 9" lnClass="RADR" inst="9" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U1B</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 10" lnClass="RADR" inst="10" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 10 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 11" lnClass="RADR" inst="11" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 11 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 12" lnClass="RADR" inst="12" lnType="RADR_type_ED1_G_30_#LIB1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">52a52190-ced5-580c-820a-bdc3329fcef6</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 12 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="Client1" desc="Client1" type="IEC61850 IED" manufacturer="ABB">
    <AccessPoint name="LD0">
      <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="CSMSQI1_ED1_C_0" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev4_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="SeqA" type="ABBIED600_Rev3_SEQ_2" />
    </LNodeType>
    <LNodeType id="TPGAPC1_ED1_C_6" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev4_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="PlsTmms" type="ABBIED600_Rev1_ING_SP_1" />
    </LNodeType>
    <LNodeType id="VSMSQI1_ED1_C_1" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev4_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="SeqV" type="ABBIED600_Rev3_SEQ_2" />
    </LNodeType>
    <LNodeType id="LPHD_CTRL_ED1_D_15" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="BREAKER1_CILO_ED1_D_12" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev4_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="BREAKER1_XCBR_ED1_D_12" lnClass="XCBR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev4_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="CBOpCap" type="ABBIED600_Rev2_INS_CBOpCap_ED1" />
    </LNodeType>
    <LNodeType id="DCSXSWI1_ED1_C_7" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev4_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_INS_SwTyp_ED1" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_INS_SwOpCap_ED1" />
    </LNodeType>
    <LNodeType id="ESSXSWI1_ED1_C_5" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev4_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_INS_SwTyp_ED1" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_INS_SwOpCap_ED1" />
    </LNodeType>
    <LNodeType id="DR_LLN0_ED1_G_30" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OnOff_NoBlk_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev4_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_CTRLDR_LNN0" />
    </LNodeType>
    <LNodeType id="LPHD_M_ED1_G_30" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="IEC61850_IED_Tiger_Default_Reporting_client" lnClass="IHMI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
    </LNodeType>
    <LNodeType id="LLN0_REX61X_ED1_G2_2" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnTestBlock_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev8_LPL_LD0_LNN0_ED1_#LIB1" />
      <DO name="IndLEDRs" type="ABBIED600_Rev2_SPC_indications_e_#LIB1" transient="true" />
      <DO name="ProgLEDRs" type="ABBIED600_Rev2_SPC_indications_e_#LIB1" transient="true" />
      <DO name="MeasStatRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="PQRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="OpModSetGr" type="ABBIED600_Rev2_ENG_SP_OpModSG_e_#LIB1" />
      <DO name="ActSetGr" type="ABBIED600_Rev2_INC_control_int_e_#LIB1" />
      <DO name="Act1SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB1" />
      <DO name="Act2SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB1" />
      <DO name="Act3SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB1" />
      <DO name="Act4SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB1" />
      <DO name="Act5SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB1" />
      <DO name="Act6SetGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB1" />
      <DO name="LgcSelGr" type="ABBIED600_Rev1_SPC_simple_e_#LIB1" />
      <DO name="SetSvMaxDl" type="ABBIED600_Rev1_ENG_SP_SetSvMaxDl_e_#LIB1" />
      <DO name="SvMaxDl" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="SvAvDl" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="ParChgCnt" type="ABBIED600_Rev1_INS_retain_e_#LIB2" />
    </LNodeType>
    <LNodeType id="LPHD_REX61X_ED1_G2_2" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev6_DPL_ied_#LIB3" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS" />
      <DO name="NumPwrUp" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WrmStr" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WacTrg" type="ABBIED600_Rev1_INS_retain" />
      <DO name="PwrUp" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="LINF_REX61X_ED1_G2_2" lnClass="LINF">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev5_LPL_LD0_LINF_ED1_#LIB1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LDEV_REX61X_ED1_G2_2" lnClass="LDEV">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_LD0_LDEV_ED1_#LIB1" />
      <DO name="WrmStrDet" type="ABBIED600_Rev1_SPS" />
      <DO name="WacTrgDet" type="ABBIED600_Rev1_SPS" />
      <DO name="DevWrn" type="ABBIED600_Rev7_INS_warning_ED1" />
      <DO name="DevFail" type="ABBIED600_Rev11_INS_error_ED1" />
      <DO name="StLstOv" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="MeasLstOv" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ChgAckCnt" type="ABBIED600_Rev1_INS_retain_e_#LIB2" />
      <DO name="ChgFlg" type="ABBIED600_Rev2_INC_control_int_e_#LIB1" />
      <DO name="WrmStrCmd" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="FailTest" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="BlkMod" type="ABBIED600_Rev2_ENG_SP_BlkMod_e_#LIB1" />
      <DO name="HzSetSel" type="ABBIED600_Rev2_ENG_SP_HzSet_e_#LIB1" />
      <DO name="PhRotSet" type="ABBIED600_Rev2_ENG_SP_PhRotSet_e_#LIB1" />
      <DO name="DiVThres" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="DiOscThres" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="DiOscHys" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="SetSeld" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="SetChg" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PhOrdMod" type="ABBIED600_Rev2_ENG_SP_PhOrdSet_e_#LIB1" />
      <DO name="ACrvSatPnt" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="ADmdAvMod" type="ABBIED600_Rev2_ENG_SP_DmdAvMod_e_#LIB1" />
      <DO name="MtrDmdItrv" type="ABBIED600_Rev2_ENG_SP_dmdItrv_e_#LIB1" />
      <DO name="HzAdpEna" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="ModRemCtl" type="ABBIED600_Rev2_ENG_SP_ModRemCtrl_e_#LIB1" />
      <DO name="LangSel" type="ABBIED600_Rev5_ENG_SP_Languages_e_#LIB1" />
      <DO name="Contr" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="NumFrm" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="LgtLivTm" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="TmFrm" type="ABBIED600_Rev2_ENG_SP_FormatTime_e_#LIB1" />
      <DO name="DateFrm" type="ABBIED600_Rev2_ENG_SP_FormatDate_e_#LIB1" />
      <DO name="NamConvn" type="ABBIED600_Rev2_ENG_SP_NamingConvention_e_#LIB1" />
      <DO name="DftVw" type="ABBIED600_Rev4_ENG_SP_DefaultView_e_#LIB1" />
      <DO name="AcsMod" type="ABBIED600_Rev2_ENG_SP_WhmiMod_e_#LIB1" />
      <DO name="ConnExpTm" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="EvtLstClr" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="SLDSymFrm" type="ABBIED600_Rev2_ENG_SP_SLDSymbolFormat_e_#LIB1" />
      <DO name="ScrDlTms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ClsDlMod" type="ABBIED600_Rev2_ENG_SP_InUse_e_#LIB1" />
      <DO name="ClsDlTms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="SetVsb" type="ABBIED600_Rev2_ENG_SP_SetVsb_e_#LIB1" />
    </LNodeType>
    <LNodeType id="GSAL_REX61X_ED1_H_9_#LIB1" lnClass="GSAL">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="OpCntRs" type="ABBIED600_Rev1_INC_simple_int" />
      <DO name="NumCntRs" type="ABBIED600_Rev1_INS" />
      <DO name="AuthFail" type="ABBIED600_Rev1_SEC" />
      <DO name="AcsCtlFail" type="ABBIED600_Rev1_SEC" />
      <DO name="SvcViol" type="ABBIED600_Rev1_SEC" />
      <DO name="Ina" type="ABBIED600_Rev1_SEC" />
      <DO name="AuthRem" type="ABBIED600_Rev3_SPG_SP_authority_ED1_e_#LIB1" />
      <DO name="AuthAcsVw" type="ABBIED600_Rev10_INS_AuthAcs_ED1_e_#LIB1" />
      <DO name="AuthAcsOpr" type="ABBIED600_Rev10_INS_AuthAcs_ED1_e_#LIB1" />
      <DO name="AuthAcsEng" type="ABBIED600_Rev10_INS_AuthAcs_ED1_e_#LIB1" />
      <DO name="AuthAcsAdm" type="ABBIED600_Rev10_INS_AuthAcs_ED1_e_#LIB1" />
      <DO name="AuthAcsLev" type="ABBIED600_Rev2_ENG_SP_AuthAcsLev_e_#LIB1" />
      <DO name="RemUpdEna" type="ABBIED600_Rev1_SPG_SP_AccessAdmW_e_#LIB1" />
    </LNodeType>
    <LNodeType id="IHMI_REX61X_ED1_H_3_#LIB1" lnClass="IHMI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="XGGIO100_ED1_D_1_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_control" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LEDGGIO1_ED1_F_26_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LEDSt1" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt2" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt3" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt4" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt5" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt6" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt7" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt8" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt9" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt10" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSt11" type="ABBIED600_Rev4_INC_control_led_ED1_e_#LIB1" />
      <DO name="LEDSeq1" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq2" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq3" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq4" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq5" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq6" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq7" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq8" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq9" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq10" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="LEDSeq11" type="ABBIED600_Rev3_ENG_SP_LedMode_e_#LIB1" />
      <DO name="InRsLED1" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED2" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED3" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED4" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED5" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED6" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED7" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED8" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED9" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED10" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InRsLED11" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="AlmColr" type="ABBIED600_Rev3_ENG_SP_LedColor_e_#LIB1" />
    </LNodeType>
    <LNodeType id="GSELPRT1_ED1_D_21_#LIB1" lnClass="LPRT">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxStCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxSeqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTestCnt" type="ABBIED600_Rev1_INS" />
      <DO name="StWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SeqWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTmOutCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ConfErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="NdsComCnt" type="ABBIED600_Rev1_INS" />
      <DO name="DSErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="MMSLPRT1_ED1_E_26_#LIB1" lnClass="LPRT">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_mms_#LIB1" />
      <DO name="SucConn" type="ABBIED600_Rev1_INS" />
      <DO name="FailConn" type="ABBIED600_Rev1_INS" />
      <DO name="ConcCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxRejCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="InfRpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ActConnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="UnitMod" type="ABBIED600_Rev2_ENG_SP_UnitMod" />
      <DO name="SetCnfMod" type="ABBIED600_Rev2_SPC_technical" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control" />
      <DO name="StdConf1" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="StdConf2" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="GNRLLTMS1_ED1_C_15_#LIB1" lnClass="LTMM">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev5_LPL_tms_ED1_#LIB1" />
      <DO name="TmAcc" type="ABBIED600_Rev1_INS" />
      <DO name="TmSyn" type="ABBIED600_Rev1_INS_TmSyn_ED1" />
      <DO name="TmChSt1" type="ABBIED600_Rev1_SPS" />
      <DO name="TmSrcSel1" type="ABBIED600_Rev6_ENG_SP_SyncSrc_e_#LIB1" />
      <DO name="TmSrcSt" type="ABBIED600_Rev4_INS_TmSrc_ED1_e_#LIB1" />
      <DO name="DomId" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS" />
      <DO name="PTPTmSrc" type="ABBIED600_Rev2_INS_PTPTmSrc_ED1_e_#LIB1" />
      <DO name="PTPClkAcc" type="ABBIED600_Rev2_INS_PTPClkAcc_ED1_e_#LIB1" />
      <DO name="LocClkAcc" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="MaxDevAcc" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="PTPPrio1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="PTPPrio2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="PTPAnncMod" type="ABBIED600_Rev1_ENG_SP_PTPAnncMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="GNRLLTIM1_ED1_C_15_#LIB1" lnClass="LTIM">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev6_LPL_LD0_LTIM_#LIB1" />
      <DO name="TmDT" type="ABBIED600_Rev1_SPS" />
      <DO name="TmOfsTmm" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TmUseDT" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="TmOfsDT" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="LEDPTRC_ED1_G_7_#LIB2" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_full" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_full" />
      <DO name="InRs" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="InOp" type="ABBIED600_Rev1_SPS_dU_e" />
      <DO name="InStr" type="ABBIED600_Rev1_SPS_dU_e" />
    </LNodeType>
    <LNodeType id="ILTCTR1_ED1_F_25_#LIB1" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="AmpSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="ARtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ARtgScy" type="ABBIED600_Rev2_ENG_SP_ARtgSec_e_#LIB1" />
      <DO name="ARtgNom" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VRtgScyRat" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RESTCTR1_ED1_D_13_#LIB1" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="AmpSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="ARtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ARtgScy" type="ABBIED600_Rev2_ENG_SP_ARtgSec_e_#LIB1" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
    </LNodeType>
    <LNodeType id="XGGIO120_ED1_E_18_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="ULTVTR1_ED1_F_26_#LIB1" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="VolSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="FuFail" type="ABBIED600_Rev1_SPS" />
      <DO name="VRtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Rat" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="VRtgScy" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VConnTyp" type="ABBIED600_Rev3_ENG_SP_ConnType_e_#LIB1" />
      <DO name="VInTyp" type="ABBIED600_Rev2_ENG_SP_AnInType_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RESTVTR1_ED1_E_10_#LIB1" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="VolSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="VRtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="VRtgScy" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
    </LNodeType>
    <LNodeType id="ULTVTR2_ED1_F_30" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="VolSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="FuFail" type="ABBIED600_Rev1_SPS" />
      <DO name="VRtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Rat" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="VRtgScy" type="ABBIED600_Rev1_ASG_SP_f_e_#LIB1" />
      <DO name="VConnTyp" type="ABBIED600_Rev3_ENG_SP_ConnType_e_#LIB1" />
      <DO name="VInTyp" type="ABBIED600_Rev2_ENG_SP_AnInType_e_#LIB1" />
    </LNodeType>
    <LNodeType id="XAGGIO130_ED1_C_18_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="XGGIO110_ED1_E_34_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms5" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms6" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms7" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms8" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv5" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv6" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv7" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv8" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="XBGGIO115_ED1_D_36" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms5" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms6" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms7" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FilTmms8" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv5" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv6" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv7" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="DigInInv8" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="XGGIO90_ED1_F_4_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SERLCCH1_ED1_A_4" lnClass="LCCH">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="FibMod" type="ABBIED600_Rev2_ENG_SP_FibMod_e" />
      <DO name="SerMod" type="ABBIED600_Rev2_ENG_SP_SerMod_e" />
      <DO name="CTSDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="RTSDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="SerBaudRte" type="ABBIED600_Rev1_ENG_SP_BaudRate_e" />
      <DO name="CharRxCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="RxErrCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="CDLosCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="CollCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="CTSTmOut" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="TxTmOutCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="PtyErrCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="OvRunErr" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="FrErrCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SERLCCH2_ED1_A_4" lnClass="LCCH">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="FibMod" type="ABBIED600_Rev2_ENG_SP_FibMod_e" />
      <DO name="SerMod" type="ABBIED600_Rev2_ENG_SP_SerMod_e" />
      <DO name="CTSDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="RTSDlTmms" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="SerBaudRte" type="ABBIED600_Rev1_ENG_SP_BaudRate_e" />
      <DO name="CharRxCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="RxErrCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="CDLosCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="CollCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="CTSTmOut" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="TxTmOutCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="PtyErrCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="OvRunErr" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="FrErrCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SCHLCCH1_ED1_A_12_#LIB1" lnClass="LCCH">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PortMod" type="ABBIED600_Rev4_ENG_SP_EthPortMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="MBSLPRT1_ED1_F_59" lnClass="LPRT">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev7_LPL_MBS_ED1" />
      <DO name="BufBkOff" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TCPPort" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="MapSel" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="UnitAddr" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrFrDl" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="EndFrDl" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ChkErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxExcpCnt1" type="ABBIED600_Rev1_INS" />
      <DO name="TxExcpCnt2" type="ABBIED600_Rev1_INS" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="CommIntnOv" type="ABBIED600_Rev1_SPS" />
      <DO name="ConnRejSck" type="ABBIED600_Rev1_INS" />
      <DO name="ConnRejRg" type="ABBIED600_Rev1_INS" />
      <DO name="CommPort" type="ABBIED600_Rev3_ENG_SP_CommPort_ED1" />
      <DO name="LnkMod" type="ABBIED600_Rev2_ENG_SP_LnkMod" />
      <DO name="MBWrAuth" type="ABBIED600_Rev2_ENG_SP_MBWrAuth" />
      <DO name="EvtIdSel" type="ABBIED600_Rev2_ENG_SP_MBSEventID" />
      <DO name="EvtBufMod" type="ABBIED600_Rev2_ENG_SP_MBEvtBufMod" />
      <DO name="CRCOrdr" type="ABBIED600_Rev2_ENG_SP_CRCOrd" />
      <DO name="TmFrm" type="ABBIED600_Rev2_ENG_SP_MBSTimeFormat" />
      <DO name="SerPty" type="ABBIED600_Rev2_ENG_SP_SerPty" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control" />
    </LNodeType>
    <LNodeType id="CTRL_LLN0_ED1_D_15_#LIB1" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnTestBlockOff_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_CTRLDR_LNN0" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_retain" />
      <DO name="LocKey" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="LocSta" type="ABBIED600_Rev1_SPC_retain_e_#LIB1" />
      <DO name="MltLev" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="CmdBlk" type="ABBIED600_Rev1_SPC_simple_e_#LIB1" />
      <DO name="LocKeyHMI" type="ABBIED600_Rev3_INS_LocKeyHMI_ED1_e_#LIB1" />
      <DO name="LocKeyOff" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="LocKeyLoc" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="LocKeyRem" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="LocKeySta" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="LocKeyAll" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="LocRemMod" type="ABBIED600_Rev1_ENG_SP_LocRemMod_e_#LIB1" />
      <DO name="StaLevSet" type="ABBIED600_Rev1_ENG_SP_StaLevSet_e_#LIB1" />
    </LNodeType>
    <LNodeType id="FLTRFRC0_ED1_H_108" lnClass="RFRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="Hz" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="FltPtR" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="FltDiskm" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="InOp" type="ABBIED600_Rev1_SPS" />
      <DO name="InStr" type="ABBIED600_Rev1_SPS" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SelRow" type="ABBIED600_Rev2_INC_all_rights" />
      <DO name="TrgSet" type="ABBIED600_Rev2_ENG_SP_TrgSet" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod" />
      <DO name="ProFcn" type="ABBIED600_Rev26_INS_ProFcn_ED1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2" />
      <DO name="StrOpTm" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ActSetGr" type="ABBIED600_Rev1_INC_simple_int" />
      <DO name="ShotPntr" type="ABBIED600_Rev1_INS_d" />
      <DO name="Max50DifAA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50DifAB" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50DifAC" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50RstAA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50RstAB" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50RstAC" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAPhsA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAPhsB" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAPhsC" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="RstAPhsA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="RstAPhsB" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="RstAPhsC" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifARes" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="RstARes" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50ARes1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ARes1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="AResClc1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APsSeq1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ANgSeq1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50ARes2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ARes2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="AResClc2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APsSeq2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ANgSeq2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhA3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhB3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhC3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50ARes3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsA3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsB3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsC3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ARes3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="AResClc3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APsSeq3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ANgSeq3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsAB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsBC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsCA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VRes1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VZro1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VPsSeq1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VNgSeq1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsAB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsBC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsCA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VRes2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VZro2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VPsSeq2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VNgSeq2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="MaxTmpRl" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="AMaxNgPs" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifNAngVN1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAAngBC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifBAngCA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifCAngAB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifNAngVN2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAAngBC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifBAngCA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifCAngAB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="HzRteChg" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="CondNeut" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="SusNeut" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPLoopRis" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPLoopReac" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="InCBClr" type="ABBIED600_Rev1_SPS" />
      <DO name="CBClrTm" type="ABBIED600_Rev3_MV_simple_i" />
    </LNodeType>
    <LNodeType id="SEQSPVC1_ED1_D_10_#LIB1" lnClass="SPVC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Str3Ph" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS" />
      <DO name="InDCPosOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="InMCBPsOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="NgSeqLevA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="ChgRteA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="ChgRteEna" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="ChgRteV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="EnaSealIn" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="SealInV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="NgSeqLevV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="TestSpvn" type="ABBIED600_Rev3_INC_TestSpvn_ED1" />
      <DO name="DeaLinValA" type="ABBIED600_Rev3_ASG_SP_i" />
    </LNodeType>
    <LNodeType id="CCSPVC1_ED1_D_9_#LIB1" lnClass="SPVC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="MaxOpA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="FailACirc" type="ABBIED600_Rev1_ACT_simple" />
      <DO name="SigFailAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="TestSpvn" type="ABBIED600_Rev3_INC_TestSpvn_ED1" />
      <DO name="DifAClc" type="ABBIED600_Rev3_WYE_res_simple_i" />
    </LNodeType>
    <LNodeType id="EFIPTOC1_ED1_F_5" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="PHIPTOC1_ED1_E_2_#LIB1" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_minVal_retain_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="MFADPSDE1_ED1_A_8" lnClass="PSDE">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="GndStr" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="StrDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod_ED1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="ItmEFInd" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InhEF" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PkInd" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="TrgSt" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PkCntLim" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="OpModTEF" type="ABBIED600_Rev3_ENG_SP_OpModTEF_e_#LIB1" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB1" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB1" />
      <DO name="GndOpRev" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
    </LNodeType>
    <LNodeType id="MFADRDIR1_ED1_A_8" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="OpPolAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="TiltAng" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="OpQtySel" type="ABBIED600_Rev1_ENG_SP_OpQtySel_ED1_e" />
      <DO name="DirRs" type="ABBIED600_Rev1_SPC_simple_e_#LIB1" />
    </LNodeType>
    <LNodeType id="INTRPTEF1_ED1_E_10_#LIB1" lnClass="PTEF">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="GndStr" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="InhEF" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="PkCntLim" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="OpModTEF" type="ABBIED600_Rev3_ENG_SP_OpModTEF_e_#LIB1" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="TRPPTRC1_ED1_F_1_#LIB1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Tr" type="ABBIED600_Rev1_ACT_simple_dU" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_dU" transient="true" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TrOutMod" type="ABBIED600_Rev2_ENG_SP_TrOutMod_e_#LIB1" />
      <DO name="LORs" type="ABBIED600_Rev2_SPC_indications_e_#LIB1" />
      <DO name="TrRs" type="ABBIED600_Rev2_SPC_indications_e_#LIB1" />
      <DO name="ClsLO" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="FKEYGGIO1_ED1_B_1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="SPCSO1" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO9" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO10" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO11" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO12" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO13" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO14" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO15" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO16" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="CCBRBRF1_ED1_F_6" lnClass="RBRF">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="OpEx" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpIn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="FailMod" type="ABBIED600_Rev2_ENG_SP_FailMod" />
      <DO name="FailTmms" type="ABBIED600_Rev1_ING_SP" />
      <DO name="TPTrTmms" type="ABBIED600_Rev1_ING_SP" />
      <DO name="DetValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="ReTrMod" type="ABBIED600_Rev2_ENG_SP_ReTrMod" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="DetValARes" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="CBAlmTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="OpExMod" type="ABBIED600_Rev2_ENG_SP_buTripMode_e_#LIB1" />
      <DO name="InStr" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InPosCls" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InCBFlt" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="StrLtcMod" type="ABBIED600_Rev2_ENG_SP_StrLtcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="SPCGAPC1_ED1_D_7_#LIB2" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind12" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind13" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind14" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind15" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind16" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO2" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO3" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO4" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO5" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO6" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO7" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO8" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO9" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO10" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO11" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO12" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO13" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO14" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO15" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="SPCSO16" type="ABBIED600_Rev6_SPC_pulse" />
      <DO name="LocRemRst" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
    </LNodeType>
    <LNodeType id="TRPPTRC2_ED1_F_1_#LIB1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Tr" type="ABBIED600_Rev1_ACT_simple_dU" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_dU" transient="true" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TrOutMod" type="ABBIED600_Rev2_ENG_SP_TrOutMod_e_#LIB1" />
      <DO name="LORs" type="ABBIED600_Rev2_SPC_indications_e_#LIB1" />
      <DO name="TrRs" type="ABBIED600_Rev2_SPC_indications_e_#LIB1" />
      <DO name="ClsLO" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="DARREC_ED1_F_43" lnClass="RREC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="OpCntRs" type="ABBIED600_Rev1_INC_simple_int" />
      <DO name="RecCyc" type="ABBIED600_Rev1_INS" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="AutoRecSt" type="ABBIED600_Rev3_INS_AutoRecSt_ED1" />
      <DO name="Rec1Tmms1" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec1Tmms2" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec1Tmms3" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec1Tmms4" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec1Tmms5" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec1Tmms6" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec1Tmms7" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec3Tmms1" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec3Tmms2" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec3Tmms3" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec3Tmms4" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec3Tmms5" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec3Tmms6" type="ABBIED600_Rev1_ING_SP" />
      <DO name="Rec3Tmms7" type="ABBIED600_Rev1_ING_SP" />
      <DO name="RclTmms" type="ABBIED600_Rev1_ING_SP" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_threephase" />
      <DO name="BlkRec" type="ABBIED600_Rev2_SPC_control" />
      <DO name="RecCnt1" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="RecCnt2" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="RecCnt3" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="RecCnt4" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="RecCnt5" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="AutoIni" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="RecOp" type="ABBIED600_Rev2_ENG_SP_recOp_e" />
      <DO name="ManClsMod" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="WtClsTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="MaxWtTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="MaxBlkTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="CutOutTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="DsrTmms1" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="DsrTmms2" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="DsrTmms3" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="DsrTmms4" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="TermPrio" type="ABBIED600_Rev2_ENG_SP_termPrio_e" />
      <DO name="SynSet" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="AutoWtTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="AutoLORs" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="ProCrdLim" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ProCrdMod" type="ABBIED600_Rev2_ENG_SP_proCrdMod_e" />
      <DO name="AutoIniCnd" type="ABBIED600_Rev2_ENG_SP_autoIniCnd_e" />
      <DO name="TrLin" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="CtlLin" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="EnaShotJmp" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="CBClsPosSt" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="Ena4DlSOF" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="IniSigCBB1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniSigCBB2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniSigCBB3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniSigCBB4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniSigCBB5" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniSigCBB6" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="IniSigCBB7" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="BlkSigCBB1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="BlkSigCBB2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="BlkSigCBB3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="BlkSigCBB4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="BlkSigCBB5" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="BlkSigCBB6" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="BlkSigCBB7" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ShotNum1" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ShotNum2" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ShotNum3" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ShotNum4" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ShotNum5" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ShotNum6" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="ShotNum7" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="Str2Tmms1" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str2Tmms2" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str2Tmms3" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str2Tmms4" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str3Tmms1" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str3Tmms2" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str3Tmms3" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str3Tmms4" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str4Tmms1" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str4Tmms2" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str4Tmms3" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="Str4Tmms4" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="FrqCntLim" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FrqCntTmm" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="FrqRcvTmm" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="PlsTmms" type="ABBIED600_Rev1_ING_SP" />
      <DO name="MaxTrTmms" type="ABBIED600_Rev1_ING_SP_e_#LIB1" />
      <DO name="InInhRec" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InBlkThm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LO" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="RdyRec" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ActRec" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="SucRec" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="UnsRec" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PrgRec" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="UnsCBCls" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="WtMstr" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PrgRec1" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PrgRec2" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PrgRec3" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PrgRec4" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PrgRec5" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PrgDsr" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="PrgCutOut" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="FrqOpCnt" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="FrqOpAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="RecRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="DsaCnt" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="RclTmStr" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ProCrd" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="CBManCls" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="AutoRecOn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="ShotPntr" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="InRecOn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InBlkRclTm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InCBPos" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InCBRdy" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InSynChk" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InIncrPntr" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InIni1" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InIni2" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InIni3" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InIni4" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InIni5" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InIni6" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InDlIni2" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InDlIni3" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InDlIni4" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="RclTmEla" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="InBlkRecTm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="SOF" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="TestCtl" type="ABBIED600_Rev3_INC_TestCtl_ED1_e" />
    </LNodeType>
    <LNodeType id="SRGAPC1_ED1_B_57" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="Rs1" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="Rs2" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="Rs3" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="Rs4" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="Rs5" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="Rs6" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="Rs7" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
      <DO name="Rs8" type="ABBIED600_Rev2_SPC_control_e_#LIB1" />
    </LNodeType>
    <LNodeType id="HAEFPTOC1_ED1_C_21" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="TypRsCrv" type="ABBIED600_Rev3_ENG_SG_TypRsCrv_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
      <DO name="EnaRef" type="ABBIED600_Rev1_SPG_SG_ED1_e_#LIB1" />
      <DO name="HRmsARef" type="ABBIED600_Rev3_WYE_res_simple_i_e" />
      <DO name="BlkARef" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="HAEFMHAI1_ED1_C_21" lnClass="MHAI">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Hz" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="HRmsA" type="ABBIED600_Rev3_WYE_res_simple_i" />
    </LNodeType>
    <LNodeType id="INRPHAR1_ED1_C_2_#LIB1" lnClass="PHAR">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="PhStr" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1_e_#LIB1" />
    </LNodeType>
    <LNodeType id="RDRE_type_ED1_G_30_#LIB1" lnClass="RDRE">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_lnNs_Ed2" />
      <DO name="RcdTrg" type="ABBIED600_Rev2_SPC_control" />
      <DO name="MemClr" type="ABBIED600_Rev2_SPC_control" transient="true" />
      <DO name="RcdMade" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="FltNum" type="ABBIED600_Rev1_INS" />
      <DO name="RcdStr" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS" />
      <DO name="PerTrgTms" type="ABBIED600_Rev1_ING_SP_time" />
      <DO name="ExclTmms" type="ABBIED600_Rev1_ING_SP_time" />
      <DO name="RcdMod" type="ABBIED600_Rev1_ENG_SP_RcdMod" />
      <DO name="RcdDltInd" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="RmnRcdCap" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="MemFullSt" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="OvWrRcdInd" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="PreTrgLen" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="RcdLen" type="ABBIED600_Rev1_ING_SP_1_e_#LIB1" />
      <DO name="StoRteSel" type="ABBIED600_Rev2_ING_SP_EStoRte_e_#LIB1" />
      <DO name="StoModPer" type="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB1" />
      <DO name="StoModMan" type="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB1" />
      <DO name="PerTmRmn" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="PerTrgInd" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="ManTrgInd" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
    </LNodeType>
    <LNodeType id="RBDR_type_ED1_G_30_#LIB1" lnClass="RBDR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LevMod" type="ABBIED600_Rev2_ENG_SP_LevMod" />
      <DO name="StoMod" type="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB1" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e_#LIB2" />
      <DO name="BinInSt" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="RADR_type_ED1_G_30_#LIB1" lnClass="RADR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_OnOff_NoBlk_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="HiTrgLev" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="LoTrgLev" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="ChSigSel" type="ABBIED600_Rev5_ENG_SP_RadrChNum_e_#LIB1" />
      <DO name="StoMod" type="ABBIED600_Rev2_ENG_SP_EStoMod_e_#LIB1" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e_#LIB2" />
    </LNodeType>
    <LNodeType id="VMMXU1_ED1_D_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="PPV" type="ABBIED600_Rev3_DEL_threephase_full_i" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_4" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="VMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e_#LIB1" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e_#LIB3" />
    </LNodeType>
    <LNodeType id="VAVMMXU1_ED1_D_12_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="PPV" type="ABBIED600_Rev3_DEL_5_simpler" />
      <DO name="PhV" type="ABBIED600_Rev3_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth_e_#LIB1" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod_e_#LIB1" />
    </LNodeType>
    <LNodeType id="WPSDE3_ED1_C_6" lnClass="PSDE">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="GndStr" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="GndOp" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_setCharact_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="RefW" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="WRDIR3_ED1_C_6" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="CorAng" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="OpPolAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpChrAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="InRcaCtl" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="WMMXU3_ED1_C_6" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="W" type="ABBIED600_Rev3_WYE_res_simple_i" />
    </LNodeType>
    <LNodeType id="WPSDE1_ED1_C_6" lnClass="PSDE">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="GndStr" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="GndOp" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_setCharact_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="RefW" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="WRDIR1_ED1_C_6" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="CorAng" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="OpPolAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpChrAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="InRcaCtl" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="WMMXU1_ED1_C_6" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="W" type="ABBIED600_Rev3_WYE_res_simple_i" />
    </LNodeType>
    <LNodeType id="WPSDE2_ED1_C_6" lnClass="PSDE">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_e_#LIB2" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="GndStr" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="GndOp" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod_ED1" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_setCharact_ED1" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="RefW" type="ABBIED600_Rev3_ASG_SG_i_ED1_e_#LIB1" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e_#LIB1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e_#LIB1" />
      <DO name="TestPro" type="ABBIED600_Rev2_INC_TestPro_ED1_e_#LIB1" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="WRDIR2_ED1_C_6" lnClass="RDIR">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Dir" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="ChrAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="CorAng" type="ABBIED600_Rev3_ASG_SP_i_e_#LIB1" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e_#LIB1" />
      <DO name="OpPolAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="OpChrAng" type="ABBIED600_Rev3_MV_simple_i_e_#LIB1" />
      <DO name="InRcaCtl" type="ABBIED600_Rev1_SPS_e_#LIB3" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel_e_#LIB1" />
    </LNodeType>
    <LNodeType id="WMMXU2_ED1_C_6" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="W" type="ABBIED600_Rev3_WYE_res_simple_i" />
    </LNodeType>
    <LNodeType id="EFPADM2_ED1_E_31" lnClass="PADM">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="VStr" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpModAdm" type="ABBIED600_Rev2_ENG_SG_OpModAdm_ED1" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="CondTltAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="CondFwd" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="CondRv" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="SusTiltAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="SusFwd" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="SusRv" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="CirclRd" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="CirclCond" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="CirclSus" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="Cond" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Sus" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="TrgSt" type="ABBIED600_Rev1_SPS" />
      <DO name="AResSigSel" type="ABBIED600_Rev2_ENG_SP_AResSigSel" />
      <DO name="VResSigSel" type="ABBIED600_Rev2_ENG_SP_VResSigSel" />
      <DO name="AdmClcMod" type="ABBIED600_Rev2_ENG_SP_AdmClcMod" />
    </LNodeType>
    <LNodeType id="EFPADM3_ED1_E_31" lnClass="PADM">
      <DO name="Mod" type="ABBIED600_Rev2_INC_Mod_OffOn_FD_ED1" />
      <DO name="Beh" type="ABBIED600_Rev2_INS_beh_ED1" />
      <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_#LIB1" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="VStr" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_ED1" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_INC_TstOut_ED1" />
      <DO name="DirMod" type="ABBIED600_Rev3_ENG_SG_DirMod_ED1" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="OpModAdm" type="ABBIED600_Rev2_ENG_SG_OpModAdm_ED1" />
      <DO name="BlkValA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="BlkValV" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="CondTltAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="CondFwd" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="CondRv" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
      <DO name="SusTiltAng" type="ABBIED600_Rev3_ASG_SG_i_ED1" />
