              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SGBO" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBO" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDBI" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBO" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SBBI" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
            </DataSet>
            <DataSet name="StatUrg">
              <FCDA ldInst="LD0" prefix="GSE" lnClass="LPRT" lnInst="1" doName="Alm" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocKey" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocSta" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="MltLev" fc="SP" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="CmdBlk" fc="ST" />
              <FCDA ldInst="CTRL" lnClass="LLN0" doName="LocKeyHMI" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="SwModKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="SynByp" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="BlkCtlItl" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CB" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3S" lnClass="GAPC" lnInst="1" doName="Pos3Sw" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3S" lnClass="GAPC" lnInst="1" doName="BlkCtlItl" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CSWI" lnInst="1" doName="SwModKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CSWI" lnInst="1" doName="SwModKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3S" lnClass="GAPC" lnInst="2" doName="Pos3Sw" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3S" lnClass="GAPC" lnInst="2" doName="BlkCtlItl" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CSWI" lnInst="2" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="CSWI" lnInst="2" doName="SwModKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CSWI" lnInst="2" doName="Loc" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="CSWI" lnInst="2" doName="SwModKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SD" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="P3SE" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="1" doName="SPCSO16" fc="ST" />
            </DataSet>
            <DataSet name="StatNrml">
              <FCDA ldInst="LD0" prefix="E" lnClass="IHMI" lnInst="1" doName="ActHMI" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="QVUB" lnInst="2" doName="VaStr" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="QVUB" lnInst="2" doName="HiPctVUnb" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="ClsLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="ClsLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFI" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DEFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="DPHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PS" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="NS" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTRC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTOF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PTUF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FR" lnClass="PFRC" lnInst="2" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="StatUrg_A">
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SPC" lnClass="GAPC" lnInst="3" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="APsHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="APsHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="APsLoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="APsLoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="ANgHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="ANgHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="AZroHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="AZroHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VPsHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VPsHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VPsLoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VPsLoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VNgHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VNgHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VZroHiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="VZroHiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="HiAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="HiWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="LoWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="LoAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemWrn" fc="ST" />
              <FCDA ldInst="LD0" prefix="LDP" lnClass="RLRC" lnInst="1" doName="MemAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="VaEnd" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="SwlOp" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="DipOp" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="IntrOp" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH1" lnClass="QVVR" lnInst="1" doName="VaStrGen" fc="ST" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="LD0" prefix="PE" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="LD0" prefix="RESV" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="F" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="PPV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="Tmp" fc="MX" />
              <FCDA ldInst="LD0" prefix="T1" lnClass="PTTR" lnInst="1" doName="TmpRl" fc="MX" />
            </DataSet>
            <DataSet name="StatIed_A">
              <FCDA ldInst="LD0" prefix="MD" lnClass="SOPT" lnInst="1" doName="OpTmAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="1" doName="CircAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="2" doName="CircAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEQ" lnClass="SPVC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEQ" lnClass="SPVC" lnInst="1" doName="Str3Ph" fc="ST" />
              <FCDA ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="3" doName="CircAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="LD0" prefix="CCB" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpTmOpnAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpTmClsAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntRs" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="OpCntLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="LonTmAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="APwrLO" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" doName="RmnNumOpAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />
              <FCDA ldInst="LD0" prefix="S" lnClass="SOPM" lnInst="1" doName="MotAlm" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="5" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="5" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="5" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="5" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="5" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="5" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="5" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="5" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="6" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="6" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="6" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="6" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="6" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="6" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="MV" lnClass="GAPC" lnInst="6" doName="SPCSO7" fc="ST" />
            </DataSet>
            <DataSet name="StatIO_A">
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="INR" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="1" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="2" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="3" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="4" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt1" fc="ST" />
            </DataSet>
            <DataSet name="StatIO_B">
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="5" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt1" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt2" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt3" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt4" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt5" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt6" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt7" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt8" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt9" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt10" fc="ST" />
              <FCDA ldInst="LD0" prefix="LED" lnClass="GGIO" lnInst="6" doName="LEDSt11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBO" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SEBI" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBO" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SCBI" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
            </DataSet>
            <ReportControl name="rcbStatUrg" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatUrg" datSet="StatUrg" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIed" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatIed" datSet="StatIed" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIO" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatIO" datSet="StatIO" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIO_A" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatIO_A" datSet="StatIO_A" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatNrml" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatNrml" datSet="StatNrml" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasReg" rptID="ZX2REX640A1LD0/LLN0$BR$rcbMeasReg" datSet="MeasReg" confRev="200" intgPd="3000" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIO_B" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatIO_B" datSet="StatIO_B" confRev="300" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatDR" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatDR" datSet="StatDR" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIed_A" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatIed_A" datSet="StatIed_A" confRev="300" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatUrg_A" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatUrg_A" datSet="StatUrg_A" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbMeasFlt" rptID="ZX2REX640A1LD0/LLN0$BR$rcbMeasFlt" datSet="MeasFlt" confRev="200" intgPd="3000" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatUrg_B" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatUrg_B" datSet="StatUrg_B" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatNrml_A" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatNrml_A" datSet="StatNrml_A" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIed_B" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatIed_B" datSet="StatIed_B" confRev="100" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIO_C" rptID="ZX2REX640A1LD0/LLN0$BR$rcbStatIO_C" datSet="StatIO_C" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client2" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client3" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client4" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                <ClientLN iedName="Client5" apRef="LD0" ldInst="LD0" lnClass="IHMI" lnInst="1" />
              </RptEnabled>
            </ReportControl>
            <DOI name="Mod" desc="Test mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,LLN0-Mod-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,LLN0-Mod-ctlVal,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA00,DA00,1,128,1,2,129,1,3,130,1,4,131,1,5,132,1,6,133,1,10,9001,120,11,9201,8,12,9211,8,13,9251,112,14,9401,300,15,-5,1;MBS01,DA00,DA00,1,128,1,2,129,1,3,130,1,4,131,1,5,132,1,6,133,1,10,9001,120,11,9201,8,12,9211,8,13,9251,112,14,9401,300,15,-5,1;I3C,DA00,DA00,DEV,DEV,10,236,10,237,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="MBS02,DA02,DA02,0,3B,-5,TestMode,0,0,0,2,3,4;MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,LLN0-Beh,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,3B,-5,TestMode,0,0,0,2,3,4;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,LLN0-Beh,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,0,21,1,0,21,-1,0,1,0,TestMode,1,2,3,4,-1,-1" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>PCL4</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Name plate</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>26459080</Val>
              </DAI>
            </DOI>
            <DOI name="IndLEDRs" desc="Indications and LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,0,19,20,0,19,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,3,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Indications and LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="ProgLEDRs" desc="Programmable LEDs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I3C,DA02,DA02,1,10,21,20,10,21,-1,0,20,0,-control only,9,1,0,1,-1;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,6,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Programmable LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="MeasStatRs" desc="Reset minimum and maximum demands">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,4,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Reset minimum and maximum demands</Val>
              </DAI>
            </DOI>
            <DOI name="PQRs" desc="Reset all power quality data">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Reset all power quality data</Val>
              </DAI>
            </DOI>
            <DOI name="OpModSetGr" desc="Operation mode for setting group change" />
            <DOI name="ActSetGr" desc="Active setting group">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG1-Control,1,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG2-Control,2,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG3-Control,3,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG4-Control,4,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG5-Control,5,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SG6-Control,6,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG1-Control,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG2-Control,2,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG3-Control,3,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG4-Control,4,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG5-Control,5,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SG6-Control,6,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I3C,DA02,DA02,1,0,23,23,0,23,-1,0,23,0,SG1,1,1,1,1,-1;I3C,DA02,DA02,1,0,24,23,0,24,-1,0,23,0,SG2,1,1,2,2,-1;I3C,DA02,DA02,1,0,25,23,0,25,-1,0,23,0,SG3,1,1,3,3,-1;I3C,DA02,DA02,1,0,26,23,0,26,-1,0,23,0,SG4,1,1,4,4,-1;I3C,DA02,DA02,1,0,27,23,0,27,-1,0,23,0,SG5,1,1,5,5,-1;I3C,DA02,DA02,1,0,28,23,0,28,-1,0,23,0,SG6,1,1,6,6,-1;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,Setting Group,1,0;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG1-Position,0,1,1;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG2-Position,0,1,2;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG3-Position,0,1,3;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG4-Position,0,1,4;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG5-Position,0,1,5;I5C02,DA02,DA02,0,0,100,1,0,100,1,SG6-Position,0,1,6;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,Setting Group,1,0;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG1-Position,0,1,1;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG2-Position,0,1,2;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG3-Position,0,1,3;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG4-Position,0,1,4;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG5-Position,0,1,5;I5C01,DA02,DA02,0,0,100,1,0,100,1,SG6-Position,0,1,6;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>6</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Active setting group</Val>
              </DAI>
            </DOI>
            <DOI name="Act1SetGr" desc="Active setting group 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="Act2SetGr" desc="Active setting group 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="Act3SetGr" desc="Active setting group 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="Act4SetGr" desc="Active setting group 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="Act5SetGr" desc="Active setting group 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="Act6SetGr" desc="Active setting group 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Active setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="LgcSelSetGr" desc="Logic selection for setting group">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Logic selection for setting group</Val>
              </DAI>
            </DOI>
            <DOI name="SetSvMaxDl" desc="SMV Max Delay" />
            <DOI name="ParChgCnt" desc="Number of setting changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>21</Val>
              </DAI>
            </DOI>
            <DOI name="CnfChg" desc="Configuration Change">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Configuration Change</Val>
              </DAI>
            </DOI>
            <DOI name="AllLORs" desc="Reset all trip lockout and latch">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,7,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Protection LLN0 Reset all trip lockout and latch</Val>
              </DAI>
            </DOI>
            <SettingControl desc="Setting groups are centrally managed" numOfSGs="6" />
          </LN0>
          <LN desc="Physical device" lnClass="LPHD" inst="1" lnType="LPHD_REX61X_ED2_H2_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">4789b260-c121-5f6a-8445-3bbc68dabecd</Private>
            <DOI name="PhyNam" desc="General info">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.3.3</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VHR81041907</Val>
              </DAI>
              <DAI name="model">
                <Val>REX640</Val>
              </DAI>
              <DAI name="name">
                <Val>ABBJ1REX640A1</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="General state">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Physical device Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="NumPwrUp" desc="Number of Power ups">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="WrmStr" desc="Number of Warm starts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="WacTrg" desc="Number of watchdog device resets detected">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PwrUp" desc="Power up detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Physical device Power up detected</Val>
              </DAI>
            </DOI>
            <DOI name="Sim" desc="Receive simulated messages">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Physical device Receive simulated messages</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Customer information" lnClass="LINF" inst="1" lnType="LINF_REX61X_ED2_H2_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">4789b260-c121-5f6a-8445-3bbc68dabecd</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>PCL4</Val>
              </DAI>
              <DAI name="d">
                <Val>Customer information Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="BayNam" desc="Name of the bay">
              <DAI name="setVal">
                <Val>REX640</Val>
              </DAI>
            </DOI>
            <DOI name="CfgNam" desc="IED configuration name" />
            <DOI name="DevRev" desc="Product version number">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="CstNam" desc="Name of the customer" />
            <DOI name="CstStNam" desc="Name of the state" />
            <DOI name="CstStreNam" desc="Name of the street" />
            <DOI name="CstHouNum" desc="Number of the house" />
            <DOI name="CstZip" desc="ZIP/Postal code" />
            <DOI name="CstCityNam" desc="City/Province" />
            <DOI name="CstCntyNam" desc="Name of the country" />
            <DOI name="CardNam" desc="Card information">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>J</Val>
              </DAI>
              <DAI name="swRev">
                <Val>0x5402</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VH341253731</Val>
              </DAI>
              <DAI name="model">
                <Val>2RCA036414A0001</Val>
              </DAI>
            </DOI>
            <DOI name="TestStaId" desc="Testing" />
            <DOI name="HwId" desc="HW module" />
            <DOI name="DevLev" desc="Interface level" />
          </LN>
          <LN desc="Device" lnClass="LDEV" inst="1" lnType="LDEV_REX61X_ED2_H2_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <Private type="ABB_FunctionRefs">4789b260-c121-5f6a-8445-3bbc68dabecd</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>PCL4</Val>
              </DAI>
              <DAI name="d">
                <Val>Device Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="SwrNum" desc="SW">
              <DAI name="stVal">
                <Val>2RCA057448D</Val>
              </DAI>
            </DOI>
            <DOI name="OrdrNum" desc="Order number">
              <DAI name="stVal">
                <Val>REX640_10GJ</Val>
              </DAI>
            </DOI>
            <DOI name="WrmStrDet" desc="Warm start detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Warm start detected</Val>
              </DAI>
            </DOI>
            <DOI name="WacTrgDet" desc="Watchdog reset detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Watchdog reset detected</Val>
              </DAI>
            </DOI>
            <DOI name="DevWrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Warning</Val>
              </DAI>
            </DOI>
            <DOI name="DevWrnSt" desc="Warning as binary">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Warning as binary</Val>
              </DAI>
            </DOI>
            <DOI name="DevFail" desc="Internal Fault">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,IRF-Code,-1,0,0,0,0,0,0,0,0;MBS02,DA02,DA02,0,1B,-5,IRF-1bit,0,0,1,1,1;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,IRF-Code,-1,0,0,0,0,0,0,0,0;MBS01,DA02,DA02,0,1B,-5,IRF-1bit,0,0,1,1,1;I3C,DA02,DA02,1,10,100,1,10,100,-1,0,1,0,IRF,2,1,1,-1,-1;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0;DNP02,1,-2,0,3,0,0,IRF-signal BI-EvUpd,1,1,1;DNP01,30,-1,0,5,0,0,0,0,0,0,65535,0,65535,AI-EvUpd,0;DNP01,1,-2,0,3,0,0,IRF-signal BI-EvUpd,1,1,1" />
            </DOI>
            <DOI name="DevFailSt" desc="Internal Fault as binary">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,390,0" />
              <DAI name="d">
                <Val>Device Internal Fault as binary</Val>
              </DAI>
            </DOI>
            <DOI name="StLstOv" desc="Status overflow">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Status overflow</Val>
              </DAI>
            </DOI>
            <DOI name="MeasLstOv" desc="Meas overflow">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Meas overflow</Val>
              </DAI>
            </DOI>
            <DOI name="ChgAckCnt" desc="Number of composition changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChgFlg" desc="Composition has changed">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,INC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-10000,10000,-10000,10000,INC-AO-Write" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="maxVal">
                <Val>15</Val>
              </DAI>
              <DAI name="d">
                <Val>Device Composition has changed</Val>
              </DAI>
            </DOI>
            <DOI name="WrmStrCmd" desc="Reset device">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,31,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Reset device</Val>
              </DAI>
            </DOI>
            <DOI name="FailTest" desc="Internal fault test">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,33,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Internal fault test</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Global blocking mode selection">
              <DAI name="setVal">
                <Val>Block all</Val>
              </DAI>
            </DOI>
            <DOI name="HzSetSel" desc="Rated frequency" />
            <DOI name="PhRotSet" desc="Phase rotation order" />
            <DOI name="DigVLev" desc="Input threshold voltage">
              <DAI name="setVal">
                <Val>86</Val>
              </DAI>
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DigOscLev" desc="Input osc. level">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="DigOscHys" desc="Input osc. hyst">
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="SetSeld" desc="Settings reservation">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Settings reservation</Val>
              </DAI>
            </DOI>
            <DOI name="SetChg" desc="Settings change">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Settings change</Val>
              </DAI>
            </DOI>
            <DOI name="PhOrdMod" desc="Phase connection order" />
            <DOI name="ACrvSatPt" desc="Overcurrent IDMT saturation point">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ADmdAvMod" desc="A demand Av mode" />
            <DOI name="MtrDmdIntv" desc="Demand interval" />
            <DOI name="HzAdpEna" desc="Frequency adaptivity" />
            <DOI name="ModRemCtl" desc="Authority for remote activation of test mode" />
            <DOI name="LangSel" desc="Language selection" />
            <DOI name="Contr" desc="Contrast selection">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="NumFrm" desc="NUMf">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="LgtLivTm" desc="Backligth timeout">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="TmFrm" desc="Time format" />
            <DOI name="DateFrm" desc="Date format" />
            <DOI name="NamConvn" desc="FB naming convention" />
            <DOI name="DftVw" desc="Default view" />
            <DOI name="WhmiMod" desc="Web HMI mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="ConnExpTm" desc="Web HMI timeout">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EvtLstClr" desc="Event clear">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,2,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Event clear</Val>
              </DAI>
            </DOI>
            <DOI name="SLDSymFrm" desc="SLD symbol format" />
            <DOI name="ScrDlTms" desc="Autoscroll delay">
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="ClsDlMod" desc="CB close delay mode" />
            <DOI name="ClsDlTms" desc="CB close delay">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>900</Val>
              </DAI>
            </DOI>
            <DOI name="SetVsb" desc="Setting visibility" />
            <DOI name="CBCnfMod" desc="LHMI breaker operation confirmation" />
            <DOI name="UsrLogEna1" desc="Authority Logging" />
            <DOI name="UsrLogEna2" desc="Authority Logging" />
            <DOI name="SrvIPAddr1" desc="Remote Server IP" />
            <DOI name="SrvIPAddr2" desc="Remote Server IP" />
            <DOI name="SrvPort1" desc="Communication port used">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7800</Val>
              </DAI>
            </DOI>
            <DOI name="SrvPort2" desc="Communication port used">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7800</Val>
              </DAI>
            </DOI>
            <DOI name="CommTyp1" desc="Connection Type" />
            <DOI name="CommTyp2" desc="Connection Type" />
            <DOI name="CAMIPAddr1" desc="IP address of CAM server 1" />
            <DOI name="CAMIPAddr2" desc="IP address of CAM server 2" />
            <DOI name="CAMRplGr" desc="Replication group name" />
            <DOI name="CAMBaseNam" desc="CAM base name" />
            <DOI name="HzAdpFail" desc="Frequency adaptivity status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Frequency adaptivity status</Val>
              </DAI>
            </DOI>
            <DOI name="DigVLevMod" desc="Input voltage threshold mode" />
            <DOI name="DigVHysMod" desc="Input voltage hysteresis mode" />
            <DOI name="DigVHys" desc="Input threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="Udn" desc="User Defined name parameter" />
            <DOI name="CmpCd" desc="Composition Code" />
            <DOI name="HzAdpBu" desc="Backup frequency adaptivity source">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Backup frequency adaptivity source</Val>
              </DAI>
            </DOI>
            <DOI name="DevStrReas" desc="Boot up reason">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0">
                <Val>Aux Power</Val>
              </DAI>
            </DOI>
            <DOI name="DevFailAct" desc="Recommended fault recovery action">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Recommended fault recovery action</Val>
              </DAI>
            </DOI>
            <DOI name="DevWrnAct" desc="Recommended warning action">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Recommended warning action</Val>
              </DAI>
            </DOI>
            <DOI name="SenAllEvt" desc="Send all events">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,0,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Send all events</Val>
              </DAI>
            </DOI>
            <DOI name="HzAdpWrn" desc="Frequency adaptivity warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Device Frequency adaptivity warning</Val>
              </DAI>
            </DOI>
            <DOI name="IndTms" desc="Indication timeout">
              <DAI name="maxVal">
                <Val>604800</Val>
              </DAI>
            </DOI>
            <DOI name="IndEna" desc="Indication enable" />
          </LN>
          <LN desc="Security application" lnClass="GSAL" inst="1" lnType="GSAL_REX61X_ED2_K_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">379</Private>
            <Private type="ABB_FunctionRefs">8a1ce461-c5ec-50b6-950e-37fed2b8dc35</Private>
            <DOI name="OpCntRs" desc="Resetable Security Violations counter">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INC-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INC-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INC-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Security application Resetable Security Violations counter</Val>
              </DAI>
            </DOI>
            <DOI name="NumCntRs" desc="Number of counter resets">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="AuthLoc" desc="Local authorization" />
            <DOI name="AuthRem" desc="Remote authorization" />
            <DOI name="RemUpdEna" desc="Remote Update Enable" />
            <DOI name="TmmRpIntv" desc="Replication Time Interval">
              <DAI name="setVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1440</Val>
              </DAI>
            </DOI>
            <DOI name="AuthMod" desc="Authority mode of relay">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CAMSrv1" desc="Status of CAM server 1">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CAMSrv2" desc="Status of CAM server 2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CAMRplSt" desc="Replication status of CAM server">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="EthBndCtl" desc="Ethernet rate limiter" />
            <DOI name="DOSWrn" desc="DoS warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Security application DoS warning</Val>
              </DAI>
            </DOI>
            <DOI name="DOSAlm" desc="DoS alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Security application DoS alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FTPWrAcs1" desc="FTP write access" />
            <DOI name="MMSWrAcs1" desc="MMS write access" />
            <DOI name="WhmiWrAcs1" desc="HTTPS write access" />
            <DOI name="FTPWrAcs2" desc="FTP write access" />
            <DOI name="MMSWrAcs2" desc="MMS write access" />
            <DOI name="WhmiWrAcs2" desc="HTTPS write access" />
            <DOI name="FTPWrAcs3" desc="FTP write access" />
            <DOI name="MMSWrAcs3" desc="MMS write access" />
            <DOI name="CAMCfgMod" desc="Central Account Management Configuration mode" />
            <DOI name="ClrUsrLst" desc="Clear User List">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,1,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
            </DOI>
          </LN>
          <LN desc="Ethernet Device" prefix="ETH" lnClass="LDEV" inst="1" lnType="ETHLDEV1_REX61X_ED2_C_47">
            <Private type="ABB_CommonSA_FunctionInstanceRef">779</Private>
            <Private type="ABB_FunctionRefs">0d84d30c-78ef-5453-abea-29cb4877afe1</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Ethernet Device Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddr1" desc="IP address for Network1" />
            <DOI name="IPSubNtw1" desc="Subnet mask for Network1" />
            <DOI name="IPAddrGtw1" desc="Default gateway for Network1" />
            <DOI name="Mac1" desc="Mac address for Network1">
              <DAI name="setVal">
                <Val>00-21-C1-40-EC-31</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Ethernet Device" prefix="ETH" lnClass="LDEV" inst="2" lnType="ETHLDEV2_REX61X_ED2_C_47">
            <Private type="ABB_CommonSA_FunctionInstanceRef">780</Private>
            <Private type="ABB_FunctionRefs">379c617c-a674-53e0-9905-72146c735452</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>Ethernet Device Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddr1" desc="IP address for Network2" />
            <DOI name="IPSubNtw1" desc="Subnet mask for Network2" />
            <DOI name="IPAddrGtw1" desc="Default gateway for Network2" />
            <DOI name="Mac1" desc="Mac address for Network2">
              <DAI name="setVal">
                <Val>00-21-C1-40-EC-32</Val>
              </DAI>
            </DOI>
            <DOI name="IPEna" desc="Enable Network2 IP address" />
          </LN>
          <LN desc="HMI Device" prefix="HMI" lnClass="LDEV" inst="1" lnType="HMILDEV1_REX61X_ED2_C_49">
            <Private type="ABB_CommonSA_FunctionInstanceRef">781</Private>
            <Private type="ABB_FunctionRefs">b3115ce6-93db-5aec-9aaa-f982cfc61ad6</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>C</Val>
              </DAI>
              <DAI name="d">
                <Val>HMI Device Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddr1" desc="IP address for HMI port" />
            <DOI name="Mac1" desc="Mac address for HMI port">
              <DAI name="setVal">
                <Val>00-21-C1-40-EC-30</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GSELPRT1" prefix="GSE" lnClass="LPRT" inst="1" lnType="GSELPRT1_ED2_F_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">202</Private>
            <Private type="ABB_FunctionRefs">6a9d8e1c-e2d1-5c90-94c5-a0f462cf5b55</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>GSELPRT1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="FrRxCnt" desc="Received msgs">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FrTxCnt" desc="Transmitted Messages">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxStCnt" desc="Received State Changes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxSeqCnt" desc="Received Sequence Number">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxTestCnt" desc="Received frames with Test bit">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="StWrnCnt" desc="State warnings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="SeqWrnCnt" desc="Sequence warnings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxTmOutCnt" desc="Receiver Timeouts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="CfgErrCnt" desc="Received ConfRev mismatches">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="NdsComCnt" desc="Received frames with NeedsCommissioning bit">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DatSetErrCnt" desc="Errors in received dataset">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,88,1,10,88,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GSELPRT1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Goose counters reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,32,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GSELPRT1 Goose counters reset</Val>
              </DAI>
            </DOI>
            <DOI name="RptProtCnt" desc="Replay Protection Warnings">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ChgDetIntvTm" desc="Change detection interval time">
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>5</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="GNRLLTMS1" prefix="GNRL" lnClass="LTMS" inst="1" lnType="GNRLLTMS1_ED2_F_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">234</Private>
            <Private type="ABB_FunctionRefs">18a5442b-37d8-5e0e-a44d-4c3bbb26e695</Private>
            <DOI name="TmAcc" desc="Number of significant bits in the Fraction Of Second in the time accuracy part of the time stamp.">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TmSyn" desc="Time synchronized according to IEC 61850-9-2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TmChSt1" desc="Time channel status (up/down)">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,85,1,10,85,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Time channel status (up/down)</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrcSel1" desc="Time source setting" />
            <DOI name="TmSrcSt" desc="Current time source">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DomId" desc="The domain is identified by an integer, the domainNumber, in the range of 0 to 255.">
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ExtClkMstr" desc="External Clock Master">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 External Clock Master</Val>
              </DAI>
            </DOI>
            <DOI name="PTPTmSrc" desc="GrandMaster timeSource enum according to PTPv2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0">
                <Val>Other</Val>
              </DAI>
            </DOI>
            <DOI name="PTPClkAcc" desc="Grandmaster clockAccuracy enum according to PTPv2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="LocClkAcc" desc="Local clock accuracy (master + IED synch accuracy)[us]">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>999999</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDevAcc" desc="Maximum deviation of the Local synch accuracy [us]">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="PTPPrio1" desc="PTP priority 1, in the range of 0 to 255.">
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="PTPPrio2" desc="PTP priority 2, in the range of 0 to 255.">
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
            </DOI>
            <DOI name="MstrId" desc="Grandmaster Identity octet string according to PTPv2" />
            <DOI name="IPAddrSNTP1" desc="IP address for SNTP primary server">
              <DAI name="setVal">
                <Val>10.10.2.166</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddrSNTP2" desc="IP address for SNTP secondary server" />
            <DOI name="ClrStoClk" desc="Clear master clock list">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTMS1 Clear master clock list</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrcTmm" desc="Time synchronization timeout for legacy protocols as clock source (Modbus, IEC103, IEC101, IEC104 and DNP)">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
            </DOI>
            <DOI name="PTPProf" desc="Profile Selection for the Precision Time Protocol" />
            <DOI name="TmSrcTyp" desc="Time Source Type">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="Slave" desc="If true, the IED cannot become a clock master" />
            <DOI name="DevGmMod" desc="Device time master mode">
              <DAI name="d">
                <Val>GNRLLTMS1 Device time master mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GNRLLTIM1" prefix="GNRL" lnClass="LTIM" inst="1" lnType="GNRLLTIM1_ED2_F_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">234</Private>
            <Private type="ABB_FunctionRefs">18a5442b-37d8-5e0e-a44d-4c3bbb26e695</Private>
            <DOI name="TmDT" desc="Indicating if DST is in effect">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>GNRLLTIM1 Indicating if DST is in effect</Val>
              </DAI>
            </DOI>
            <DOI name="TmOfsTmm" desc="Offset of local time from UTC in minutes">
              <DAI name="minVal">
                <Val>-840</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT" desc="DST in use setting" />
            <DOI name="TmChgDT" desc="Local time of next change to daylight saving time">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="Local time of next change to standard time">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmSys" desc="System time">
              <DAI name="setVal">
                <Val>09:17:34</Val>
              </DAI>
            </DOI>
            <DOI name="DateSys" desc="System date">
              <DAI name="setVal">
                <Val>2010-03-20 </Val>
              </DAI>
            </DOI>
            <DOI name="TmOfsDT" desc="Daylight saving time offset">
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>720</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="61850-8-1 MMS" prefix="MMS" lnClass="LPRT" inst="1" lnType="MMSLPRT1_ED2_H_31">
            <Private type="ABB_CommonSA_FunctionInstanceRef">201</Private>
            <Private type="ABB_FunctionRefs">9acab051-8a11-5530-9202-f54f4b554d03</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>H</Val>
              </DAI>
              <DAI name="d">
                <Val>Edition 2.1</Val>
              </DAI>
            </DOI>
            <DOI name="SucConn" desc="Successful Connections">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>14</Val>
              </DAI>
            </DOI>
            <DOI name="FailConn" desc="Failed Connections">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ConcCnt" desc="Concludes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>13</Val>
              </DAI>
            </DOI>
            <DOI name="TxAbtCnt" desc="Sent Aborts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxAbtCnt" desc="Received Aborts">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="TxRejCnt" desc="Sent Rejects">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RxRqCnt" desc="Received Request">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>18</Val>
              </DAI>
            </DOI>
            <DOI name="FailRqCnt" desc="Failed Requests">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="SucReaCnt" desc="Successful Reads">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FailReaCnt" desc="Failed Reads">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="SucWrCnt" desc="Successful Writes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="FailWrCnt" desc="Failed Writes">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="InfRpCnt" desc="Information Reports">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ActConnCnt" desc="Active Connections">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="UntMod" desc="Unit mode">
              <DAI name="setVal">
                <Val>Primary</Val>
              </DAI>
            </DOI>
            <DOI name="SetCnfMod" desc="Setting group editing mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,42,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
            </DOI>
            <DOI name="CntRs" desc="Communication status">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,41,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>61850-8-1 MMS Communication status</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="MMS Communication status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>61850-8-1 MMS MMS Communication status</Val>
              </DAI>
            </DOI>
            <DOI name="CommMod1" desc="Network 1 communication mode" />
            <DOI name="CommMod2" desc="Network 2 communication mode" />
            <DOI name="CommMod3" desc="HMI port communication mode" />
            <DOI name="EngSt" desc="Engineering model">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ENS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ENS-Enum,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,ENS-AI-EvUpd,0" />
            </DOI>
            <DOI name="RpStdConf" desc="RCB standard conformance" />
          </LN>
          <LN desc="FTPLPRT1" prefix="FTP" lnClass="LPRT" inst="1" lnType="FTPLPRT1_ED2_B_2">
            <Private type="ABB_CommonSA_FunctionInstanceRef">774</Private>
            <Private type="ABB_FunctionRefs">38278a2c-3544-5377-8149-0709fd9b4f6d</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>FTPLPRT1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CommMod1" desc="Network 1 communication mode" />
            <DOI name="CommMod2" desc="Network 2 communication mode" />
            <DOI name="CommMod3" desc="HMI port communication mode" />
          </LN>
          <LN desc="HTTPLPRT1" prefix="HTTP" lnClass="LPRT" inst="1" lnType="HTTPLPRT1_ED2_B_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">775</Private>
            <Private type="ABB_FunctionRefs">5c3876a7-b912-538e-bf3e-3d8be92a5d34</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>HTTPLPRT1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CommMod1" desc="Network 1 communication mode" />
            <DOI name="CommMod2" desc="Network 2 communication mode" />
          </LN>
          <LN desc="X0 remote HMI port Ethernet channel" prefix="HMI" lnClass="LCCH" inst="1" lnType="HMILCCH1_ED2_B_11">
            <Private type="ABB_CommonSA_FunctionInstanceRef">703</Private>
            <Private type="ABB_FunctionRefs">ec10ca96-a367-5ab9-804c-4aa417b5dced</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>X0 remote HMI port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>X0 remote HMI port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Redundant Ethernet" prefix="RCH" lnClass="LCCH" inst="1" lnType="RCHLCCH1_ED2_C_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">700</Private>
            <Private type="ABB_FunctionRefs">3c6376fe-4ca1-5d41-8e92-13e2cce2f821</Private>
            <DOI name="ChLiv" desc="Physical channel status of port A">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,90,1,10,90,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Physical channel status of port A</Val>
              </DAI>
            </DOI>
            <DOI name="RedChLiv" desc="Physical channel status of port B">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,91,1,10,91,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Physical channel status of port B</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status of port A">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Link status of port A</Val>
              </DAI>
            </DOI>
            <DOI name="RedLnkLiv" desc="Link status of port B">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Link status of port B</Val>
              </DAI>
            </DOI>
            <DOI name="RedCfg" desc="Redundant mode">
              <DAI name="d">
                <Val>Redundant Ethernet Redundant mode</Val>
              </DAI>
            </DOI>
            <DOI name="GoBndWid" desc="Goose rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MsvBndWid" desc="Sampled measured values rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DftBndWid" desc="Default rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GoLimCnt" desc="Goose rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MsvLimCnt" desc="Sampled measured values rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ULimCnt" desc="Unicast rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DftLimCnt" desc="Default rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="GoLimAlm" desc="Goose rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Goose rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="MsvLimAlm" desc="Smv rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Smv rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ULimAlm" desc="Unicast rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Unicast rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="DftLimAlm" desc="Default rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Default rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FilMod" desc="Ethernet filter mode">
              <DAI name="d">
                <Val>Redundant Ethernet Ethernet filter mode</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,53,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Redundant Ethernet Reset counters</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X1/X16 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="1" lnType="SCHLCCH1_ED2_C_12">
            <Private type="ABB_CommonSA_FunctionInstanceRef">704</Private>
            <Private type="ABB_FunctionRefs">360e0752-53ab-51dd-a19a-a28af02e83ae</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,92,1,10,92,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
            <DOI name="GoBndWid" desc="Goose rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MsvBndWid" desc="Sampled measured values rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DftBndWid" desc="Default rate limit(Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GoLimCnt" desc="Goose rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MsvLimCnt" desc="Sampled measured values rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ULimCnt" desc="Unicast rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DftLimCnt" desc="Default rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="GoLimAlm" desc="Goose rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Goose rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="MsvLimAlm" desc="Smv rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Smv rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ULimAlm" desc="Unicast rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Unicast rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="DftLimAlm" desc="Default rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Default rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FilMod" desc="Ethernet filter mode">
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Ethernet filter mode</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,54,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X1/X16 port Ethernet channel Reset counters</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X2 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="2" lnType="SCHLCCH2_ED2_C_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">705</Private>
            <Private type="ABB_FunctionRefs">9ae33866-5a13-5f7e-bf38-ae825a0d7014</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,93,1,10,93,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X2 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
            <DOI name="GoBndWid" desc="Goose rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MsvBndWid" desc="Sampled measured values rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DftBndWid" desc="Default rate limit(Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GoLimCnt" desc="Goose rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MsvLimCnt" desc="Sampled measured values rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ULimCnt" desc="Unicast rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DftLimCnt" desc="Default rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="GoLimAlm" desc="Goose rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Goose rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="MsvLimAlm" desc="Smv rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Smv rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ULimAlm" desc="Unicast rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Unicast rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="DftLimAlm" desc="Default rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Default rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FilMod" desc="Ethernet filter mode">
              <DAI name="d">
                <Val>X2 port Ethernet channel Ethernet filter mode</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,55,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X2 port Ethernet channel Reset counters</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X3 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="3" lnType="SCHLCCH3_ED2_C_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">706</Private>
            <Private type="ABB_FunctionRefs">3e82063c-65ed-56ca-b7a2-a8bea20fc852</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,94,1,10,94,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PortMod" desc="Ethernet port mode">
              <DAI name="d">
                <Val>X3 port Ethernet channel Ethernet port mode</Val>
              </DAI>
            </DOI>
            <DOI name="GoBndWid" desc="Goose rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MsvBndWid" desc="Sampled measured values rate limit (Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DftBndWid" desc="Default rate limit(Mbps)">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.512</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.016</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="GoLimCnt" desc="Goose rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="MsvLimCnt" desc="Sampled measured values rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="ULimCnt" desc="Unicast rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="DftLimCnt" desc="Default rate limit exceed count">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="GoLimAlm" desc="Goose rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Goose rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="MsvLimAlm" desc="Smv rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Smv rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="ULimAlm" desc="Unicast rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Unicast rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="DftLimAlm" desc="Default rate limit exceed alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Default rate limit exceed alarm</Val>
              </DAI>
            </DOI>
            <DOI name="FilMod" desc="Ethernet filter mode">
              <DAI name="d">
                <Val>X3 port Ethernet channel Ethernet filter mode</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0;MBS01,DA10,DA10,1,56,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X3 port Ethernet channel Reset counters</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X6 port Ethernet channel" prefix="SCH" lnClass="LCCH" inst="6" lnType="SCHLCCH6_ED2_C_20">
            <Private type="ABB_CommonSA_FunctionInstanceRef">715</Private>
            <Private type="ABB_FunctionRefs">47b757cb-60bf-53d6-8e90-18fc16269596</Private>
            <DOI name="ChLiv" desc="Physical channel status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,1,10,95,1,10,95,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel Physical channel status</Val>
              </DAI>
            </DOI>
            <DOI name="LnkLiv" desc="Link status">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel Link status</Val>
              </DAI>
            </DOI>
            <DOI name="PrtTmp1" desc="XCVR temperature">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,0C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR temperature</Val>
              </DAI>
            </DOI>
            <DOI name="PrtVol1" desc="XCVR voltage">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,0C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR voltage</Val>
              </DAI>
            </DOI>
            <DOI name="BiasAmp1" desc="XCVR TX bias current">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,0C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR TX bias current</Val>
              </DAI>
            </DOI>
            <DOI name="MeasTxPwr1" desc="XCVR TX power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,0C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR TX power</Val>
              </DAI>
            </DOI>
            <DOI name="MeasRxPwr1" desc="XCVR RX power">
              <SDI name="mag">
                <DAI name="f" sAddr="MBS02,DA08,DA08,0,C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;MBS01,DA08,DA08,0,0C,1000,0,18,-5,MV-mag,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;I5C01,DA07,DA07,0,0,100,20,1,0,100,20,1,MV-Float32,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,MV-AI-reg,0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR RX power</Val>
              </DAI>
            </DOI>
            <DOI name="XCVRDetSt1" desc="XCVR detected">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR detected</Val>
              </DAI>
            </DOI>
            <DOI name="RxPwrAlm1" desc="XCVR RX power alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR RX power alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TxPwrAlm1" desc="XCVR TX power alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR TX power alarm</Val>
              </DAI>
            </DOI>
            <DOI name="PrtVolAlm1" desc="XCVR voltage alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR voltage alarm</Val>
              </DAI>
            </DOI>
            <DOI name="PrtTmpAlm1" desc="XCVR temperature alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>X6 port Ethernet channel XCVR temperature alarm</Val>
              </DAI>
            </DOI>
            <DOI name="PrtNam1" desc="Part name">
              <DAI name="stVal">
                <Val>SFP not inserted</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X1/X16 PTP port" prefix="SCH1" lnClass="LTTP" inst="1" lnType="SCH1LTTP1_ED2_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">876</Private>
            <Private type="ABB_FunctionRefs">0d6048dd-abb6-5dc5-bb21-55aed7a189d1</Private>
            <DOI name="NamPlt" desc="SCH1LTTP1">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X1/X16 PTP port SCH1LTTP1</Val>
              </DAI>
            </DOI>
            <DOI name="P2pDlTmns" desc="PTP peer mean path delay X1">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="P2pDlLimTmns" desc="PTP peer mean path delay alarm limit">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X2 PTP port" prefix="SCH1" lnClass="LTTP" inst="2" lnType="SCH1LTTP2_ED2_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">877</Private>
            <Private type="ABB_FunctionRefs">869d0989-cbaa-567b-be3b-b708be2af023</Private>
            <DOI name="NamPlt" desc="SCH1LTTP2">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X2 PTP port SCH1LTTP2</Val>
              </DAI>
            </DOI>
            <DOI name="P2pDlTmns" desc="PTP peer mean path delay X2">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="P2pDlLimTmns" desc="PTP peer mean path delay alarm limit X2">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="X3 PTP port" prefix="SCH1" lnClass="LTTP" inst="3" lnType="SCH1LTTP3_ED2_A_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">878</Private>
            <Private type="ABB_FunctionRefs">6bd73da0-788a-505f-8b9b-209713f298bc</Private>
            <DOI name="NamPlt" desc="SCH1LTTP3">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A</Val>
              </DAI>
              <DAI name="d">
                <Val>X3 PTP port SCH1LTTP3</Val>
              </DAI>
            </DOI>
            <DOI name="P2pDlTmns" desc="PTP peer mean path delay X3">
              <DAI name="stVal" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,INS-stVal,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,INS-IntVal,1,0;DNP02,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,0,0,1,0,1,INS-AI-EvUpd,0" />
            </DOI>
            <DOI name="P2pDlLimTmns" desc="PTP peer mean path delay alarm limit X3">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Global conditioning" prefix="LED" lnClass="PTRC" inst="1" lnType="LEDPTRC_ED2_G_7">
            <Private type="ABB_FunctionRefs">46fcc46c-92db-549f-96c2-01c667edbf9c</Private>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,0,68,11,0,68,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I3C,DA03,DA03,0,10,65,10,10,65,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I3C,DA03,DA03,0,10,66,10,10,66,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I3C,DA03,DA03,0,10,67,10,10,67,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="neut" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Neut,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Neut,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-Neut,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-Neut,0,1,0;DNP02,1,-1,0,3,0,0,ACT-neut-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-neut-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Operate</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,0,84,11,0,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="dirGeneral" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,10,61,11,10,61,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="dirPhsA" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsA,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,10,62,11,10,62,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="dirPhsB" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsB,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,10,63,11,10,63,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="dirPhsC" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-phsC,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="neut" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Neut,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Neut,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-Neut,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-Neut,0,1,0;DNP02,1,-1,0,3,0,0,ACD-neut-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-neut-BI-EvUpd,0" />
              <DAI name="dirNeut" sAddr="MBS02,DA07,DA07,0,16,0,8,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;MBS01,DA07,DA07,0,16,0,08,1,0,18,-5,ACD-Dir,-1,0,0,0,0,0,0,0,0;I5C02,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-neut,1,0;I5C01,DA07,DA07,0,0,100,22,1,0,100,22,1,ACD-Dir-neut,1,0;DNP02,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0;DNP01,30,-1,0,5,0,0,0,0,1,0,10,0,10,ACD-Dir-AI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Start</Val>
              </DAI>
            </DOI>
            <DOI name="InRs" desc="Reset">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InOp" desc="Input operate">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Input operate</Val>
              </DAI>
              <DAI name="dU">
                <Val>Global conditioning Input operate</Val>
              </DAI>
            </DOI>
            <DOI name="InStr" desc="Input start">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Global conditioning Input start</Val>
              </DAI>
              <DAI name="dU">
                <Val>Global conditioning Input start</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot G" prefix="SG" lnClass="LINF" inst="1" lnType="SGLINF1_ED2_B_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">383</Private>
            <Private type="ABB_FunctionRefs">e6f8d8dd-5089-56ee-a2a3-4758d3560310</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot G Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information">
              <DAI name="hwRev">
                <Val>J</Val>
              </DAI>
              <DAI name="swRev">
                <Val>0x105</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VH341247917</Val>
              </DAI>
              <DAI name="model">
                <Val>2RCA034465A0001</Val>
              </DAI>
            </DOI>
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Slot G" prefix="SGBO" lnClass="GGIO" inst="1" lnType="SGBOGGIO1_ED2_B_17">
            <Private type="ABB_CommonSA_FunctionInstanceRef">383</Private>
            <Private type="ABB_FunctionRefs">e6f8d8dd-5089-56ee-a2a3-4758d3560310</Private>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,181,1,51,181,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1792,0" />
              <DAI name="d">
                <Val>Slot G Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,182,1,51,182,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1794,0" />
              <DAI name="d">
                <Val>Slot G Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,183,1,51,183,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1796,0" />
              <DAI name="d">
                <Val>Slot G Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,184,1,51,184,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1798,0" />
              <DAI name="d">
                <Val>Slot G Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,185,1,51,185,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1800,0" />
              <DAI name="d">
                <Val>Slot G Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,186,1,51,186,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1802,0" />
              <DAI name="d">
                <Val>Slot G Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,187,1,51,187,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1804,0" />
              <DAI name="d">
                <Val>Slot G Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,188,1,51,188,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1806,0" />
              <DAI name="d">
                <Val>Slot G Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,189,1,51,189,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1808,0" />
              <DAI name="d">
                <Val>Slot G Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,190,1,51,190,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1810,0" />
              <DAI name="d">
                <Val>Slot G Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <DAI name="d">
                <Val>Slot G Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <DAI name="d">
                <Val>Slot G Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <DAI name="d">
                <Val>Slot G Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <DAI name="d">
                <Val>Slot G Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <DAI name="d">
                <Val>Slot G Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <DAI name="d">
                <Val>Slot G Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="TCS Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G TCS Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="TCS Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G TCS Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="TCS Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G TCS Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="TCS Input 4">
              <DAI name="d">
                <Val>Slot G TCS Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="TCS Input 5">
              <DAI name="d">
                <Val>Slot G TCS Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot G Commands blocked</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot F" prefix="SF" lnClass="LINF" inst="1" lnType="SFLINF1_ED2_B_14">
            <Private type="ABB_CommonSA_FunctionInstanceRef">382</Private>
            <Private type="ABB_FunctionRefs">46ac9a10-430e-52c2-bf6b-6580acf694db</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot F Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information">
              <DAI name="hwRev">
                <Val>H</Val>
              </DAI>
              <DAI name="swRev">
                <Val>0x104</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VH341245271</Val>
              </DAI>
              <DAI name="model">
                <Val>2RCA034446A0001</Val>
              </DAI>
            </DOI>
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Slot F" prefix="SFAI" lnClass="GGIO" inst="1" lnType="SFAIGGIO1_ED2_B_14">
            <Private type="ABB_FunctionRefs">46ac9a10-430e-52c2-bf6b-6580acf694db</Private>
          </LN>
          <LN desc="Slot E" prefix="SE" lnClass="LINF" inst="1" lnType="SELINF1_ED2_B_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">386</Private>
            <Private type="ABB_FunctionRefs">809dafb2-c899-5b88-8c04-f14903cf93f5</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot E Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information">
              <DAI name="hwRev">
                <Val>G</Val>
              </DAI>
              <DAI name="swRev">
                <Val>0x105</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VH341238812</Val>
              </DAI>
              <DAI name="model">
                <Val>2RCA034930A0001</Val>
              </DAI>
            </DOI>
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Slot E" prefix="SEBO" lnClass="GGIO" inst="1" lnType="SEBOGGIO1_ED2_B_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">386</Private>
            <Private type="ABB_FunctionRefs">809dafb2-c899-5b88-8c04-f14903cf93f5</Private>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,149,1,51,149,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,150,1,51,150,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,151,1,51,151,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,152,1,51,152,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,153,1,51,153,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,154,1,51,154,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,155,1,51,155,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,156,1,51,156,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <DAI name="d">
                <Val>Slot E Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <DAI name="d">
                <Val>Slot E Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <DAI name="d">
                <Val>Slot E Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <DAI name="d">
                <Val>Slot E Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <DAI name="d">
                <Val>Slot E Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <DAI name="d">
                <Val>Slot E Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <DAI name="d">
                <Val>Slot E Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <DAI name="d">
                <Val>Slot E Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="TCS Input 1">
              <DAI name="d">
                <Val>Slot E TCS Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="TCS Input 2">
              <DAI name="d">
                <Val>Slot E TCS Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="TCS Input 3">
              <DAI name="d">
                <Val>Slot E TCS Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="TCS Input 4">
              <DAI name="d">
                <Val>Slot E TCS Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="TCS Input 5">
              <DAI name="d">
                <Val>Slot E TCS Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Commands blocked</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot E" prefix="SEBI" lnClass="GGIO" inst="1" lnType="SEBIGGIO1_ED2_B_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">386</Private>
            <Private type="ABB_FunctionRefs">809dafb2-c899-5b88-8c04-f14903cf93f5</Private>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,49,1,51,49,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,50,1,51,50,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,51,1,51,51,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,52,1,51,52,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot E Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,53,1,51,53,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot E Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,54,1,51,54,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,55,1,51,55,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,56,1,51,56,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="Input 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,57,1,51,57,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot E Input 9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="Input 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,58,1,51,58,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot E Input 10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="Input 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,59,1,51,59,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Input 11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="Input 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,60,1,51,60,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Input 12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="Input 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,61,1,51,61,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot E Input 13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="Input 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,62,1,51,62,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot E Input 14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="Input 15">
              <DAI name="d">
                <Val>Slot E Input 15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="Input 16">
              <DAI name="d">
                <Val>Slot E Input 16</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms5" desc="Input 5 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms6" desc="Input 6 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms7" desc="Input 7 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms8" desc="Input 8 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms9" desc="Input 9 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms10" desc="Input 10 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms11" desc="Input 11 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms12" desc="Input 12 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms13" desc="Input 13 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms14" desc="Input 14 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms15" desc="Input 15 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms16" desc="Input 16 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="DigInInv5" desc="Input 5 inversion" />
            <DOI name="DigInInv6" desc="Input 6 inversion" />
            <DOI name="DigInInv7" desc="Input 7 inversion" />
            <DOI name="DigInInv8" desc="Input 8 inversion" />
            <DOI name="DigInInv9" desc="Input 9 inversion" />
            <DOI name="DigInInv10" desc="Input 10 inversion" />
            <DOI name="DigInInv11" desc="Input 11 inversion" />
            <DOI name="DigInInv12" desc="Input 12 inversion" />
            <DOI name="DigInInv13" desc="Input 13 inversion" />
            <DOI name="DigInInv14" desc="Input 14 inversion" />
            <DOI name="DigInInv15" desc="Input 15 inversion" />
            <DOI name="DigInInv16" desc="Input 16 inversion" />
            <DOI name="DigInVLev" desc="Input threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DigInVHys" desc="Input threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntMod14" desc="Input in counter-mode" />
            <DOI name="CntInVLev" desc="Input counter threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVHys" desc="Input counter threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot D" prefix="SD" lnClass="LINF" inst="1" lnType="SDLINF1_ED2_B_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">385</Private>
            <Private type="ABB_FunctionRefs">a067b1e7-da41-5cdb-8bff-6b85d3bbc160</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot D Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information">
              <DAI name="hwRev">
                <Val>G</Val>
              </DAI>
              <DAI name="swRev">
                <Val>0x105</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VH341249620</Val>
              </DAI>
              <DAI name="model">
                <Val>2RCA034506A0001</Val>
              </DAI>
            </DOI>
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Slot D" prefix="SDBO" lnClass="GGIO" inst="1" lnType="SDBOGGIO1_ED2_B_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">385</Private>
            <Private type="ABB_FunctionRefs">a067b1e7-da41-5cdb-8bff-6b85d3bbc160</Private>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,133,1,51,133,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,134,1,51,134,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,135,1,51,135,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,136,1,51,136,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,137,1,51,137,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,138,1,51,138,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,139,1,51,139,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,140,1,51,140,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot D Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <DAI name="d">
                <Val>Slot D Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <DAI name="d">
                <Val>Slot D Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <DAI name="d">
                <Val>Slot D Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <DAI name="d">
                <Val>Slot D Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <DAI name="d">
                <Val>Slot D Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <DAI name="d">
                <Val>Slot D Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <DAI name="d">
                <Val>Slot D Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <DAI name="d">
                <Val>Slot D Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="TCS Input 1">
              <DAI name="d">
                <Val>Slot D TCS Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="TCS Input 2">
              <DAI name="d">
                <Val>Slot D TCS Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="TCS Input 3">
              <DAI name="d">
                <Val>Slot D TCS Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="TCS Input 4">
              <DAI name="d">
                <Val>Slot D TCS Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="TCS Input 5">
              <DAI name="d">
                <Val>Slot D TCS Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Commands blocked</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot D" prefix="SDBI" lnClass="GGIO" inst="1" lnType="SDBIGGIO1_ED2_B_10">
            <Private type="ABB_CommonSA_FunctionInstanceRef">385</Private>
            <Private type="ABB_FunctionRefs">a067b1e7-da41-5cdb-8bff-6b85d3bbc160</Private>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,33,1,51,33,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot D Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,34,1,51,34,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,35,1,51,35,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,36,1,51,36,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,37,1,51,37,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,38,1,51,38,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,39,1,51,39,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,40,1,51,40,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="Input 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,41,1,51,41,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="Input 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,42,1,51,42,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="Input 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,43,1,51,43,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="Input 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,44,1,51,44,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="Input 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,45,1,51,45,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="Input 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,46,1,51,46,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot D Input 14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="Input 15">
              <DAI name="d">
                <Val>Slot D Input 15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="Input 16">
              <DAI name="d">
                <Val>Slot D Input 16</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms5" desc="Input 5 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms6" desc="Input 6 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms7" desc="Input 7 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms8" desc="Input 8 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms9" desc="Input 9 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms10" desc="Input 10 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms11" desc="Input 11 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms12" desc="Input 12 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms13" desc="Input 13 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms14" desc="Input 14 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="CntMod14" desc="Input 14 counter-mode" />
            <DOI name="FilTmms15" desc="Input 15 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms16" desc="Input 16 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="DigInInv5" desc="Input 5 inversion" />
            <DOI name="DigInInv6" desc="Input 6 inversion" />
            <DOI name="DigInInv7" desc="Input 7 inversion" />
            <DOI name="DigInInv8" desc="Input 8 inversion" />
            <DOI name="DigInInv9" desc="Input 9 inversion" />
            <DOI name="DigInInv10" desc="Input 10 inversion" />
            <DOI name="DigInInv11" desc="Input 11 inversion" />
            <DOI name="DigInInv12" desc="Input 12 inversion" />
            <DOI name="DigInInv13" desc="Input 13 inversion" />
            <DOI name="DigInInv14" desc="Input 14 inversion" />
            <DOI name="DigInInv15" desc="Input 15 inversion" />
            <DOI name="DigInInv16" desc="Input 16 inversion" />
            <DOI name="DigInVLev" desc="Input threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DigInVHys" desc="Input threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVLev" desc="Input counter threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVHys" desc="Input counter threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="OxiBrnA1" desc="Oxide burn current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Slot C" prefix="SC" lnClass="LINF" inst="1" lnType="SCLINF1_ED2_B_36">
            <Private type="ABB_CommonSA_FunctionInstanceRef">384</Private>
            <Private type="ABB_FunctionRefs">59584439-5339-553f-a863-e60aaf9a47b1</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information">
              <DAI name="hwRev">
                <Val>G</Val>
              </DAI>
              <DAI name="swRev">
                <Val>0x105</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VH341249591</Val>
              </DAI>
              <DAI name="model">
                <Val>2RCA034506A0001</Val>
              </DAI>
            </DOI>
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Slot C" prefix="SCBO" lnClass="GGIO" inst="1" lnType="SCBOGGIO1_ED2_B_36">
            <Private type="ABB_CommonSA_FunctionInstanceRef">384</Private>
            <Private type="ABB_FunctionRefs">59584439-5339-553f-a863-e60aaf9a47b1</Private>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,117,1,51,117,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,118,1,51,118,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,119,1,51,119,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,120,1,51,120,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,121,1,51,121,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,122,1,51,122,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,123,1,51,123,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,124,1,51,124,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <DAI name="d">
                <Val>Slot C Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <DAI name="d">
                <Val>Slot C Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <DAI name="d">
                <Val>Slot C Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <DAI name="d">
                <Val>Slot C Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <DAI name="d">
                <Val>Slot C Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <DAI name="d">
                <Val>Slot C Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <DAI name="d">
                <Val>Slot C Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <DAI name="d">
                <Val>Slot C Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="TCS Input 1">
              <DAI name="d">
                <Val>Slot C TCS Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="TCS Input 2">
              <DAI name="d">
                <Val>Slot C TCS Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="TCS Input 3">
              <DAI name="d">
                <Val>Slot C TCS Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="TCS Input 4">
              <DAI name="d">
                <Val>Slot C TCS Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="TCS Input 5">
              <DAI name="d">
                <Val>Slot C TCS Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Commands blocked</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot C" prefix="SCBI" lnClass="GGIO" inst="1" lnType="SCBIGGIO1_ED2_B_36">
            <Private type="ABB_CommonSA_FunctionInstanceRef">384</Private>
            <Private type="ABB_FunctionRefs">59584439-5339-553f-a863-e60aaf9a47b1</Private>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,17,1,51,17,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,18,1,51,18,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,19,1,51,19,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,20,1,51,20,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,21,1,51,21,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,22,1,51,22,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,23,1,51,23,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,24,1,51,24,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="Input 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,25,1,51,25,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Input 9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="Input 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,26,1,51,26,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Input 10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="Input 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,27,1,51,27,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="Input 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,28,1,51,28,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot C Input 12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="Input 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,29,1,51,29,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Input 13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="Input 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,30,1,51,30,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot C Input 14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="Input 15">
              <DAI name="d">
                <Val>Slot C Input 15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="Input 16">
              <DAI name="d">
                <Val>Slot C Input 16</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms5" desc="Input 5 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms6" desc="Input 6 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms7" desc="Input 7 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms8" desc="Input 8 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms9" desc="Input 9 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms10" desc="Input 10 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms11" desc="Input 11 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms12" desc="Input 12 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms13" desc="Input 13 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms14" desc="Input 14 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="CntMod14" desc="Input 14 counter-mode" />
            <DOI name="FilTmms15" desc="Input 15 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms16" desc="Input 16 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="DigInInv5" desc="Input 5 inversion" />
            <DOI name="DigInInv6" desc="Input 6 inversion" />
            <DOI name="DigInInv7" desc="Input 7 inversion" />
            <DOI name="DigInInv8" desc="Input 8 inversion" />
            <DOI name="DigInInv9" desc="Input 9 inversion" />
            <DOI name="DigInInv10" desc="Input 10 inversion" />
            <DOI name="DigInInv11" desc="Input 11 inversion" />
            <DOI name="DigInInv12" desc="Input 12 inversion" />
            <DOI name="DigInInv13" desc="Input 13 inversion" />
            <DOI name="DigInInv14" desc="Input 14 inversion" />
            <DOI name="DigInInv15" desc="Input 15 inversion" />
            <DOI name="DigInInv16" desc="Input 16 inversion" />
            <DOI name="DigInVLev" desc="Input threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DigInVHys" desc="Input threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVLev" desc="Input counter threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVHys" desc="Input counter threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="OxiBrnA1" desc="Oxide burn current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Slot B" prefix="SB" lnClass="LINF" inst="1" lnType="SBLINF1_ED2_B_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">381</Private>
            <Private type="ABB_FunctionRefs">46228cfb-3141-511d-a1bc-f41b73c80803</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information">
              <DAI name="hwRev">
                <Val>G</Val>
              </DAI>
              <DAI name="swRev">
                <Val>0x105</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VH341249707</Val>
              </DAI>
              <DAI name="model">
                <Val>2RCA034506A0001</Val>
              </DAI>
            </DOI>
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Slot B" prefix="SBBO" lnClass="GGIO" inst="1" lnType="SBBOGGIO1_ED2_B_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">381</Private>
            <Private type="ABB_FunctionRefs">46228cfb-3141-511d-a1bc-f41b73c80803</Private>
            <DOI name="SPCSO1" desc="Output 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,101,1,51,101,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1824,0" />
              <DAI name="d">
                <Val>Slot B Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,102,1,51,102,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1826,0" />
              <DAI name="d">
                <Val>Slot B Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,103,1,51,103,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1828,0" />
              <DAI name="d">
                <Val>Slot B Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,104,1,51,104,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1830,0" />
              <DAI name="d">
                <Val>Slot B Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,105,1,51,105,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1832,0" />
              <DAI name="d">
                <Val>Slot B Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,106,1,51,106,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1834,0" />
              <DAI name="d">
                <Val>Slot B Output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,107,1,51,107,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1836,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,0,51,108,1,51,108,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,1838,0" />
              <DAI name="d">
                <Val>Slot B Output 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <DAI name="d">
                <Val>Slot B Output 9</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="Output 10">
              <DAI name="d">
                <Val>Slot B Output 10</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="Output 11">
              <DAI name="d">
                <Val>Slot B Output 11</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="Output 12">
              <DAI name="d">
                <Val>Slot B Output 12</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="Output 13">
              <DAI name="d">
                <Val>Slot B Output 13</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="Output 14">
              <DAI name="d">
                <Val>Slot B Output 14</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="Output 15">
              <DAI name="d">
                <Val>Slot B Output 15</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="Output 16">
              <DAI name="d">
                <Val>Slot B Output 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="TCS Input 1">
              <DAI name="d">
                <Val>Slot B TCS Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="TCS Input 2">
              <DAI name="d">
                <Val>Slot B TCS Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="TCS Input 3">
              <DAI name="d">
                <Val>Slot B TCS Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="TCS Input 4">
              <DAI name="d">
                <Val>Slot B TCS Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="TCS Input 5">
              <DAI name="d">
                <Val>Slot B TCS Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="Commands blocked">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Slot B Commands blocked</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot B" prefix="SBBI" lnClass="GGIO" inst="1" lnType="SBBIGGIO1_ED2_B_15">
            <Private type="ABB_CommonSA_FunctionInstanceRef">381</Private>
            <Private type="ABB_FunctionRefs">46228cfb-3141-511d-a1bc-f41b73c80803</Private>
            <DOI name="Ind1" desc="Input 1">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,1,1,51,1,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1696,0" />
              <DAI name="d">
                <Val>Slot B Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Input 2">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,2,1,51,2,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1698,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Input 3">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,3,1,51,3,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1700,0" />
              <DAI name="d">
                <Val>Slot B Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Input 4">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,4,1,51,4,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1702,0" />
              <DAI name="d">
                <Val>Slot B Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Input 5">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,5,1,51,5,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1704,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Input 6">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,6,1,51,6,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1706,0" />
              <DAI name="d">
                <Val>Slot B Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Input 7">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,7,1,51,7,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1708,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="Input 8">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,8,1,51,8,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1710,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Input 8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="Input 9">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,9,1,51,9,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1712,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Input 9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="Input 10">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,10,1,51,10,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1714,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Input 10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="Input 11">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,11,1,51,11,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1716,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Input 11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="Input 12">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,12,1,51,12,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1718,0" />
              <DAI name="d">
                <Val>Slot B Input 12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="Input 13">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,13,1,51,13,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1720,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Input 13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="Input 14">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,51,14,1,51,14,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,1722,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot B Input 14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="Input 15">
              <DAI name="d">
                <Val>Slot B Input 15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="Input 16">
              <DAI name="d">
                <Val>Slot B Input 16</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms1" desc="Input 1 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms2" desc="Input 2 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms3" desc="Input 3 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms4" desc="Input 4 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms5" desc="Input 5 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms6" desc="Input 6 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms7" desc="Input 7 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms8" desc="Input 8 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms9" desc="Input 9 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms10" desc="Input 10 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms11" desc="Input 11 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms12" desc="Input 12 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms13" desc="Input 13 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms14" desc="Input 14 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="CntMod14" desc="Input in counter-mode" />
            <DOI name="FilTmms15" desc="Input 15 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FilTmms16" desc="Input 16 filter time">
              <DAI name="minVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DigInInv1" desc="Input 1 inversion" />
            <DOI name="DigInInv2" desc="Input 2 inversion" />
            <DOI name="DigInInv3" desc="Input 3 inversion" />
            <DOI name="DigInInv4" desc="Input 4 inversion" />
            <DOI name="DigInInv5" desc="Input 5 inversion" />
            <DOI name="DigInInv6" desc="Input 6 inversion" />
            <DOI name="DigInInv7" desc="Input 7 inversion" />
            <DOI name="DigInInv8" desc="Input 8 inversion" />
            <DOI name="DigInInv9" desc="Input 9 inversion" />
            <DOI name="DigInInv10" desc="Input 10 inversion" />
            <DOI name="DigInInv11" desc="Input 11 inversion" />
            <DOI name="DigInInv12" desc="Input 12 inversion" />
            <DOI name="DigInInv13" desc="Input 13 inversion" />
            <DOI name="DigInInv14" desc="Input 14 inversion" />
            <DOI name="DigInInv15" desc="Input 15 inversion" />
            <DOI name="DigInInv16" desc="Input 16 inversion" />
            <DOI name="DigInVLev" desc="Input threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="DigInVHys" desc="Input threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVLev" desc="Input counter threshold voltage">
              <DAI name="minVal">
                <Val>16</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>176</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI name="CntInVHys" desc="Input counter threshold hysteresis">
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>50</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Slot A2" prefix="SA2" lnClass="LINF" inst="1" lnType="SA2LINF1_ED2_B_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">387</Private>
            <Private type="ABB_FunctionRefs">7226c690-2b22-511b-b795-7b9c950b91ca</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>B</Val>
              </DAI>
              <DAI name="d">
                <Val>Slot A2 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="CardNam" desc="Card information">
              <DAI name="hwRev">
                <Val>L</Val>
              </DAI>
              <DAI name="swRev">
                <Val>0x11D</Val>
              </DAI>
              <DAI name="serNum">
                <Val>1VH341254277</Val>
              </DAI>
              <DAI name="model">
                <Val>2RCA034478A0001</Val>
              </DAI>
            </DOI>
            <DOI name="HwId" desc="HW module" />
            <DOI name="TestStaId" desc="Testing" />
          </LN>
          <LN desc="Current (3I)" prefix="IL1" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED2_H_48">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">d4c34152-8e79-5e58-a5f7-05d7b9aa5a26</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase A Current phasor magnitude correction of an external current transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase A Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,102,1,81,102,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,101,1,81,101,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current" />
            <DOI name="VRtgScndRat" desc="Rated Secondary Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="AInTyp" desc="Type of the current input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Current (3I)" prefix="IL2" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED2_H_48">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">d4c34152-8e79-5e58-a5f7-05d7b9aa5a26</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. B">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase B Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScndRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="AInTyp" desc="Type of the current input">
              <DAI name="setVal">
                <Val>Current trafo</Val>
              </DAI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Current (3I)" prefix="IL3" lnClass="TCTR" inst="1" lnType="ILTCTR1_ED2_H_48">
            <Private type="ABB_CommonSA_FunctionInstanceRef">30</Private>
            <Private type="ABB_FunctionRefs">d4c34152-8e79-5e58-a5f7-05d7b9aa5a26</Private>
            <DOI name="AmpSv" desc="Current (Sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Amplitude corr. C">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Phase C Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (3I) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScndRat" desc="Rated Secondary Value">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="AInTyp" desc="Type of the current input">
              <DAI name="setVal">
                <Val>Current trafo</Val>
              </DAI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="INRPHAR1" prefix="INR" lnClass="PHAR" inst="1" lnType="INRPHAR1_ED2_E_4">
            <Private type="ABB_CommonSA_FunctionInstanceRef">100</Private>
            <Private type="ABB_FunctionRefs">6bed3505-8299-5ecf-972b-aa1f2c3493ba</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal">
                  <Val>off</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,0,167,84,11,167,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,167,64,11,167,64,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,167,65,11,167,65,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,167,66,11,167,66,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>INRPHAR1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="PhStr" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TestProRl" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="BlkValA" desc="Minimum operate current">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Voltage (3U)" prefix="UL1" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED2_I_56">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">bb46a73c-3931-5480-a126-5a8ab6605e89</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>33</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase A Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,122,1,81,122,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,121,1,81,121,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>110</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection" />
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (3U)" prefix="UL2" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED2_I_56">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">bb46a73c-3931-5480-a126-5a8ab6605e89</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase B Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (3U)" prefix="UL3" lnClass="TVTR" inst="1" lnType="ULTVTR1_ED2_I_56">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">bb46a73c-3931-5480-a126-5a8ab6605e89</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase C Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3U) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (Uo)" prefix="RES" lnClass="TVTR" inst="1" lnType="RESTVTR1_ED2_I_56">
            <Private type="ABB_CommonSA_FunctionInstanceRef">33</Private>
            <Private type="ABB_FunctionRefs">bb46a73c-3931-5480-a126-5a8ab6605e89</Private>
            <DOI name="VolSv" desc="Voltage (sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>19.053</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Voltage phasor magnitude correction of external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Voltage phasor angle correction of an external voltage transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,126,1,81,126,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,125,1,81,125,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (Uo) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Rated secondary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>110</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>240</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Current (Io)" prefix="RES" lnClass="TCTR" inst="1" lnType="RESTCTR1_ED2_F_16">
            <Private type="ABB_CommonSA_FunctionInstanceRef">31</Private>
            <Private type="ABB_FunctionRefs">31a0f8a8-0fb3-5366-a821-1afd1a534d30</Private>
            <DOI name="AmpSv" desc="Current (Sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ARtg" desc="Primary rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the current transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Current phasor magnitude correction of an external current transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Current phasor angle correction of an external current transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,106,1,81,106,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (Io) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,105,1,81,105,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Current (Io) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgScnd" desc="Secondary rated current" />
            <DOI name="VRtgScndRat" desc="Rated Secondary Value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RvPol" desc="Reverse polarity" />
            <DOI name="AInTyp" desc="Type of the current input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="SEQSPVC1" prefix="SEQ" lnClass="SPVC" inst="1" lnType="SEQSPVC1_ED2_F_13">
            <Private type="ABB_CommonSA_FunctionInstanceRef">155</Private>
            <Private type="ABB_FunctionRefs">0cde150a-1b30-5507-a10a-4c283dfa82e7</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal">
                  <Val>off</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="swRev">
                <Val>F</Val>
              </DAI>
              <DAI name="d">
                <Val>SEQSPVC1 Name plate</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="General start of function ">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,22,84,11,22,84,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 General start of function </Val>
              </DAI>
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,22,94,11,22,94,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 Three-phase start of function</Val>
              </DAI>
            </DOI>
            <DOI name="InPosCls" desc="Active when circuit breaker is closed">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 Active when circuit breaker is closed</Val>
              </DAI>
            </DOI>
            <DOI name="InDsconOpn" desc="Active when line disconnector is open">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>SEQSPVC1 Active when line disconnector is open</Val>
              </DAI>
            </DOI>
            <DOI name="InMCBOpn" desc="Active when external MCB opens protected Volt. circuit">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>SEQSPVC1 Active when external MCB opens protected Volt. circuit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="Minimum operate level of phase current for delta calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevA" desc="Operate level of neg seq undercurrent element">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteA" desc="Operate level of change in phase current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.15</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChgRteEna" desc="Enabling operation of change based function" />
            <DOI name="ChgRteV" desc="Operate level of change in phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.4</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.25</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="EnaSealIn" desc="Enabling seal in functionality" />
            <DOI name="BlkValV" desc="Minimum operate level of phase voltage for delta calculation">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SealInV" desc="Operate level of seal-in phase voltage">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NgSeqLevV" desc="Operate level of neg seq overvoltage element">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.03</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TestSpvn" desc="SEQSPVC1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="DeaLinValA" desc="Operate level for open phase current detection">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="EFIPTOC1" prefix="EFI" lnClass="PTOC" inst="1" lnType="EFIPTOC1_ED2_H_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">23</Private>
            <Private type="ABB_FunctionRefs">80651ca3-ae20-5d7e-8340-5897fd4b9110</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal">
                  <Val>off</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,159,97,11,159,97,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFIPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,159,99,10,159,99,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFIPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset Delay Time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="StrValMult" desc="Multiplier for operate current level ">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="InEnaMult" desc="Enable current multiplier">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>EFIPTOC1 Enable current multiplier</Val>
              </DAI>
            </DOI>
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
            <DOI name="AResSigSel" desc="Selection for used Io signal" />
          </LN>
          <LN desc="PHIPTOC1" prefix="PHI" lnClass="PTOC" inst="1" lnType="PHIPTOC1_ED2_G_3">
            <Private type="ABB_CommonSA_FunctionInstanceRef">22</Private>
            <Private type="ABB_FunctionRefs">b3906622-9421-5936-a290-6f58820643fb</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal">
                  <Val>off</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-Gen,0,0;I3C,DA03,DA03,1,162,97,11,162,97,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-General,0,1,0;DNP02,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsA,0,0;I3C,DA03,DA03,0,162,34,11,162,34,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsB,0,0;I3C,DA03,DA03,0,162,35,11,162,35,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACD-PhsC,0,0;I3C,DA03,DA03,0,162,36,11,162,36,-1,0,11,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACD-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACD-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Start</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,162,99,10,162,99,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="phsA" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsA,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsA,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsA-BI-EvUpd,0" />
              <DAI name="phsB" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsB,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsB,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsB-BI-EvUpd,0" />
              <DAI name="phsC" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-PhsC,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-PhsC,0,1,0;DNP02,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-phsC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Operate</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Reset delay time">
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="InEnaMult" desc="Enable signal for current multiplier ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>PHIPTOC1 Enable signal for current multiplier </Val>
              </DAI>
            </DOI>
            <DOI name="NumPh" desc="Number of phases required for operate activation" />
            <DOI name="StrValMult" desc="Multiplier for scaling the start value">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDur" desc="Ratio of start time / operate time" />
            <DOI name="TestPro" desc="Test control for outputs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;MBS01,DA11,DA11,8,1,0,10,-5,ENC-ctlVal,0;DNP02,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write;DNP01,40,-1,0,16,0,0,0,0,0,-100,100,-100,100,ENC-AO-Write" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="TRPPTRC1" prefix="TRP" lnClass="PTRC" inst="1" lnType="TRPPTRC1_ED2_H_1">
            <Private type="ABB_CommonSA_FunctionInstanceRef">237</Private>
            <Private type="ABB_FunctionRefs">c597bfdb-8ee6-5734-965c-59fa9862e35a</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Tr" desc="General trip output signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,10,2,10,10,2,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 General trip output signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC1 General trip output signal</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate input signal">
              <DAI name="general" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,ACT-Gen,0,0;I3C,DA03,DA03,1,10,1,10,10,1,-1,0,10,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,ACT-General,0,1,0;DNP02,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,ACT-gen-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 Operate input signal</Val>
              </DAI>
              <DAI name="dU">
                <Val>TRPPTRC1 Operate input signal</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms" desc="Minimum duration of trip output signal ">
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="TrOutMod" desc="Trip output mode">
              <DAI name="setVal">
                <Val>Lockout</Val>
              </DAI>
            </DOI>
            <DOI name="LORs" desc="RST_LKOUT">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 RST_LKOUT</Val>
              </DAI>
            </DOI>
            <DOI name="TrRs" desc="Reset latched trip">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 Reset latched trip</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Circuit breaker lockout output (set until reset) ">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>TRPPTRC1 Circuit breaker lockout output (set until reset) </Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Voltage (3UB)" prefix="UL1" lnClass="TVTR" inst="2" lnType="ULTVTR2_ED2_I_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">aacd956c-85fa-54db-a6c5-fbfe6b962eb2</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase A">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>33</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase A Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,124,1,81,124,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,123,1,81,123,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>110</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (3UB)" prefix="UL2" lnClass="TVTR" inst="2" lnType="ULTVTR2_ED2_I_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">aacd956c-85fa-54db-a6c5-fbfe6b962eb2</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase B">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase B Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (3UB)" prefix="UL3" lnClass="TVTR" inst="2" lnType="ULTVTR2_ED2_I_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">aacd956c-85fa-54db-a6c5-fbfe6b962eb2</Private>
            <DOI name="VolSv" desc="Voltage (sampled value) phase C">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FuFail" desc="TVTR fuse failure">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) TVTR fuse failure</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="Primary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Division ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Phase C Voltage phasor magnitude correction of an external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Angle corr. C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (3UB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Secondary rated phase-to-phase voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>416</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VConnTyp" desc="VT connection">
              <DAI name="setVal">
                <Val>Delta</Val>
              </DAI>
            </DOI>
            <DOI name="VInTyp" desc="Type of the voltage input" />
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="Voltage (UoB)" prefix="RES" lnClass="TVTR" inst="2" lnType="RESTVTR2_ED2_I_34">
            <Private type="ABB_CommonSA_FunctionInstanceRef">38</Private>
            <Private type="ABB_FunctionRefs">aacd956c-85fa-54db-a6c5-fbfe6b962eb2</Private>
            <DOI name="VolSv" desc="Voltage (sampled value)">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>19.053</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency of the voltage transformer">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Voltage phasor magnitude correction of external voltage transformer">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngCor" desc="Residual Voltage phasor angle correction of an external voltage transformer">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-8</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Alm" desc="Alarm">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,128,1,81,128,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (UoB) Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Wrn" desc="Warning">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I3C,DA03,DA03,0,81,127,1,81,127,-1,0,1,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
              <DAI name="d">
                <Val>Voltage (UoB) Warning</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgScnd" desc="Rated secondary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>110</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>240</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzAdpSel" desc="Frequency adaptivity selection" />
          </LN>
          <LN desc="SPCGAPC1" prefix="SPC" lnClass="GAPC" inst="1" lnType="SPCGAPC1_ED2_D_7">
            <Private type="ABB_CommonSA_FunctionInstanceRef">125</Private>
            <Private type="ABB_FunctionRefs">155d8d3f-e489-54e4-864f-2fa1804b1083</Private>
            <DOI name="Blk" desc="Block signal for all binary outputs">
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPS,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPS,0,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPS-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPS-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPS-BI-EvUpd,0" />
            </DOI>
            <DOI name="Ind1" desc="IN1">
              <DAI name="d">
                <Val>SPCGAPC1 IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="IN2">
              <DAI name="d">
                <Val>SPCGAPC1 IN2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IN3">
              <DAI name="d">
                <Val>SPCGAPC1 IN3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IN4">
              <DAI name="d">
                <Val>SPCGAPC1 IN4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IN5">
              <DAI name="d">
                <Val>SPCGAPC1 IN5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IN6">
              <DAI name="d">
                <Val>SPCGAPC1 IN6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IN7">
              <DAI name="d">
                <Val>SPCGAPC1 IN7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IN8">
              <DAI name="d">
                <Val>SPCGAPC1 IN8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="IN9">
              <DAI name="d">
                <Val>SPCGAPC1 IN9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="IN10">
              <DAI name="d">
                <Val>SPCGAPC1 IN10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="IN11">
              <DAI name="d">
                <Val>SPCGAPC1 IN11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="IN12">
              <DAI name="d">
                <Val>SPCGAPC1 IN12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="IN13">
              <DAI name="d">
                <Val>SPCGAPC1 IN13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="IN14">
              <DAI name="d">
                <Val>SPCGAPC1 IN14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="IN15">
              <DAI name="d">
                <Val>SPCGAPC1 IN15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="IN16">
              <DAI name="d">
                <Val>SPCGAPC1 IN16</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Output 1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,141,20,11,141,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 1</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Output 2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,142,20,11,142,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 2</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Output 3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,143,20,11,143,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 3</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Output 4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,144,20,11,144,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="onDur">
                  <Val>60000</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 4</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Output 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,145,20,11,145,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="onDur">
                  <Val>60000</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 5</Val>
              </DAI>
              <DAI name="dU">
                <Val>SPCGAPC1 Output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Output 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,146,20,11,146,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 6</Val>
              </DAI>
              <DAI name="dU">
                <Val>Indication Reset</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Output 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,147,20,11,147,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 7</Val>
              </DAI>
              <DAI name="dU">
                <Val>Lockout Reset</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Output 8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
              </SDI>
              <DAI name="stVal" sAddr="MBS02,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;MBS01,DA03,DA03,0,0,0,7B,-5,SPC-Pos,0,0;I3C,DA03,DA03,1,11,148,20,11,148,-1,0,20,0,,0,1,0;I5C02,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;I5C01,DA03,DA03,0,0,100,1,0,100,1,SPC-stVal,0,1,0;DNP02,1,-1,0,3,0,0,SPC-BI-EvUpd,0;DNP01,1,-1,0,3,0,0,SPC-BI-EvUpd,0" />
              <SDI name="pulseConfig">
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>SPCGAPC1 Output 8</Val>
              </DAI>
              <DAI name="dU">
                <Val>DCS Reset</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="Output 9">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="MBS02,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS02,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;MBS01,DA10,DA10,1,-5,0,0,0,SPC-Ctrl,0,0,0;MBS01,DA11,DA11,8,1,0,10,-5,SPC-RegCtrl,0;I5C02,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;I5C01,DA01,DA01,0,0,20000,50,0,20000,50,SPC-ctlVal-Direct,1,0;DNP02,10,-1,0,0,0,SPC-BO-SP,0,1,0;DNP01,10,-1,0,0,0,SPC-BO-SP,0,1,0" />
